## System Specifications
# 3

### Management
# 5

### Resources
# 1

Summary

This document specifies the elements that are available in the network
and in the device to the Management Client and that shall be managed by
this Management Client.

Version 01.10.01 is a KNX Approved Standard.


-----

###### KNX Standard Resources Management

##### Document updates

**Version** **Date** **Modifications**

1.0 2001.12.13 Integration of comments from FV, CSG feedback.
1.2 2007.01.05 - Supplement 18 “Network Resources” integration started and completed.
1.2 2007.01.07 - Supplement 15 “Easy Common Parts”, requirements on Individual

Address, etc. integrated.

              - Started list of references below.
1.2 2007.01.15 - AN038 “Function Services”: PID_APPLICATION
1.2 - AN029 “DPSU on TP1” integrated.
1.2 2007.11.07 - AN031 “Coupler Resources” integrated.
1.2 2007.11.12 - AN033 “Common EMI” integrated.
1.2 2007.11.23 - Added: OptionReg,
1.2 2008.01.16 - AN043 “LTE on RF”: PID_SERIAL_NR_TABLE
1.2 2008.01.17 - AN044 “RF Specification Complements”: PID_OBJECTADDRESS
1.2 2008.02.13 - Added indication about inverse coding of bit 2 in

PID_SERVICE_CONTROL, acc. KSG conclusion of 2007.12.04-05.
1.2 2008.04.28 - AN066 “cEMI adaptations” integrated.
1.2 2008.04.29 - AN032 “Easy Resources” integrated.
1.2 2008.05.05 - AN067 “APCI_ServiceInformation_Indication_Write” integrated.
1.2 2008.05.07 - AN071 “Link services and DMA access” integrated.
1.2 2008.07.14 - AN060 “Bidirectional Battery dirven devices” integrated.
1.2 2008.08.01 - AN081 “2-level topology”
1.2 2008.08.05 - AN090 “Discovery of long frame range”
1.2 2008.08.05 - AN091 “Telegram rate limitation for System B” integrated.

             - Introduction of Resource “Group telegram rate limitation”
1.2 2008.08.05 - AN094 “DD0 for devices with and without direct bus connection”

integrated.

            - Added mask version 0AFDh.
1.2 2008.08.06 - AN095 “Non-selective Data Link Layer acknowledge” integrated
1.2 2008.08.07 - AN078 “cEMI Extensions for RF and BiBat” integrated
1.2 2008.08.11 - AN102 “TP1 Bridges” integrated
1.2 - Merged Group Object Association Table Realisation Type 7 (System 300)

IN Realisation Type 6 (System B).
1.2 2008.08.12 - AN103 “Structure of PID_MGT_DESCRIPTOR_01” integrated.

             - AN104 “Global Property PID_OBJECT_INDEX” integrated.

             - AN101 “File Transfer Protocol” integrated.
1.2 2008.12.02 - Added PID_DEVICE_DESCRIPTOR in Device Object and in KNXnet/IP

Parameter Object.
1.2 2009.01.08 - Preparation of the Approved Standard v1.2.
1.2 2009.01.21 - Removed PID_DEVICE_DESCRIPTOR from the KNXnet/IP Parameter

Object.
1.2 2009.01.22 - Added indication that the Properties of the KNXnet/IP Parameter Object

are specified in Chapter 3/8/3 “Management” for completeness.
1.2 2009.02.04 - Preparation for inclusion in the KNX Specifications v2.0.
1.2 2009.03.31 - Editorial update of Load- and Run State Machines
1.2 2009.06.23 - Editorial update in view of inclusion in the KNX Specifications v2.0.
1.2.01 2009.11.24 - Editorial updates
1.2.02 2010.10.22 - AN127 “Master Reset” integrated
1.3.00 2010.12.23 - AN115 “Mask 5705h” integrated
01.04.00 2012.09.10 - Revision of the integration of AN127 “Master Reset” according the
updated AN127 “Master Reset” v05.
01.05.00 2012.10.22 - AN149 “New Load State LoadCompleting” integrated.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 2 of 3

|Version|Date|Modifications|
|---|---|---|
|1.0|2001.12.13|Integration of comments from FV, CSG feedback.|
|1.2|2007.01.05|• Supplement 18 “Network Resources” integration started and completed.|
|1.2|2007.01.07|• Supplement 15 “Easy Common Parts”, requirements on Individual<br>Address, etc. integrated.<br>• Started list of references below.|
|1.2|2007.01.15|• AN038 “Function Services”: PIDAPPLICATION|
|1.2||_<br>• AN029 “DPSU on TP1” integrated.|
|1.2|2007.11.07|• AN031 “Coupler Resources” integrated.|
|1.2|2007.11.12|• AN033 “Common EMI” integrated.|
|1.2|2007.11.23|• Added: OptionReg,|
|1.2|2008.01.16|<br>• AN043 “LTEon RF”: PIDSERIALNRTABLE|
|1.2|2008.01.17|___<br>• AN044 “RFSpecification Complements”: PIDOBJECTADDRESS|
|1.2|2008.02.13|_<br>• Added indication about inverse coding of bit 2 in<br>PIDSERVICECONTROL, acc. KSG conclusion of 2007.12.04-05.|
|1.2|2008.04.28|__<br>• AN066 “cEMIadaptations” integrated.|
|1.2|2008.04.29|• AN032 “Easy Resources” integrated.|
|1.2|2008.05.05|• AN067 “APCIServiceInformationIndicationWrite” integrated.|
|1.2|2008.05.07|___<br>• AN071 “Linkservices and DMAaccess” integrated.|
|1.2|2008.07.14|• AN060 “Bidirectional Battery dirven devices” integrated.|
|1.2|2008.08.01|• AN081 “2-level topology”|
|1.2|2008.08.05|• AN090 “Discovery of long frame range”|
|1.2|2008.08.05|• AN091 “Telegram rate limitation for System B” integrated.<br>• Introduction of Resource “Group telegram rate limitation”|
|1.2|2008.08.05|• AN094 “DD0 for devices with and without direct bus connection” <br>integrated.<br>• Added mask version 0AFDh.|
|1.2|2008.08.06|• AN095 “Non-selective Data Link Layer acknowledge” integrated|
|1.2|2008.08.07|• AN078 “cEMI Extensions for RFand BiBat”integrated|
|1.2|2008.08.11|• AN102 “TP1 Bridges” integrated|
|1.2||• Merged Group Object Association Table Realisation Type 7 (System 300)<br>IN Realisation Type 6 (System B).|
|1.2|2008.08.12|• AN103 “Structure of PID_MGT_DESCRIPTOR_01” integrated.<br>• AN104 “Global Property PID_OBJECT_INDEX” integrated.<br>• AN101 “File Transfer Protocol” integrated.|
|1.2|2008.12.02|• Added PID_DEVICE_DESCRIPTOR in Device Object and in KNXnet/IP<br>Parameter Object.|
|1.2|2009.01.08|• Preparation of the Approved Standard v1.2.|
|1.2|2009.01.21|• Removed PID_DEVICE_DESCRIPTOR from the KNXnet/IP Parameter<br>Object.|
|1.2|2009.01.22|• Added indication that the Properties of the KNXnet/IP Parameter Object<br>are specified inChapter 3/8/3 “Management” for completeness.|
|1.2|2009.02.04|• Preparation for inclusion in the KNXSpecifications v2.0.|
|1.2|2009.03.31|• Editorial update of Load- and Run State Machines|
|1.2|2009.06.23|• Editorial update in view of inclusion in the KNXSpecifications v2.0.|
|1.2.01|2009.11.24|• Editorial updates|
|1.2.02|2010.10.22|• AN127 “Master Reset” integrated|
|1.3.00|2010.12.23|• AN115 “Mask 5705h” integrated|
|01.04.00|2012.09.10|• <br>Revision of the integration of AN127 “Master Reset” according the<br>updated AN127 “Master Reset” v05.|
|01.05.00|2012.10.22|• <br>AN149 “New Load State LoadCompleting” integrated.|


-----

###### KNX Standard Resources Management

**Version** **Date** **Modifications**

01.05.01 2013.03.19 - Accepted all changes in the document.

            - Removed use restrictions of PID_HARDWARE_TYPE to mask 0705h and
0025h.

           - PID_PROGRAM_VERSION: Property Name and PDT corrected.

           - PID_TABLE_REFERENCE: Property Name corrected.
01.05.02 2013.06.13 - PID_HARDWARE_TYPE: removed reference to V06 “Profiles” and eased

the reading of the use of MSB 00h.

           - PID_TABLE_REFERENCE: PDT corrected.

            - PID_MCB_TABLE: corrected multiple appearances of
PDT_GENERIC_07[] to be PDT_GENERIC_08[].

               - Multiple editorial corrections.
01.06.00 2013.07.18 - AN146 “Ctrl-Mode for KNX RF Multi” integrated.
01.07.00 2013.07.19 - AN148 “PB-Mode for KNX RF Multi” integrated.
01.07.01 2013.07.19 - AN151 “cEMI AddInfo for KNX RF Multi and new Properties” integrated.
01.07.02 2013.07.22 - Editorial review.
01.08.00 2013.09.03 - AN137 “Configuration Signature” integrated.
01.08.01 2013.10.18 - Editorial review.
01.09.01 2013.10.22 - AN153 “Mask 0912h Property based configuration” integrated.

             - Transfer of Coupler Resources of masks 0910h and 0911h from Part 9/3
“Couplers”.
01.09.02 2013.10.28 Editorial updates for the publication of KNX Specifications 2.1.
01.09.03 2013.12.10 Final editorial review in view of publications of the KNX Specifications v2.1.
01.10.01 2019.09.11 - AN134 “Flexible E-Mode Channels” integrated.
01.10.01 2019.12.23 - AN163 “Extended Interface Object addressing” integrated: extension of
PID_IO_LIST.
01.10.01 2020.03.02 - AN164 “Handling of reserved EFF-values” integration started and
completed: update of PID_LTE_ROUTETABLE (clause 4.6.4).
01.10.01 2020.08.19 - AN168 v02 “KNX RF USB Interface” integrated.

                    - PID_TRANSP_ENABLE removed according AN168 v02 “KNX RF USB
interface”
01.10.01 2020.10.14 - AN178 v02 “Specification of services using EFF” integrated.
01.10.01 2020.10.29 - AN183 “KNXnet/IP System Broadcast” integrated started.
01.10.01 2021.04.21 - AN185 “KNXnet/IP Tunnelling v2” integration started
01.10.01 2021.08.19 - AN160 “KNX RF S-Mode device Profiles” integration started.
01.10.01 2021.09.22 - AN161 “Coupler Model 2.0” integration started.
01.10.01 2021.09.29 - Preparation for inclusion in the KNX Specification v3.0.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 3 of 4

|Version|Date|Modifications|
|---|---|---|
|01.05.01|2013.03.19|• Accepted all changes in the document.<br>• Removed use restrictions of PID_HARDWARE_TYPE to mask 0705h and<br>0025h.<br>• PID_PROGRAM_VERSION: Property Name and PDT corrected.<br>• PIDTABLEREFERENCE: Property Name corrected.|
|01.05.02|2013.06.13|__<br>• PID_HARDWARE_TYPE: removed reference to V06 “Profiles” and eased<br>the reading of the use of MSB 00h.<br>• PID_TABLE_REFERENCE: PDT corrected.<br>• PID_MCB_TABLE: corrected multiple appearances of<br>PDT_GENERIC_07[] to be PDT_GENERIC_08[].<br>• Multiple editorial corrections.|
|01.06.00|2013.07.18|• <br>AN146 “Ctrl-Mode for KNX RF Multi” integrated.|
|01.07.00|2013.07.19|• <br>AN148 “PB-Mode for KNX RF Multi” integrated.|
|01.07.01|2013.07.19|• <br>AN151 “cEMI AddInfo for KNX RF Multiand new Properties” integrated.|
|01.07.02|2013.07.22|• <br>Editorial review.|
|01.08.00|2013.09.03|• <br>AN137 “Configuration Signature” integrated.|
|01.08.01|2013.10.18|• <br>Editorial review.|
|01.09.01|2013.10.22|• <br>AN153 “Mask 0912h Property based configuration” integrated.<br>• <br>Transfer of Coupler Resources of masks 0910h and 0911h from Part 9/3<br>“Couplers”.|
|01.09.02|2013.10.28|Editorial updates for the publication of KNXSpecifications 2.1.|
|01.09.03|2013.12.10|Final editorial review in view of publications of the KNXSpecifications v2.1.|
|01.10.01|2019.09.11|- <br>AN134 “Flexible E-Mode Channels” integrated.|
|01.10.01|2019.12.23|- <br>AN163 “Extended Interface Object addressing” integrated: extension of<br>PIDIOLIST.|
|01.10.01|2020.03.02|__<br>- <br>AN164 “Handling of reserved EFF-values” integration started and<br>completed: update of PIDLTEROUTETABLE(clause 4.6.4).|
|01.10.01|2020.08.19|__<br>- <br>AN168 v02 “KNX RF USB Interface” integrated. <br>- <br>PID_TRANSP_ENABLE removed according AN168 v02 “KNX RF USB<br>interface”|
|01.10.01|2020.10.14|- <br>AN178 v02 “Specification of services using EFF” integrated.|
|01.10.01|2020.10.29|- <br>AN183 “KNXnet/IPSystem Broadcast” integrated started.|
|01.10.01|2021.04.21|- <br>AN185 “KNXnet/IP Tunnelling v2” integration started|
|01.10.01|2021.08.19|- <br>AN160 “KNX RFS-Mode device Profiles” integration started.|
|01.10.01|2021.09.22|- <br>AN161 “Coupler Model 2.0” integration started.|
|01.10.01|2021.09.29|• <br>Preparation for inclusion in the KNXSpecification v3.0.|


-----

###### KNX Standard Resources Management

##### References

[01] Chapter 3/1/2 “Glossary”

[02] Chapter 3/2/2 “Communication Medium TP1”

[03] Chapter 3/2/5 “Radio Frequency”

[04] Chapter 3/3/2 “Data Link Layer General”

[05] Chapter 3/3/3 “Network Layer”

[06] Chapter 3/3/4 “Transport Layer”

[07] Chapter 3/3/7 “Application Layer”

[08] Chapter 3/4/1 “Application Interface Layer”

[09] Chapter 3/5/2 “Management Procedures”

[10] Chapter 3/5/3 “Configuration Procedures”

[11] Chapter 3/6/2 “Physical External Interface”

[12] Chapter 3/6/3 “External Message Interface”

[13] Chapter 3/7/1 “Interworking Model”

[14] Chapter 3/7/2 “Datapoint Types”

[15] Chapter 3/7/3 “Standard Identifier Tables”

[16] Chapter 3/8/3 “Management” (KNXnet/IP)

[17] Volume 6 “Profiles”

[18] Chapter 6/2/1 “Coupler Model 2.0”

[19] Volume 7 “Application Descriptions”

[20] Chapter 8/2/2 “TP1 Physical and Link Layer Tests”

[21] Part 9/3 “Couplers”

[22] Chapter 9/4/1 “BCUs and BIMs”

[23] Part 10/1 “Logical Tag Extended”

Filename: 03_05_01 Resources v01.10.01 AS.docx
Version: 01.10.01
Status: Approved Standard
Savedate: 2021.09.29
Number of pages: 362

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 4 of 5


-----

###### KNX Standard Resources Management

##### Contents

###### 1 Introduction .......................................................................................................................... 12 1.1 Scope ............................................................................................................................. 12 1.2 Definition ...................................................................................................................... 12 1.2.1 Contained information ...................................................................................... 12 1.2.2 Access rights ..................................................................................................... 12 1.2.3 Access ways ...................................................................................................... 13 1.2.4 Types of Resources ........................................................................................... 13 1.3 Requirements for the secure storage of Security information ...................................... 13 1.4 Specifying Resources through their management interface ......................................... 14 1.5 Abbreviations ................................................................................................................ 14

 2 Realisation types of Resources ............................................................................................ 15 2.1 Common elements of Resource definitions .................................................................. 15 2.2 Allowed usage of realisation types ............................................................................... 16 2.3 E-Mode Resources ........................................................................................................ 16 2.3.1 Differences between S-Mode Resources and E-Mode Resources .................... 16 2.3.2 S-Mode Resources ............................................................................................ 16 2.3.3 E-Mode Resources ............................................................................................ 17 2.3.4 Resource data integrity in case of dual access by Link Services and memory mapped access ................................................................................................... 17

 3 Network Resources ............................................................................................................... 18 3.1 Overview ....................................................................................................................... 18 3.2 Domain Addresses ........................................................................................................ 18 3.2.1 Definition .......................................................................................................... 18 3.2.2 Receiving frames .............................................................................................. 18 3.2.3 DoA Realisation Type 1 – DoA on 2 octets ..................................................... 19 3.2.4 DoA Realisation Type 2 – DoA on 6 octets ..................................................... 19 3.3 Individual Addresses .................................................................................................... 20 3.4 Group Addresses ........................................................................................................... 21 3.4.1 Definition .......................................................................................................... 21 3.4.2 Group Address space ........................................................................................ 21

 4 Device Resources .................................................................................................................. 24 4.1 Device Descriptors ........................................................................................................ 24 4.1.1 Overview ........................................................................................................... 24 4.1.2 Device Descriptor Type 0 (mask version) ........................................................ 24 4.1.3 Device Descriptor Type 2 ................................................................................. 26 4.1.4 Descriptor Type 1 and 3 to 7............................................................................. 29 4.2 Interface Object Type independent Properties ............................................................. 30 4.2.1 PID_OBJECT_TYPE (PID = 1) ....................................................................... 30 4.2.2 PID_OBJECT_NAME (PID = 2) ..................................................................... 30 4.2.5 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 30 4.2.6 PID_RUN_STATE_CONTROL (PID = 6) ...................................................... 31 4.2.7 PID_TABLE_REFERENCE (PID = 7) ............................................................ 31 4.2.8 PID_SERVICE_CONTROL (PID = 8) ............................................................ 31 4.2.9 PID_FIRMWARE_REVISION (PID = 9) ....................................................... 33 4.2.10 PID_SERVICES_SUPPORTED (PID = 10) .................................................... 33 4.2.11 PID_SERIAL_NUMBER (PID = 11) ............................................................... 33 4.2.12 PID_MANUFACTURER_ID (PID = 12) ........................................................ 33

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 5 of 6


-----

###### KNX Standard Resources Management

 4.2.13 PID_PROGRAM_VERSION (PID = 13) ......................................................... 33 4.2.14 PID_DEVICE_CONTROL (PID = 14) ............................................................ 34 4.2.15 PID_ORDER_INFO (PID = 15) ....................................................................... 36 4.2.16 PID_PEI_TYPE (PID = 16) .............................................................................. 37 4.2.17 PID_PORT_CONFIGURATION (PID = 17) ................................................... 37 4.2.18 PID_POLL_GROUP_SETTINGS (PID = 18) ................................................. 37 4.2.19 PID_MANUFACTURER_DATA (PID = 19) ................................................. 38 4.2.21 PID_DESCRIPTION (PID = 21) ...................................................................... 38 4.2.23 PID_TABLE (PID = 23) ................................................................................... 38 4.2.25 PID_VERSION (PID = 25) .............................................................................. 39 4.2.27 PID_MCB_TABLE (PID = 27) ........................................................................ 39 4.2.28 PID_ERROR_CODE (PID = 28) ..................................................................... 40 4.2.29 PID_OBJECT_INDEX (PID = 29) ................................................................... 40 4.2.30 PID_DOWNLOAD_COUNTER (PID = 30) ................................................... 41 4.3 Device Object (Object Type 0) ..................................................................................... 43 4.3.1 General requirements ........................................................................................ 43 4.3.2 PID_ROUTING_COUNT (PID = 51) .............................................................. 44 4.3.3 PID_MAX_RETRY_COUNT (PID = 52) ....................................................... 44 4.3.4 PID_ERROR_FLAGS (PID = 53) .................................................................... 44 4.3.5 PID_PROGMODE (PID = 54) ......................................................................... 45 4.3.6 PID_PRODUCT_ID (PID = 55) ....................................................................... 46 4.3.7 PID_MAX_APDU_LENGTH (PID = 56) ....................................................... 46 4.3.8 PID_SUBNET_ADDR (PID = 57) ................................................................... 47 4.3.9 PID_DEVICE_ADDR (PID = 58) .................................................................... 47 4.3.10 PID_PB_CONFIG (PID = 59) .......................................................................... 48 4.3.11 PID_ADDR_REPORT (PID = 60) ................................................................... 59 4.3.12 PID_ADDR_CHECK (PID = 61) ..................................................................... 59 4.3.13 PID_OBJECT_VALUE (PID = 62) ................................................................. 60 4.3.14 PID_OBJECTLINK (PID = 63) ....................................................................... 61 4.3.15 PID_APPLICATION (PID = 64) ..................................................................... 66 4.3.16 PID_PARAMETER (PID = 65) ....................................................................... 67 4.3.17 PID_OBJECTADDRESS (PID = 66) ............................................................... 68 4.3.18 PID_PSU_TYPE (PID = 67) ............................................................................ 69 4.3.19 PID_PSU_STATUS (PID = 68) ....................................................................... 70 4.3.20 PID_PSU_ENABLE (PID = 69) ....................................................................... 71 4.3.21 PID_DOMAIN_ADDRESS (PID = 70) ........................................................... 71 4.3.22 PID_IO_LIST (PID = 71) ................................................................................. 72 4.3.23 PID_MGT_DESCRIPTOR_01 (PID = 72) ...................................................... 72 4.3.24 PID_PL110_PARAM (PID = 73) ..................................................................... 75 4.3.25 PID_RECEIVE_BLOCK_TABLE (PID = 75) ................................................ 76 4.3.26 PID_RANDOM_PAUSE_TABLE (PID = 76) ................................................ 77 4.3.27 PID_RECEIVE_BLOCK_NR (PID = 77) ........................................................ 78 4.3.28 PID_HARDWARE_TYPE (PID = 78) ............................................................. 78 4.3.29 PID_RETRANSMITTER_NUMBER (PID = 79) ........................................... 79 4.3.30 PID_SERIAL_NR_TABLE (PID = 80) ........................................................... 79 4.3.31 PID_BIBAT_MASTER_ADDRESS (PID = 81) ............................................. 82 4.3.32 PID_RF_DOMAIN_ADDRESS (PID = 82) .................................................... 82 4.3.33 PID_DEVICE_DESCRIPTOR (PID = 83) ....................................................... 82 4.3.34 PID_GROUP_TELEGR_RATE_LIMIT_TIME_BASE (PID = 85) ............... 82 4.3.35 PID_GROUP_TELEGR_RATE_LIMIT_NO_OF_TELEGR (PID = 86) ....... 83

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 6 of 7


-----

###### KNX Standard Resources Management

 4.3.36 PID_FEATURES_SUPPORTED (PID: 89) ..................................................... 84 4.3.37 PID_CHANNEL_01_PARAM (PID = 101) to PID_CHANNEL_32_PARAM (PID = 132) ....................................................................................................... 85 4.4 Applicationprogram Object (Object Type 3) ................................................................ 86 4.4.1 PID_OPERATION_MODE (PID: 52) ............................................................. 86 4.5 Router Object (Object Type 6) ..................................................................................... 90 4.5.1 General requirements ........................................................................................ 90 4.5.2 PID_OBJECT_TYPE (PID = 1) ....................................................................... 90 4.5.3 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 91 4.5.4 PID_MEDIUM_STATUS (PID = 51) .............................................................. 91 4.5.5 PID_MAIN_LCCONFIG (PID = 52) PID_SUB_LCCONFIG (PID = 53) ..... 92 4.5.6 PID_MAIN_LCGRPCONFIG (PID = 54) PID_SUB_LCGRPCONFIG (PID = 55) ......................................................................................................... 93 4.5.7 PID_ROUTETABLE_CONTROL (PID = 56) ................................................. 94 4.5.8 PID_COUPL_SERV_CONTROL (PID = 57) ................................................. 99 4.5.9 PID_MAX_APDU_LENGTH (PID = 58) ..................................................... 100 4.5.10 PID_L2_COUPLER_TYPE (PID = 59) ......................................................... 100 4.5.11 PID_HOP_COUNT (PID = 61) ...................................................................... 102 4.5.12 PID_MEDIUM (PID = 63) ............................................................................. 102 4.5.13 PID_FILTER_TABLE_USE (PID = 67) ........................................................ 102 4.5.14 KNX PL110 specific Coupler Properties ........................................................ 104 4.5.15 KNX RF specific Coupler Properties ............................................................. 104 4.5.16 KNX IP Specific Coupler Parameters ............................................................. 107 4.6 LTE Address Routing Table Object (Object Type 7) ................................................. 110 4.6.1 General requirements ...................................................................................... 110 4.6.2 PID_LOAD_STATE_CONTROL (PID = 5) ................................................. 110 4.6.3 PID_LTE_ROUTESELECT (PID = 51) ........................................................ 111 4.6.4 PID_LTE_ROUTETABLE (PID =52) ........................................................... 111 4.7 cEMI Server Object (Object Type 8) .......................................................................... 112 4.7.1 PID_MEDIUM_TYPE (PID = 51) ................................................................. 112 4.7.2 PID_COMM_MODE (PID = 52) ................................................................... 112 4.7.3 PID_MEDIUM_AVAILABILITY (PID = 53) ............................................... 113 4.7.4 PID_ADD_INFO_TYPES (PID = 54) ........................................................... 113 4.7.5 PID_TIME_BASE (PID = 55) ........................................................................ 113 4.7.6 PID_CEMI_SERVER_SNA (PID = 57) ........................................................ 114 4.7.7 PID_CEMI_SERVER_DEVICE_ADDRESS (PID = 58) ............................. 116 4.7.8 PID_BIBAT_NEXTBLOCK (PID = 59) ....................................................... 117 4.7.9 PID_RF_MODE_SELECT (PID = 60) .......................................................... 117 4.7.10 PID_RF_MODE_SUPPORT (PID = 61) ....................................................... 118 4.7.11 PID_RF_FILTERING_MODE_SELECT (PID = 62) .................................... 118 4.7.12 PID_RF_FILTERING_MODE_SUPPORT (PID = 63) ................................. 118 4.7.13 PID_COMM_MODES_SUPPORTED (PID = 64) ........................................ 119 4.7.14 PID_FILTERING_MODE_SUPPORT (PID = 65) ........................................ 120 4.7.15 PID_FILTERING_MODE_SELECT (PID = 66) ........................................... 121 4.7.16 PID_MAX_INTERFACE_APDU_LENGTH (PID: 68) ................................ 123 4.7.17 PID_MAX_LOCAL_APDU_LENGTH (PID: 69) ........................................ 124 4.8 Group Object Table Object (Object Type 9) .............................................................. 124 4.8.1 PID_GO_DIAGNOSTICS (PID: 66) ............................................................. 124 4.9 KNXnet/IP Parameter Object (Object Type 11) ......................................................... 144 4.10 File Server Object (Object Type 13) .......................................................................... 145

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 7 of 8


-----

###### KNX Standard Resources Management

 4.10.1 Overview ......................................................................................................... 145 4.10.2 Property MAX. APDU-Length Out (PID = 51) ............................................. 145 4.10.3 Property File Command (PID = 52) ............................................................... 145 4.10.4 Property File Path (PID = 53) ......................................................................... 161 4.10.5 Property MAX. APDU-Length (PID = 56) .................................................... 162 4.11 E-Mode Channel Object (Object Type 14) ................................................................. 162
 4.11.1 General ............................................................................................................ 162 4.11.2 E-Mode Channel Object – PID_OBJECT_TYPE (PID = 1) .......................... 163 4.11.3 E-Mode Channel Object – PID_OBJECT_NAME (PID = 2) ........................ 163 4.11.4 E-Mode Channel Object – PID_DESCRIPTION (PID = 21) ......................... 164 4.11.5 E-Mode Channel Object – PID_VERSION (PID = 25) ................................. 164 4.11.6 E-Mode Channel Object – PID_CHAN_NUMBER (PID = 51) .................... 165 4.11.7 E-Mode Channel Object – PID_CHAN_CODE (PID = 52) .......................... 165 4.11.8 E-Mode Channel Object – PID_CHAN_FLAGS (PID = 53) ......................... 165 4.11.9 E-Mode Channel Object – PID_CHAN_FB_LIST (PID = 54) ...................... 167 4.11.10 E-Mode Channel Object – PID_CHAN_ADJ_LISTS (PID = 55) ................. 167 4.11.11 E-Mode Channel Object – PID_GO_CCODES_LIST (PID = 61) ................. 168 4.11.12 E-Mode Channel Object – PID_GO_CFLAGS_LIST (PID = 62) ................. 169 4.11.13 E-Mode Channel Object – PID_OBJECTLINK (PID = 63) .......................... 170 4.11.14 E-Mode Channel Object – PID_GO_SUBUNIT (PID = 64) ......................... 170 4.11.15 E-Mode Channel Object – PID_GO_NAME_LIST (PID = 65) ..................... 170 4.11.16 E-Mode Channel Object - PID_GO_DIAGNOSTICS (PID: 66) ................... 171 4.11.17 E-Mode Channel Object – PID_PARAM_TYPES (PID = 70) ...................... 172 4.11.18 E-Mode Channel Object – PID_PARAM_FLAGS (PID = 71) ...................... 176 4.11.19 E-Mode Channel Object – PID_PARAM_NAMES (PID = 72) .................... 178 4.11.20 E-Mode Channel Object – PID_PARAM_UNITS (PID = 73) ....................... 178 4.11.21 E-Mode Channel Object – PID_PARAM_VALUES (PID = 79) ................... 180 4.12 Adjusted E-Mode Channel Object (Object Type 15) ................................................. 181
 4.12.1 General ............................................................................................................ 181 4.12.2 Adjusted E-Mode Channel Object – PID_OBJECT_TYPE (PID = 1) .......... 182 4.12.3 Adjusted E-Mode Channel Object – PID_OBJECT_NAME (PID = 2) ......... 182 4.12.4 Adjusted E-Mode Channel Object – PID_GO_CCODES_LIST (PID = 61) . 182 4.12.5 Adjusted E-Mode Channel Object – PID_GO_CFLAGS_LIST (PID = 62) .. 182 4.12.6 Adjusted E-Mode Channel Object – PID_OBJECTLINK (PID = 63) ........... 182 4.12.7 Adjusted E-Mode Channel Object – PID_GO_DIAGNOSTICS (PID: 66) ... 182 4.12.8 Adjusted E-Mode Channel Object – PID_GO_NAME_LIST (PID = 65) ..... 182 4.12.9 Adjusted E-Mode Channel Object – PID_PARAM_TYPES (PID = 70) ....... 183 4.12.10 Adjusted E-Mode Channel Object – PID_PARAM_FLAGS (PID = 71) ...... 183 4.12.11 Adjusted E-Mode Channel Object – PID_PARAM_NAMES (PID = 72) ..... 183 4.12.12 Adjusted E-Mode Channel Object – PID_PARAM_UNITS (PID = 73) ....... 183 4.12.13 Adjusted E-Mode Channel Object – PID_PARAM_VALUES (PID = 79) ... 183 4.13 Text Catalogue Object (Object Type 16) .................................................................... 183
 4.13.1 General requirements ...................................................................................... 183 4.13.2 PID_OBJECT_TYPE (PID = 1) ..................................................................... 183 4.13.3 PID_VERSION (PID = 25) ............................................................................ 184 4.13.4 PID_LOCALE_LIST (PID = 51) ................................................................... 184 4.13.5 PID_LOCALE_SELECTION (PID = 52) ...................................................... 185 4.13.6 PID_ACTIVE_LOCALE (PID = 53) ............................................................. 186 4.13.7 PID_STRING_001 (PID = 60) to PID_STRING_141 (PID = 200) ............... 186 4.14 E-Mode Device Object (Object Type 18) ................................................................... 187

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 8 of 9


-----

###### KNX Standard Resources Management

 4.14.1 Overview ......................................................................................................... 187 4.14.2 General requirements ...................................................................................... 187 4.14.3 E-Mode Device Object – PID_OBJECT_TYPE (PID = 1) ............................ 187 4.14.4 E-Mode Device Object – PID_LOCALISATION_MODE (PID = 60) ......... 188 4.14.5 E-Mode Device Object – PID_LOCALISATION_REPORT (PID = 61) ...... 189 4.14.6 E-Mode Device Object – PID_LOCALISATION_COMMAND (PID = 62) 190 4.15 RF Medium Object (Object Type 19) ......................................................................... 193
 4.15.1 Overview ......................................................................................................... 193 4.15.2 RF Medium Object for cEMI .......................................................................... 193 4.15.3 PID_RF_MULTI_TYPE (PID = 51) .............................................................. 194 4.15.4 PID_RF_MULTI_PHYSICAL_FEATURES (PID = 52) .............................. 195 4.15.5 PID_RF_MULTI_CALL_CHANNEL (PID = 53) ......................................... 196 4.15.6 PID_RF_MULTI_OBJECT_LINK (PID = 54) .............................................. 197 4.15.7 PID_RF_MULTI_EXT_GA_REPEATED (PID = 55) ................................. 204 4.15.8 PID_RF_DOMAIN_ADDRESS (PID = 56) .................................................. 206 4.15.9 PID_RF_RETRANSMITTER (PID: 57) ........................................................ 206 4.15.10 PID_RF_BIDIR_TIMEOUT (PID: 60) .......................................................... 207 4.15.11 PID_RF_DIAG_SA_FILTER_TABLE[] (PID: 61) ....................................... 208 4.15.12 PID_RF_DIAG_QUALITY_TABLE[] (PID: 62) .......................................... 210 4.15.13 PID_RF_DIAG_PROBE (PID: 63) ................................................................ 211 4.15.14 PID_TRANSMISSION_MODE ((PID = 70) ................................................. 213 4.15.15 PID_RECEPTION_MODE (PID = 71) .......................................................... 214 4.15.16 PID_TEST_SIGNAL (PID = 72) ................................................................... 216 4.15.17 PID_FAST_ACK (PID = 73) ......................................................................... 217 4.15.18 PID_FAST_ACK_ACTIVATE (PID = 74) ................................................... 218 4.15.19 PID_RF_TYPES_SUPPORTED (PID = 75) .................................................. 220 4.16 Group Address Table (GrAT) ..................................................................................... 222
 4.16.1 Abstract Resource definition........................................................................... 222 4.16.2 Access Control to the Group Address Table ................................................... 222 4.16.3 Group Address Table - Realisation Type 1 ..................................................... 223 4.16.4 Group Address Table - Realisation Type 2 ..................................................... 226 4.16.5 Group Address Table - Realisation Type 4 ..................................................... 227 4.16.6 Group Address Table - Realisation Type 5 ..................................................... 230 4.16.7 Group Address Table – Realisation Type 6 .................................................... 234 4.16.8 Group Address Table – Realisation Type 7 .................................................... 237 4.16.9 Group Address Table – Realisation Type 8 .................................................... 240 4.16.10 Group Address Table - E-Mode Realisation Type 1 (GrAT – Easy 1) .......... 240 4.16.11 Group Address Table - E-Mode Realisation Type 2 (GrAT – Easy 2) .......... 242 4.17 Group Object Association Table (GrOAT) ................................................................ 245
 4.17.1 Abstract Resource definition........................................................................... 245 4.17.2 Access Control to the Group Object Association Table ................................. 245 4.17.3 Group Object Association Table - Realisation Type 1 ................................... 245 4.17.4 Group Object Association Table - Realisation Type 2 ................................... 248 4.17.5 Group Object Association Table - Realisation Type 6 ................................... 248 4.17.6 Group Object Association Table - Realisation Type 8 ................................... 252 4.17.7 Group Object Association Table - E-Mode Realisation Type 1 (GrOAT – Easy 1) ........................................................................................................... 253 4.17.8 Group Object Association Table – E-Mode Realisation Type 2 (GrOAT – Easy 2) ........................................................................................................... 255

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 9 of 10


-----

###### KNX Standard Resources Management

 4.17.9 Group Object Association Table – E-Mode Realisation Type 3 (GrOAT – Easy 3) ........................................................................................................... 258 4.18 Group Object Table .................................................................................................... 261
 4.18.1 Abstract Resource Definition .......................................................................... 261 4.18.2 Access Control to the Group Object Table ..................................................... 261 4.18.3 Group Object Table - Realisation Type 1 ....................................................... 261 4.18.4 Group Object Table - Realisation Type 2 ....................................................... 265 4.18.5 Group Object Table - Realisation Type 6 ....................................................... 266 4.18.6 Group Object Table - Realisation Type 7 ....................................................... 269 4.18.7 Group Object Table – E-Mode Realisation Type 1 (GrOT – Easy 1) ............ 273 4.18.8 Group Object Table – E-Mode Realisation Type 2 (GrOT – Easy 2) ............ 275 4.18.9 Group Object Table – E-Mode Realisation Type 3 (GrOT – Easy 3) ............ 276 4.19 Easy Parameter Block Table (PaBT) .......................................................................... 278
 4.19.1 Abstract Resource definition........................................................................... 278 4.19.2 Parameter Block Table – E-Mode Realisation Type 1 (PaBT – Easy 1) ........ 278 4.19.3 Parameter Block Table – E-Mode Realisation Type 2 (PaBT – Easy 2) ........ 281 4.19.4 Parameter Block Table – E-Mode Realisation Type 3 (PaBT – Easy 3) ........ 284 4.20 Application Program ................................................................................................... 286
 4.20.1 Abstract Resource Definition .......................................................................... 286 4.20.2 Application Program – Realisation Type 6 ..................................................... 286 4.20.3 Application Program – Realisation Type 7 ..................................................... 288 4.21 Application Program 2 ................................................................................................ 289
 4.21.2 Application Program 2 – Realisation Type 7 .................................................. 289 4.22 KNX Serial Number ................................................................................................... 291
 4.22.1 Abstract Resource Definition .......................................................................... 291 4.22.2 KNX Serial Number - Realisation Type 1 ...................................................... 292 4.22.3 KNX Serial Number - Realisation Type 2 ...................................................... 293 4.23 Load State Machine .................................................................................................... 293
 4.23.1 Abstract Resource definition........................................................................... 293 4.23.2 Load State Machine – Realisation Type 1 (Property based) ........................... 293 4.23.3 Load State Machine – Realisation Type 2 (Memory mapped) ....................... 297 4.24 Run State Machine ...................................................................................................... 298
 4.24.1 Abstract Resource definition........................................................................... 298 4.24.2 Run State Machine – Realisation Type 1 (Property based) ............................ 298 4.24.3 Run State Machine – Realisation Type 2 (Memory mapped) ......................... 302 4.25 OptionReg ................................................................................................................... 302
 4.25.1 Abstract Resource definition........................................................................... 302 4.25.2 OptionReg – Realisation Type 1 ..................................................................... 302 4.26 Programming Mode (prog_mode) .............................................................................. 303
 4.26.1 Abstract Resource definition........................................................................... 303 4.26.2 Programming Mode – Realisation Type 1 ...................................................... 303 4.26.3 Programming Mode – Realisation Type 2 ...................................................... 303 4.27 Group telegram rate limitation .................................................................................... 305
 4.27.1 Abstract Resource definition........................................................................... 305 4.27.3 Telegram Rate Limitation – Realization Type 2 ............................................. 306

 5 Resources for Couplers ...................................................................................................... 307 5.1 Resources for mask 0910h and mask 0911h ............................................................... 307 5.2 Resources for mask 0912h .......................................................................................... 311 5.2.1 Filter Table Realisation Type 2....................................................................... 311 5.2.2 Coupler Parameters ......................................................................................... 312

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 10 of 11


-----

###### KNX Standard Resources Management

 5.2.3 Load State Machine – Realisation Type 1 (Property based) ........................... 316 5.3 Resources for Coupler Model 2.0 ............................................................................... 317 5.3.1 Filter Table Realization Type 3 ...................................................................... 317 5.3.2 Device Object .................................................................................................. 319 5.3.3 Router Object .................................................................................................. 321

 6 Security Resources ............................................................................................................. 324 6.1 Factory Default Setup Key (FDSK) ........................................................................... 324 6.1.1 Abstract Resource definition........................................................................... 324 6.1.2 Security ........................................................................................................... 324 6.1.3 Location and format ........................................................................................ 324 6.1.4 Usage by the MaS ........................................................................................... 324 6.1.5 Usage by the MaC ........................................................................................... 325 6.2 Sequence Number for Tool Access ............................................................................ 325 6.3 Security Interface Object ............................................................................................ 325 6.3.1 Introduction and overview .............................................................................. 325 6.3.2 PID_OBJECT_TYPE (PID: 1) ....................................................................... 326 6.3.3 PID_OBJECT_NAME (PID: 2) ..................................................................... 327 6.3.4 PID_LOAD_STATE_CONTROL (PID: 5) ................................................... 327 6.3.5 PID_SECURITY_MODE (PID: 51)............................................................... 327 6.3.6 PID_P2P_KEY_TABLE (PID: 52) ................................................................ 330 6.3.7 PID_GRP_KEY_TABLE (PID: 53) ............................................................... 333 6.3.8 PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE (PID: 54) ............... 334 6.3.9 PID_SECURITY_FAILURES_LOG (PID: 55) ............................................. 336 6.3.10 PID_TOOL_KEY (PID: 56) ........................................................................... 342 6.3.11 PID_SECURITY_REPORT (PID: 57) ........................................................... 344 6.3.12 PID_SECURITY_REPORT_CONTROL (PID: 58) ...................................... 345 6.3.13 PID_SEQUENCE_NUMBER_SENDING (PID: 59) .................................... 346 6.3.14 PID_ZONE_KEY_TABLE (PID: 60) ............................................................ 347 6.3.15 PID_GO_SECURITY_FLAGS (PID: 61) ...................................................... 348

 Annex A (informative) Use cases for Group Object Diagnostics .......................................... 351
 A.1 Use case 1: set the value of a GO to diagnose its proper working ............................. 351 A.2 Use case 2: get the value of a GO to diagnose its proper working ............................. 351 A.3 Use case 3: path check ................................................................................................ 352 A.4 Use case 4: web services (and visualisation) .............................................................. 354 A.5 Use case 5: write group message from ETS ............................................................... 355 A.6 Use case 6: read group message from ETS ................................................................ 356

 Annex B (informative) Examples of table implementations .................................................. 358
 B.1 Introduction ................................................................................................................. 358 B.2 Extension of KNX to enable use of Extended Addresses ........................................... 358
 B.2.1 Existing resources from KNX ......................................................................... 358 B.2.2 New resources ................................................................................................. 358 B.3 Association Table Object ............................................................................................ 360
 B.3.1 Existing object ................................................................................................ 360 B.3.2 New Property : Association Table format 1 ................................................... 360 B.4 Examples of usage ...................................................................................................... 361
 B.4.1 Use of tables in case of reception ................................................................... 361 B.4.2 Use of tables for sending ................................................................................. 362

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 11 of 12


-----

###### KNX Standard Resources Management

#### 1 Introduction

##### 1.1 Scope
To allow for KNX devices to function properly in the network in which they are installed, all KNX
devices shall allow for being configured, from the minimum level up to a more or less advanced
configuration functionality. This document targets on specifying data structures that shall be used for
configuring KNX devices. These data structures are called Resources.

The standard KNX system communication stack already provides the necessary functionality for
accessing Resources. This functionality consists either of dedicated services in the Application Layer
(see [07]) or the generic architecture of the Interface Objects.

This document specifies the existing standard Resources of the KNX system. For every Resource it
specifies the configuration functionality that can be managed by it, the data structure of the Resource,
how the Resource shall be managed by a Management Client and how the Management Server – typically
the device – shall interpret the Resource’s data.

The Management Procedures shall target on managing these Resources.

##### 1.2 Definition

###### 1.2.1 Contained information
Resources are these data in a device that contain information relevant to the device configuration.

The information contained in Resources serves for

  - device identification and discovery

EXAMPLES serial number, device descriptor, manufacturer, device type, …

  - addressing and binding

EXAMPLES Individual Address, Group Address Table, Group Object Association Table, Group Object Table, …

  - application configuration

EXAMPLES application code, application parameters, …

This list is not exclusive.

###### 1.2.2 Access rights
This data can be

   - read-only, this is, provided by the device for information to a Management Client, but not
changeable by a Management Client, or

   - read-write, this is, a Management Client can set the Resource data in the device in order to
influence its behaviour.

Next to the read-only or read-and-write access to a Resource, the access can be limited to secure
communication, using at least authentication. For the KNX standard Resources, this is indicated further in
this paper.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 12 of 13


-----

###### KNX Standard Resources Management

 1.2.3 Access ways
A Resource can be accessed by

  - a Management Client, remote

The Resource is accessed (read and/or write) from the bus by a Management Client, using
dedicated services.

  - a Management Client, local

The Resource is accessed via the PEI (see [11]) and the EMI (see [12]).

This method is relevant when a Management Client, typically the S-Mode Tool, configures the
device to which it is directly connected via the PEI.

It is however also relevant in case of a dual-processor device. These devices are based on
standard BAU serving as host for the bus access for an external processor. The external
processor shall use the same access methods to the Resources hosted by the BAU as specified
for the local Management Client.

  - a Management Server, internal

This specifies how the device shall access and interpret the information contained by the
Resource.

This differentiation in access ways is reflected in the individual Resource descriptions in the following
subclauses.

###### 1.2.4 Types of Resources
In this document a differentiation is made between Network Resources and Device Resources.

Network Resources are these Resources of which the possible data range is shared with other devices.
The data set in the Network Resources of different devices shall either

  - match, to make these devices work together

EXAMPLES Domain Address, Subnetwork Address…

  - differ, to avoid communication conflicts

EXAMPLES Individual Address (Subnetwork Address + Device Address), KNX Serial Number …

Device Resources are these Resources of which the possible data solely serves for the configuration of the
device in which they are contained. The contained data has no relation to the data of Resources in other
devices; these Resources do not (directly) influence the relationship between this device and any other
device.

##### 1.3 Requirements for the secure storage of Security information
Devices must protect critical security information like keys, permission tables etc. from any access. Even
when having physical access to the device an attacker should not be able to gain any critical information
by for example reading out flash or using a JTAG interface.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 13 of 14


-----

###### KNX Standard Resources Management

##### 1.4 Specifying Resources through their management interface
The specification of Resources given below is actually the specification of their management interface.
This means that the identifiers (maybe even location identifiers like “memory addresses”), encoding and
formats given, specify the content of the management messages to control (i.e. read, write or provide) the
(elements of) a Resource. The way this is mapped to internal memory locations (including bit order etc.)
_is not defined and left entirely to the implementation._

In other words: the specification lays down how these Resources are seen and handled by a Management
Client (either local or remote). As such, they are essentially platform-independent.

This specification lays no requirements on the internal storage and modelling in the Management Client.
The Management Client shall be able to map between its internal storage style and the modelling required
by the Resource specifications below.

##### 1.5 Abbreviations
Please refer to [01] for the abbreviations used in this document.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 14 of 15


-----

###### KNX Standard Resources Management

#### 2 Realisation types of Resources

##### 2.1 Common elements of Resource definitions
A Realisation Type fixes a particular standard implementation for a Resource (interface). This implies
certain choices are made, for example concerning:

  - the length of identifiers (e.g. SAPs), which influences the required storage space as well as the
allowable range;

NOTE 1- The term Service Access Point (SAP) is defined in ISO/IEC 74981-1 "The Basic Model" as "The point at which
(N)-services are provided by the (N)-entity to an (N+1)-entity".

  - sorting of “lookup” Resources, to speed up their evaluation, etc.

  - (location) identifiers, usually corresponding to a (historical) memory mapped implementation.

###### In the clauses of this document, a common structure is used to describe a realisation type of a Resource.

 1. Format

 This clause specifies the image of the Resource realisation type as it is visible by its interfaces: this can be a memory mapped structure or an Interface Object or a Property of an Interface Object. It is up to the implementer of the Realisation Type to make this image match with his data.

 2. Location

 This clause specifies the way to access the realisation type: this can be an address for memory mapped Resource types or Object Types and Property Identifiers for Resources implemented as (part of) Interface Objects.

 3. Usage by the Management Server

 This clause specifies how the Resource shall be evaluated by the services that base on it.

 4. Usage by the Management Client

 This clause specifies how any Management Client shall manage the realisation type of the Resource. A differentiation is made in function of the access way to the actual Resource:

 4.1 Remote access This specifies how the Resources shall be managed when being accessed via the bus.

 4.2 Local access This specifies how the Resources shall be managed when being accessed via the PEI.

 4.3 Internal Access This specifies how an internal application shall access this Resource if it takes direct access to it.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 15 of 16


-----

###### KNX Standard Resources Management

##### 2.2 Allowed usage of realisation types
###### Some realisation types may be restricted for future use, as “not recommended” or “not allowed” in the Resource container (server). In this case, they are specified to allow the implementation of backward compatible Management Clients.

 To accommodate a limited, well-defined set of implementations, for several Resources there may be more than one realisation type defined.

One complete system implementation should provide a sufficiently homogenous set of Resource
management interfaces. For this reason, realisation types of different Resources shall not be combined at
will. Rather, the allowable combinations are laid down in the Profile specifications (see [17]).

##### 2.3 E-Mode Resources

###### 2.3.1 Differences between S-Mode Resources and E-Mode Resources
The S-Mode Resources and the E-Mode Resources are very similar, but there is a distinction in handling
of table data, pointers and procedures. For the access inside the device through the device management
there is no difference, in fact the device itself can be both an E-Mode device as well an S-Mode device.

###### 2.3.2 S-Mode Resources
The S-Mode Resources are designed for a download into an S-Mode device by the S-Mode Management
Client, typically a computer based software. This procedure requires the information for table data, for the
pointers, the available memory Resource inside the device in the tools’s database.

With this information the Resource can be handled e.g. a Group Address Table can be created, filled in
and started.

**EXAMPLE Group Address Table System mode**

S-Mode tool (ETS) Device

Database info Resource Address

Table

      - Table Pointers

Length

      - Memory area

IA

      - Data (GrAT)

GA 1

      - Load control

GA 2

(unload, start load,

GA 3

pointer set, load

….

complete)

Load State GrAT

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 16 of 17


-----

###### KNX Standard Resources Management

 2.3.3 E-Mode Resources
The E-Mode Resources for the Ctrl-Mode are designed for writing and reading in a preloaded Ctrl-Mode
device. The Resource can be read and written like a handling read - modify - write back.

EXAMPLE The content of an existing Group Address Table can be changed. The Group Addresses are generated by the controller;
the pointers and memory information are fetched from the E-Mode device. The (existing) GrAT is stopped, changed and then
restarted.

**EXAMPLE Group Address Table System mode**

Easy Controller Device

Resource Group
Address Table

      - Table Pointers

Length

      - Memory area

IA

      - Data (GrAT)

GA 1

      - Load control

GA 2

(start load, load

GA 3

complete)

….

Load State GrAT

###### 2.3.4 Resource data integrity in case of dual access by Link Services and memory mapped access
In devices providing memory mapped access and Link Services, the same Resources shall be shared
(Group Address Table, Group Association Table and Group Object table). A device may provide both
mechanisms but must ensure Resources’ consistency. For this, Resources shall not be accessed with both
mechanisms at one given time.

In this condition, an E-Mode Controller may use both mechanisms for link management. It does not have
to check the device state before downloading via memory mapped access or Link Services.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 17 of 18


-----

###### KNX Standard Resources Management

#### 3 Network Resources

##### 3.1 Overview
###### In the KNX System, the network addresses are encoded on a 16 bit field, providing an addressable range of 65 535 addresses.

 The usage of the address space for the Individual Addresses is subject to the structured topology that is designed for the network. The format of the Individual Address is specified in [04]. The Subnetwork Address reflects the position of the Subnetwork to which the device is connected in the topology.

 The address space available for devices - the Device Address space - allows for 256 different Device Addresses on a Subnetwork. Table 2 indicates the allocation of Device Addresses per Subnetwork.

 The address space available for groups of objects or devices - the Group Address space - is 16 bit wide, allowing for up to 65 535 of addresses on the whole network. It is recommended to assign the Group Addresses only once per network to avoid potential inconsistent network behaviour and to simplify the integrity tests for the Group Address assignments that are made.

Table 4 indicates the recommended partitioning of the Group Address space. The partitioning is
particularly important when KNX installations make use of the different Configuration Modes.

##### 3.2 Domain Addresses

###### 3.2.1 Definition If the medium is an open medium and if this has to be shared with instances of other Subnetworks, a Domain Address (DoA) is required as an identifier to logically separate the Subnetworks from each other.

 Each Domain Address shall identify a logical Subnetwork on an open medium. On some open media the address space may be reduced or practically avoided (e.g. direct line-of-sight links with IR).

 Alternative solutions than the Domain Address are possible to limit communication on open media to one or more Subnetworks of a given KNX installation. For instance, communication can be limited to devices with a known KNX Serial Number. Please refer to the specification of the various communication media in Part 3/2 "Communication Media" for the options per medium.

 3.2.2 Receiving frames
A device shall always receive frames that are sent using the Broadcast Domain Address, whether it has
gained an Individual Address for its runtime operation (through installation procedures, registration or
contention) or not. The Destination Address – Group – or Individual - shall be evaluated and be
considered for acceptance.

###### To avoid abuse of the broadcast Domain Address it is recommended to use this address only in a controlled (guarded) situation. Therefore, the device's management processes will decide on the acceptance and execution of the message.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 18 of 19


-----

###### KNX Standard Resources Management

 3.2.3 DoA Realisation Type 1 – DoA on 2 octets
The Domain Address shall be encoded on a 16 bit field, providing over 65 535 possible Domain
Addresses,

**Table 1 - Domain Address space**

**Domain**
**Usage**
**Address**

FFFFh DoA for use as non-divided open medium
FFFEh

reserved Domain Addresses
FFF0h
FFEFh

free Domain Address space

00FFh (e.g. boundary of a reduced DoA space)

0001h
0000h Broadcast Domain Address

###### The Domain Addresses space is subdivided in four segments with a specific or recommended use.

 1. A first segment is the single Domain Address 0000h that is exclusively reserved as a Broadcast Domain Address. This address shall be supported by devices that use the open medium for Domain Address management.

 2. The second segment of Domain Addresses ranges from 0001h to FFEFh. The usage of the Domain Address in this range shall be subject to prior Domain Address Acquisition procedures to create logical Subnetworks on an open medium.

 3. The third segment of Domain Addresses, ranging from FFF0h to FFFEh, is reserved for future extensions. These Domain Addresses shall not be used.

 The fourth segment is the single Domain Address FFFFh that shall be reserved for simple or small configurations and environments where the division of the open medium in logical Subnetworks is not required. This Domain Address shall not be used by the Domain Address Acquisition procedures.

NOTE 2 The support of this Domain Address will actually enable a system to operate without any assignment of a Domain
Address by a central Management Client, or self acquisition, or a Domain Address Server

###### In case the Domain Address space is smaller than the indicated 65 535, the Domain Address space shall start from the broadcast Domain Address and consecutively to higher Domain Addresses. The Broadcast Domain Address shall always be the first Domain Address in the available address space.

EXAMPLE In Table 1 the address 00FFh is the upper value of a reduced Domain Address space, used to reduce the hardware
demands on devices using E-Mode, or open media with a rather low density of Domain Addresses.

###### 3.2.4 DoA Realisation Type 2 – DoA on 6 octets
If unconfigured (ex-factory) the Domain Address is void and shall have the default value
FFFFFFFFFFFFh.

The value 000000000000h is not a valid DoA. The MaC shall not assign this value to any MaS.

LTE devices shall not use the default Domain Address for runtime communication.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 19 of 20


-----

###### KNX Standard Resources Management

##### 3.3 Individual Addresses
The allocation of the Device Addresses - as part of the Individual Addresses - is given in Table 2.

###### The Subnetwork Address is subject to the hierarchical network topology and shall as such be assigned by a tool, the installer (end-user) or one of the Network Management procedures.

 The table of the Device Addresses, and in particular the pre-assigned addresses, shall be applied to every Subnetwork.

 The addresses 00h and FFh are reserved Device Addresses.

   - Address 00h shall be used by the Router on any given Subnetwork.

   - Address FFh shall be used as a default Device Address for any device that has not got assigned
a Device Address.

###### The reserved Device Addresses shall be respected by any Configuration Mode.

**Table 2 - Device Address space**

**Device Address** **Usage**
FFh Unregistered Devices
FEh free
FDh free

05h free
04h free
03h free
02h free
01h free
00h Router

###### If there are no means to determine the local Subnetwork Address, the medium dependent default Subnetwork Address shall be used.

**Table 3 - Medium dependent default Subnetwork Addresses**

**Default** **Resulting**

**Configuration**

**Subnetwork** **Medium** **medium dependent**

**Mode**

**Address** **default IA**

        - **S-Mode** FFh All media FFFFh

        - **All E-Modes** 01h reserved 01FFh

02h TP 1 02FFh

03h reserved 03FFh

04h PL 110 04FFh

05h RF 05FFh

06h to FFh reserved not applicable

The procedure for assigning the Individual Address to a device depends on the Configuration Mode(s)
supported by the device. Please refer to [10]. These Configuration Procedures use the Management
Procedures NM_DomainAndIndividualAddresss_Write2, NM_IndividualAddress_Write,
NM_IndividualAddress_SerialNumber_Write, NM_IndividualAddress_SerialNumber_Write2 or other as
specified in [09].

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 20 of 21

|Device Address|Usage|
|---|---|
|FFh|Unregistered Devices|
|<br>FEh|<br>free|
|<br>FDh|<br>free|
|||
|05h|free|
|<br>04h|<br>free|
|<br>03h|<br>free|
|<br>02h|<br>free|
|<br>01h|<br>free|
|<br>00h|<br>Router|

|Configuration<br>Mode|Default<br>Subnetwork<br>Address|Medium|Resulting<br>medium dependent<br>default IA|
|---|---|---|---|
|• **S-Mode**|FFh|All media|FFFFh|
|• **All E-Modes**|01h|reserved|01FFh|
|• **All E-Modes**|02h|TP 1|02FFh|
|• **All E-Modes**|03h|reserved|03FFh|
|• **All E-Modes**|04h|PL 110|04FFh|
|• **All E-Modes**|05h|RF|05FFh|
|• **All E-Modes**|06h to FFh|reserved|not applicable|


-----

###### KNX Standard Resources Management

##### 3.4 Group Addresses

###### 3.4.1 Definition If Group Addresses used in one Subnetwork would be re-used for different purposes in one or more other Subnetworks, then this can lead to consistency problems and loss of integrity of the applications. Therefore, Group Addresses shall be unique on the whole network.

 The Group Addresses are assigned as 16 bit wide identifiers, allowing for 65 535 Group Addresses[ 1)]. This is specified in [04].

 3.4.2 Group Address space

 3.4.2.1 Ranges
The Group Address space is subdivided in four ranges with a specific or recommended use. Table 4
reflects this subdivision.

A first range is the single Group Address 0000h that is exclusively reserved for the Broadcast Address
that shall be exclusively used in broadcast communication mode.

###### The further ranges are made only to reduce the risk of conflicts in multicast communication mode with Group Addresses when the KNX system comprises more than one Configuration Mode. It is recommended to respect these ranges; however, per installation it may be decided to extend the range, foreseen that the end user does not introduce inconsistencies.

 The range of 0001h to 6FFFh is preferably used for the System Configuration mode (S-Mode).

 The range of 7000h to 7FFFh is preferably used for automatic configuration of the Group Addresses.

 The range of 8000h to FFFFh is preferably used for the Easy Configuration mode (E-Mode).

**Table 4 - Group Address space**

**Group**
**Usage**
**Address**

FFFFh

Range preferably to be used by Easy
Configuration Mode (E-Mode)

8000h
7FFFh

Range preferably to for automatic configuration of
the Group Addresses.
7000h
6FFFh

Range preferably to be used by System
Configuration Mode (S-Mode)

0001h
0000h Reserved for broadcast communication

1) The Extended Frame Format allows for a larger range. Please refer to Part 10/1 “LTE Specification”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 21 of 22


-----

###### KNX Standard Resources Management

 3.4.2.2 Range 8000h to FFFFh - Range preferably used by E-Mode Range 8000h to FFFFh is further subdivided, defining ranges to be used for Functions of Common Interest, Group Address Ex-factory, Predefined addresses … This is specified in Table 5 below.

**Table 5 - Subdivision of Group Address segment to be used by E-Mode**

**Start** **End** **Number of**

**Usage**

**address** **address** **addresses**

FF00h FFFFh 256    - Reserved for specific system usage

F400h FEFFh 2 816    - Reserved for future extensions

F000h F3FFh 1 024    - Group address ex-factory

                     - Group Addresses for Functions of Common
Interest
See 3.4.2.3 below.

E000h EFFFh 4 096    - Reserved for future extensions

C000h DFFFh 8 192    - Free area with Group Address checking
See 3.4.2.4 below.

8000h BFFFh 16 384    - reserved
See 3.4.2.5 below.

###### The KNX System specifies a specific procedure to check if a Group Address is already in use or not. This is specified as the procedure NM_GroupAddress_Scan in [09]. It is mandatory to execute this procedure with any Group Address one wants to assign in the range C000h to DFFFh.

 In the segment for Auto Configuration Mode, the Group Addresses 7000h to 700Fh are reserved for network management specific use.

 3.4.2.3 Range F000h to F3FFh
Predefined Group Addresses for functions of common interest and Group Address ex-factory share the
same address range F000h to F3FFh] according the following assignment scheme.

**Group address** **Usage**

F000h Group addresses ex-factory

↓

↑

F3FFh Group address for Functions of Common Interest

Table 6 specifies the reserved Group Addresses that have been assigned already.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 22 of 23

|Start<br>address|End<br>address|Number of<br>addresses|Usage|
|---|---|---|---|
|FF00h|FFFFh|256|• Reserved for specific system usage|
|F400h|FEFFh|2 816|• Reserved for future extensions|
|F000h|F3FFh|1 024|• Group address ex-factory<br>• Group Addresses for Functions of Common<br>Interest <br>See 3.4.2.3 below.|
|E000h|EFFFh|4 096|• Reserved for future extensions|
|C000h|DFFFh|8 192|• Free area with Group Address checking<br>See 3.4.2.4 below.|
|8000h|BFFFh|16 384|• reserved<br>See 3.4.2.5 below.|


-----

###### KNX Standard Resources Management

**Table 6 – Assigned Group Addresses for functions of common interest**
**and Group Addresses ex-factory**

**Group Address** **Type** **Usage**

…
F3F3h FOCI current electricity tariff
…
F3F8h FOCI ChangeOverStatusWater (DPT_Heat/Cool, 1.100)
F3F9h FOCI Outside Temperature (DPT_Value_Temp, 9.001)
F3FAh FOCI Technical Alarm "AlarmInfo"
F3FBh FOCI Technical Alarm "AlarmText"
F3FCh reserved reserved
F3FDh reserved reserved
F3FEh FOCI current date and time
F3FFh reserved reserved

Other Group Addresses than the above in this range, which have not yet been assigned, shall not be used
and are under the control of KNX Association.

###### 3.4.2.4 Range C000h to DFFFh
Before using a Group Address in the range C000h to DFFFh a Management Client shall ensure that this
Group Address is free before assigning it (either by check, or by systematic scanning of links in devices,
assuming it is possible for all devices)

**Warning**

Once some change has been made with the tool in this address space, the tool has to be reused when
making subsequent changes in the installation.

###### 3.4.2.5 Range 8000h to BFFFh This range is not used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 23 of 24

|Group Address|Type|Usage|
|---|---|---|
|…|||
|F3F3h|FOCI|currentelectricity tariff|
|…|||
|F3F8h|FOCI|ChangeOverStatusWater (DPTHeat/Cool, 1.100)|
|F3F9h|FOCI|_<br>Outside Temperature (DPTValueTemp, 9.001)|
|F3FAh|FOCI|__<br>Technical Alarm "AlarmInfo"|
|F3FBh|FOCI|Technical Alarm "AlarmText"|
|F3FCh|reserved|reserved|
|F3FDh|reserved|reserved|
|F3FEh|FOCI|currentdate and time|
|F3FFh|reserved|reserved|


-----

###### KNX Standard Resources Management

#### 4 Device Resources

##### 4.1 Device Descriptors

###### 4.1.1 Overview
The following Descriptor Types are specified

   - Device Descriptor Type 0

Abbreviation: DD0

Synonym: “mask version”

and

   - Device Descriptor Type 2

Abbreviation: DD2

This Device Descriptor Type contains also an application description.

Any KNX device shall support at least one Descriptor Type.

The types 1 and 3 to 63 are reserved for future use by KNX Association and shall not be used in
implementations.

NOTE 3 Device Descriptor Type 0 is designed for use in S-Mode. Existing S-Mode devices may respond to an
A_DeviceDescriptor_Read in which the Descriptor Type differs from 0 with an A_DeviceDescriptor_Response-PDU containing the
Device Descriptor formatted according DD0 but the field Descriptor Type as in the request, thus different from 0. The conclusion on
the real contained Descriptor Type can then only be based on the length of the field device_descriptor. Therefore, no new
Descriptor Type should have a Device Descriptor format of 2 octets.

###### 4.1.2 Device Descriptor Type 0 (mask version)

 4.1.2.1 Device Descriptor Type 0 Format
The Device Descriptor Type 0 shall have the format as specified in Figure 1.

Mask Type (8 bit) Firmware Version (8 bit)

MMMM TTTT VVVV SSSS

Medium Type Firmware Type Version Subcode

**Figure 1 – Device Descriptor Type 0 format**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 24 of 25

|MMMM|TTTT|VVVV|SSSS|
|---|---|---|---|


-----

###### KNX Standard Resources Management

 4.1.2.2 Device Descriptor Type 0 assigned values

**Table 7 – KNX Association approved mask versions for devices**

0010h 0h 0h 0 TP1 BCU 1, System 1

0011h 0h 0h 1 TP1 BCU 1, System 1

0012h 0h 0h 2 TP1 BCU 1, System 1

0013h 0h 0h 1h 3 TP1 BCU 1, System 1

0020h 0h 0h 0 TP1 BCU 2, System 2

0021h 0h 0h 1 TP1 BCU 2, System 2

0025h 0h 0h 2h 5h TP1 BCU 2, System 2

0300h 0h 3h 0h 0 TP1 System 300

0310h 0 3 1 0 TP1 TP1 USB interface v1

0311h 0 3 1 1 TP1 TP1 USB interface v2

0700h 0h 7h 0 TP1 BIM M112

0701h 0h 7h 1 TP1 BIM M112

0705h 0h 7h 0h 5 TP1 BIM M112

07B0h 0h 7h Bh 0h TP1 System B

0810h 0h 8h 0 TP1 IR-Decoder

0811h 0h 8h 1 TP1 IR-Decoder

0910h 0h 9h 0 TP1 Coupler 1.0

0911h 0h 9h 1 TP1 Coupler 1.1

0912h 0h 9h 2 TP1 Coupler 1.2

091Ah 0h 9h 1h tbd IP (prim) KNXnet/IP Router

TP1 (sec)

0AFDh 0h Ah Fh Dh TP1 none (see V06 "Profiles")

0AFEh 0h Ah Fh Eh TP1 none (see V06 "Profiles")

1012h 1h 0h 2 PL110 BCU 1

1013h 1h 0h 3 PL110 BCU 1

1310h 1 3 1 0 PL110 PL110 USB interface v1

1311h 1 3 1 1 PL110 PL110 USB interface v2

17B0h 1h 7h Bh 0 PL110 System B

1900h 1h 9h 0 TP1-PL110 Media Coupler PL-TP

2010h 2h 0h 0 RF Bi-directional devices

2110h 2h 1h 0 RF Uni-directional devices

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 25 of 26

|Mask version|Mask Type Medium Type|Mask Type Firmware Type|Firmware Version|Subcode|Medium|Device Profile|
|---|---|---|---|---|---|---|
|0010h|0h|0h||0|TP1|BCU 1, System 1|
|0011h|0h|0h||1|TP1|BCU 1, System 1|
|0012h|0h|0h||2|TP1|BCU 1, System 1|
|0013h|0h|0h|1h|3|TP1|BCU 1, System 1|
|0020h|0h|0h||0|TP1|BCU 2, System 2|
|0021h|0h|0h||1|TP1|BCU 2, System 2|
|0025h|0h|0h|2h|5h|TP1|BCU 2, System 2|
|0300h|0h|3h|0h|0|TP1|System 300|
|0310h|0|3|1|0|TP1|TP1 USB interface v1|
|0311h|0|3|1|1|TP1|TP1 USB interface v2|
|0700h|0h|7h||0|TP1|BIM M112|
|0701h|0h|7h||1|TP1|BIM M112|
|0705h|0h|7h|0h|5|TP1|BIM M112|
|07B0h|0h|7h|Bh|0h|TP1|System B|
|0810h|0h|8h||0|TP1|IR-Decoder|
|0811h|0h|8h||1|TP1|IR-Decoder|
|0910h|0h|9h||0|TP1|Coupler 1.0|
|0911h|0h|9h||1|TP1|Coupler 1.1|
|0912h|0h|9h||2|TP1|Coupler 1.2|
|091Ah|0h|9h|1h|tbd|IP (prim)<br>TP1 (sec)|KNXnet/IP Router|
|0AFDh|0h|Ah|Fh|Dh|TP1|none (see V06 "Profiles")|
|0AFEh|0h|Ah|Fh|Eh|TP1|none (see V06 "Profiles")|
|1012h|1h|0h||2|PL110|BCU 1|
|1013h|1h|0h||3|PL110|BCU 1|
|1310h|1|3|1|0|PL110|PL110 USB interface v1|
|1311h|1|3|1|1|PL110|PL110 USB interface v2|
|17B0h|1h|7h|Bh|0|PL110|System B|
|1900h|1h|9h||0|TP1-PL110|Media Coupler PL-TP|
|2010h|2h|0h||0|RF|Bi-directional devices|
|2110h|2h|1h||0|RF|Uni-directional devices|


-----

###### KNX Standard Resources Management

2311h 2 3 1 1 RF RF USB interface v2

3012h 3h 0h 2 TP0 BCU 1

4012h 4h 0h 2 PL132 BCU 1

5705h 5h 7h 0h 5h KNX IP System 7

57B0h 5h 7h Bh 0h KNX IP System B

###### 4.1.3 Device Descriptor Type 2
The Device Descriptor Type 2 shall have the format as specified in Figure 2.

Octet Octet Octet Octet Octet Octet Octet Octet Octet Octet Octet Octet Octet Octet
0 (MSB) 1 2 3 4 5 6 7 8 9 10 11 12 13 (LSB)

Appli- Mgmt

Application Application

cation Prof. + Channel Info 1 Channel Info 2 Channel Info 3 Channel Info 4

Manufacturer Identification

Version reserved

**Figure 2 – Device Descriptor Type 2 format**

All fields shall always be provided, even if unused.

- Application Manufacturer
position: octets 0 (MSB) and 1
description: This shall be the manufacturer code of the manufacturer of the E-Mode
device.
format, encoding: U16. The value shall be binary encoded.

- Application Identification[ 2)]
position: octets 2 and 3
description: This field shall encode the manufacturer specific Application Identification.
format, encoding: 16 bit value. The coding is manufacturer specific.

- Application Version
position: octet 4
description: This field shall contain the version of the manufacturer specific version of
the application.
format, encoding: U8. The value shall be binary encoded.

- Management Profile
position: octet 5 bits 7 (msb) to 4
description: This field shall contain the Management Profile of the E-Mode device.
format, encoding: N4

2) This field may be named “Device Type” in other publications.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 26 of 27

|Mask version|Mask Type Medium Type|Mask Type Firmware Type|Firmware Version|Subcode|Medium|Device Profile|
|---|---|---|---|---|---|---|
|2311h|2|3|1|1|RF|RF USB interface v2|
|3012h|3h|0h||2|TP0|BCU 1|
|4012h|4h|0h||2|PL132|BCU 1|
|5705h|5h|7h|0h|5h|KNX IP|System 7|
|57B0h|5h|7h|Bh|0h|KNX IP|System B|

|Octet<br>0 (MSB)|Octet<br>1|Octet<br>2|Octet<br>3|Octet<br>4|Octet<br>5|Octet<br>6|Octet<br>7|Octet<br>8|Octet<br>9|Octet<br>10|Octet<br>11|Octet<br>12|Octet<br>13 (LSB)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Application<br>Manufacturer|Application<br>Manufacturer|Application<br>Identification|Application<br>Identification|Appli-<br>cation<br>Version|Mgmt<br>Prof. +<br>reserved|Channel Info 1|Channel Info 1|Channel Info 2|Channel Info 2|Channel Info 3|Channel Info 3|Channel Info 4|Channel Info 4|


-----

###### KNX Standard Resources Management

**Table 8 – Management Profile and reserved field - overview**

**Requirements**

**7 6 5 4 3 2 1 0**

0 0 0 0 0 0 0 0 No No No These are the Profiles:

− Easy Ctrl fixed DMA, and
− Easy Ctrl reloc DMA
as specified in [17].
This is not allowed for future use.

0 0 1 1 1 1 1 1 No No No Reserved Management Profile.

0 1 0 0 0 0 0 0 Yes No No These are the Profiles:

− Easy Ctrl fixed DMA, and
− Easy Ctrl reloc DMA
as specified in [17] with the support of Link
management Services
This is not allowed for future use.

1 0 0 0 0 0 0 0 No Yes Yes This denotes a Ctrl FEC or PB FEC device.
For this Management Profile, the fields
Channel Info 1 to Channel Info 4 shall be
0000h.

Other values of Management Profile are reserved and shall not be used by the E-Mode device.

The Management Client shall verify that the reserved bits are 0 or 1 as specified in Table 8. If
these bits do not have the specified value then the Management Client should not change the
device.

NOTE 4 The value 1111b for the reserved bits shall not be used for any future Management Profile.

NOTE 5 A FEC Profile implementation may be combined with a S-Mode Profile to allow for ETS access to the
device. As it is not the intention that any such combination be a new Profile, there are no provisions for such
combinations in the above encoding of the Management Profile.

- Channel Info 1
position: octet 6 and 7
description: Number and type of channels, first type
format, encoding: U3U13

bit nr 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0
name: number Channel Code

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 27 of 28

|Management Profile|Col2|Col3|Col4|reserved|Col6|Col7|Col8|Link services shall be supported|Flexible E-Mode Channels possible|Master Reset|Requirements|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**7**|** 6**|**  5**|**   4**|**    3**|**     2**|**      1**|**       0**|||||
|0|0|0|0|0|0|0|0|No|No|No|These are the Profiles:<br>− <br>Easy Ctrl fixed DMA, and<br>− <br>Easy Ctrl reloc DMA<br>as specified in [17].<br>This is not allowed for future use.|
|0|0|1|1|1|1|1|1|No|No|No|Reserved Management Profile.|
|0|1|0|0|0|0|0|0|Yes|No|No|These are the Profiles:<br>− <br>Easy Ctrl fixed DMA, and<br>− <br>Easy Ctrl reloc DMA<br>as specified in [17] with the support of Link<br>management Services<br>This is not allowed for future use.|
|1|0|0|0|0|0|0|0|No|Yes|Yes|This denotes a Ctrl FEC or PB FEC device.<br>For this Management Profile, the fields<br>Channel Info 1 to Channel Info 4 shall be<br>0000h.|

|bit nr|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|name:|<br>number|<br>number|<br>number|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|Channel Code|


-----

###### KNX Standard Resources Management

      - **number**
position: bit 15 to bit 13
description: The field number shall contain the number of available
E-Mode Channels of the following E-Mode Channel Code.
The possible number of E-Mode Channels for a given
E-Mode Channel Code implemented in a device varies from 1
to 8. Value 0 shall mean 1 such E-Mode Channel.
format, encoding: U3
The real available number of E-Mode Channels of this
E-Mode Channel Code is number + 1.
If the field Management Profile denotes a FEC device (value
1000b) then this field Number shall be 0.

      - **Channel Code**
position: bit 12 to bit 0
description: E-Mode Channel Code
format, encoding: See below.

This field Channel Code shall identify the type of the E-Mode Channel. The E-Mode Channels
and the corresponding E-Mode Channels are specified for every application in the appropriate
Chapters in [19]. The overview of the E-Mode Channels Codes is located in [15].

The E-Mode Channels Codes shall be arranged as follows.

**For Management Profiles 0000b and 0100b**

If a channel does not exist the Channel Code shall be 0000h. For unknown channels
the Channel Code shall be set to 0001h.

Some Channel Code values are reserved as specified in Table 9.

**Table 9 – Reserved Channel Code values**

**Channel Code** Use

0000h unused (then no more valid data afterwards)

0001h descriptor not provided through this service
This value is reserved by KNX Association for future
extensions. It shall not be used.

1FF0h Localisation Channel for 1 to 8 Channels

1FF1h Localisation Channel for 1 to 16 Channels

1FF2h Localisation Channel for 1 to 24 Channels

1FF3h This Channel Code shall not be used.

1FF4h This channel code shall be used by LTE-Mode devices

1FF5h to 1FFFh system reserved

**For Management Profile 1000b**

If the field Management Profile denotes a FEC device (value 1000b) then this field
_Channel Code shall be 0._

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 28 of 29

|Channel Code|Use|
|---|---|
|0000h|unused (then no more valid data afterwards)|
|0001h|descriptor not provided through this service<br>This value is reserved by KNX Association for future<br>extensions. It shall not be used.|
|1FF0h|Localisation Channel for 1 to 8 Channels|
|1FF1h|Localisation Channel for 1 to 16 Channels|
|1FF2h|Localisation Channel for 1 to 24 Channels|
|1FF3h|This Channel Code shall not be used.|
|1FF4h|This channel code shall be used by LTE-Mode devices|
|1FF5h to 1FFFh|system reserved|


-----

###### KNX Standard Resources Management

- Channel Info 2
position: octet 8 and 9
description: Number and type of channels, second type. See Channel Info 1.
format, encoding: U3U13

- Channel Info 3
position: octet 10 and 11
description: Number and type of channels, third type. See Channel Info 1.
format, encoding: U3U13

- Channel Info 4
position: octet 12 and 13 (LSB)
description: Number and type of channels, fourth type. See Channel Info 1.
format, encoding: U3U13

###### 4.1.4 Descriptor Type 1 and 3 to 7
These Device Descriptor Types are reserved by KNX Association for future extensions and shall not be
used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 29 of 30


-----

###### KNX Standard Resources Management

##### 4.2 Interface Object Type independent Properties

###### 4.2.1 PID_OBJECT_TYPE (PID = 1)

  - Property name: Interface Object Type

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_PropDataType (DPT_ID = 7.010)

This Property shall have the value of the Object Type of the Interface Object. This Property is always
mandatory and shall always be readable.

EXAMPLE In the Device Object, this Property shall have the value 0000h.

###### 4.2.2 PID_OBJECT_NAME (PID = 2)

  - Property name: Interface Object Name

  - Property Datatype:   - PDT_UNSIGNED_CHAR[]

                        - PDT_REFERENCE

  - Datapoint Type: DPT_UTF_8 (DPT_ID: 28.001)

  - Access: Data Property: 3/1
This Property shall include the name of the Interface Object.

In case this Property is implemented in the Device Object (Object Type = 0), then this Property shall be
interpreted as the name of the device.

This Property is always optional.

This is only a descriptive value. The string shall be encoded in ASCII / ISO 8859-1 as an array of
characters (unsigned char[]; the max. number of elements shall be fixed in the device).

The access rights of this Property depend on the implementation.

###### 4.2.5 PID_LOAD_STATE_CONTROL (PID = 5)

  - Property name: Load Control

  - Property Datatype: PDT_CONTROL

  - Datapoint Type: None.
This Property shall control the Load State Machine of the hosting Interface Object. A write-access to this
Property shall be equal to an event for the Load State Machine and a read-access to this Property shall
provide the current state of the Load State Machine. The response value shall always be one octet and
include the current state of the Load State Machine. The write value shall always be 10 octets. Its first
octet shall be the event for the Load State Machine. The following octets shall be additional information
for the Load State Machine.

The Load State Machine is specified in clause 4.23.

This Property is mandatory if the application is loadable. If this Property does not exist the Application
Program is not loadable.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 30 of 31


-----

###### KNX Standard Resources Management

 4.2.6 PID_RUN_STATE_CONTROL (PID = 6)

  - Property name: Run Control

  - Property Datatype: PDT_CONTROL[ 94)]

  - Datapoint Type: None.
This Property shall control the execution of the executable part of the hosting Interface Object. A write
access to this Property shall be equal to an external event for the Run State Machine and a read-access to
this Property shall provide the current state of the Run State Machine.

The Run State Machine is specified in clause 4.24.

###### 4.2.7 PID_TABLE_REFERENCE (PID = 7)

  - Property name: Table Reference

  - Property Datatype: PDT_UNSIGNED_LONG

  - Datapoint Type: None.

A Management Client shall use the value of this Property as reference for memory mapped access to this
Resource. The Management Server (device) shall set this reference when the Management Client
allocates the memory space for this Resource. This shall be a read-only Property, which shall be used by
the Management Client for memory mapped access (using A_Memory_Write and A_Memory_Read) to
the Resource.

The address shall be a 4 octet pointer to an absolute memory space location within the device. Due to the
fact that A_UserMemory_Write and A_UserMemory_Read services are limited to a 20 bit address range
the reference pointer shall not exceed this range. The most significant 12 bit shall be reserved for future
use. A_Memory_Read; A_Memory_Write, A_UserMemory_Read and A_UserMemory_Write shall
operate on the same physical address space (except that A_Memory_Read and A_Memory_Write shall be
restricted to the lower 64 kb, while A_UserMemory_Read and A_UserMemory_Write shall be able to
address the full range of 1 Mb).

If the Load State of the related Resource changes to ‘unloaded’ then the Management Server shall set the
value to zero. When the Management Client has successfully allocated memory then the value shall be set
to the absolute memory location from where the Resource will be downloaded. When memory allocation
is not successful then the value shall be set to zero.

###### 4.2.8 PID_SERVICE_CONTROL (PID = 8)

  - Property name: Service Control

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

The difference between which Profile has to support which bits is made in V06 “Profiles”.

PID_SERVICE_CONTROL shall be a permanent control field for the device. It shall be structured as
specified in Table 10.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 31 of 32


-----

###### KNX Standard Resources Management

**Table 10 – PID_SERVICE_CONTROL**

**Octet** **Bit** **Encoding**
**(d = default value)**

Low 0 Reserved. Shall be 0[ 3)]. 0
Octet

1 Reserved. Shall be 0 3[)]. 0

2 Individual Address Write Enable 0 = disable (d)
1 = enable

3 Reserved          
4 Reserved          
5 Reserved          
6 Reserved          
7 Reserved          
High 8 Application Interface Layer Services on EMI Disable 0 = enable
octet 1 = disable

9 Link Layer Services on EMI Disable 0 = enable
1 = disable

10 Network Layer Services on EMI Disable 0 = enable
1 = disable

11 Transport Layer Group Services on EMI Disable 0 = enable
1 = disable

12 Switch Service-Services on EMI Disable 0 = enable
1 = disable

13 Transport Layer Connection Oriented Services on EMI Disable 0 = enable
1 = disable

14 Application Layer Services on EMI Disable 0 = enable
1 = disable

15 Management Services on EMI Disable 0 = enable
1 = disable

Octet 1 of the Property Service Control shall only be valid for devices with an EMI. For devices without
EMI all services shall always be disabled.

- Bit 2 IndividualAddress_Write:

This bit shall control the possibility to set the Individual Address via programming mode or
KNX Serial Number services. If this bit is cleared, it shall not be possible to change the
Individual Address of the device.

Mask 0021h implementations shall have inverse coding for this bit:

2 Individual Address Write Enable 0 = enable
1 = disable

NOTE 6 The specification of which KNX Profile shall support which fields in PID_SERVICE_CONTROL is given in Volume 6
“Profiles”.

3) In PID_SERVICE_CONTROL, bit 0 and bit 1shall be cleared. They are used in legacy implementations for the
control of the abandoned service A_ServiceInformation_Indication-Write, as follows:

**Bit** **Encoding**
0 User Stopped_ServiceInfo Enable 0 = disable
Enables the generation of an A_ServiceInformation_Indication_Write report of the device in case of 1 = enable
unexpected stop of the user program.

1 Received own Individual Address Service Info enable 0 = disable
Enables the generation of a ServiceInformation Report of the device in case of reception of a frame 1 = enable
with the own Individual Address as source address.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 32 of 33

|Octet|Bit|Col3|Encoding<br>(d = default value)|
|---|---|---|---|
|Low<br>Octet|0|Reserved. Shall be 0 3).|0|
|Low<br>Octet|1|Reserved. Shall be 0 3).|0|
|Low<br>Octet|2|Individual Address Write Enable|0 = disable (d)<br>1 = enable|
|Low<br>Octet|3|Reserved|-|
|Low<br>Octet|4|Reserved|-|
|Low<br>Octet|5|Reserved|-|
|Low<br>Octet|6|Reserved|-|
|Low<br>Octet|7|Reserved|-|
|High<br>octet|8|Application Interface Layer Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|9|Link Layer Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|10|Network Layer Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|11|Transport Layer Group Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|12|Switch Service-Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|13|Transport Layer Connection Oriented Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|14|Application Layer Services on EMI Disable|0 = enable<br>1 = disable|
|High<br>octet|15|Management Services on EMI Disable|0 = enable<br>1 = disable|

|2|Individual Address Write Enable|0 = enable<br>1 = disable|
|---|---|---|

|Bit|_ _|Encoding|
|---|---|---|
|<br>0|User Stopped_ServiceInfo Enable<br>Enables the generation of an A_ServiceInformation_Indication_Write report of the device in case of<br>unexpected stop of the user program.|<br>0 = disable<br>1 = enable|
|1|Received own Individual Address Service Info enable<br>Enables the generation of a ServiceInformation Report of the device in case of reception of a frame<br>with the own Individual Address as source address.|0 = disable<br>1 = enable|


-----

###### KNX Standard Resources Management

 4.2.9 PID_FIRMWARE_REVISION (PID = 9)

  - Property name: Firmware Revision

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall contain the revision number of the firmware of the object in which it is contained.
Values shall start with 00h.

This Property is encoded as a single octet unsigned character.

This information can also be stored in PID_VERSION (PID = 25), which is encoded as DPT_Version.
Volume 6 “Profiles” specifies which of the given Profile(s) shall be implemented.

###### 4.2.10 PID_SERVICES_SUPPORTED (PID = 10)

  - Property name: Services Supported

  - Property Datatype: None.

  - Datapoint Type: None.

This Property shall contain information about the services that are supported by this device.

###### 4.2.11 PID_SERIAL_NUMBER (PID = 11)

  - Property name: Serial Number

  - Property Datatype: PDT_GENERIC_06

  - Datapoint Type: DPT_SerNum (DPT_ID = 221.001)

This Property shall contain the KNX Serial Number of the device in which it is contained.
PID_SERIAL_NUMBER is the Realisation Type 2 of the Resource KNX Serial Number as specified
in 4.22.3.

###### 4.2.12 PID_MANUFACTURER_ID (PID = 12)

  - Property name: Manufacturer Identifier

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

Code assigned by the KNX Association to identify the manufacturer of the device.

###### 4.2.13 PID_PROGRAM_VERSION (PID = 13)

**●** **Property name:** Program Version

**●** **Property Datatype:** PDT_GENERIC_05

**●** **Datapoint Type:** None.

4.2.13.1.1 Abstract Resource definition
This Property shall contain the application version of the object in which it is contained.

NOTE 7 The Property Identifier of this Property was formerly named PID_APPLICATION_VERSION.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 33 of 34


-----

###### KNX Standard Resources Management

4.2.13.1.2 Format
_Program Version shall be a 5 octet identifier that shall be formatted as follows._

**Octet** **1 (MSB)** **2** **3** **4** **5 (LSB)**

**Meaning** Application

Manufacturer ID Device Type Program

Version

**Size** 2 octets 2 octets 1 octet

**Figure 3 – Format of PID_PROGRAM_VERSION**

4.2.13.1.2.1 Manufacturer ID
This field shall contain the manufacturer code of the manufacturer that produces the device. This
manufacturer code is assigned by KNX Association. In case of OEM, this shall be the manufacturer code
of the OEM customer, not the one of the OEM provider.

4.2.13.1.2.2 Device Type
This field shall contain a manufacturer specific Device Type.

4.2.13.1.2.3 Application Program Version
This field shall contain the manufacturer specific and Device Type dependent version of the application
program.

4.2.13.1.3 Usage by the MaS
The use of Program Version is Profile dependent: please refer to the Configuration Procedures in [10] for
the use of Program Version for each Profile.

The mandatory - or optional access rights to Program Version are as well Profile dependent and are
specified in [17].

4.2.13.1.4 Use by the MaC
The MaC may either only read-out Program Version or also modify it during configuration. This is
Profile dependent and is specified in the Configuration Procedures in [10].

###### 4.2.14 PID_DEVICE_CONTROL (PID = 14)

  - Property name: Device Control

  - Property Datatype: PDT_BITSET8 (alt.: PDT_GENERIC_01)

  - Datapoint Type: DPT_Device_Control (DPT_ID = 21.002)

###### 4.2.14.1 Abstract Resource definition
Property Device Control shall be a temporary control field for the device.

###### 4.2.14.2 Format

**Table 11 – Device Control**

**Bit** **Usage**

0 User stopped

1 Individual Address duplication

2 Verify Mode On

3 Safe State On

4 … 7 Reserved

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 34 of 35

|Octet|1 (MSB)|2|3|4|5 (LSB)|
|---|---|---|---|---|---|
|**Meaning**|Manufacturer ID|Manufacturer ID|Device Type|Device Type|Application<br>Program<br>Version|
|**Size**|2 octets|2 octets|2 octets|2 octets|1 octet|

|Bit|Usage|
|---|---|
|0|User stopped|
|1|Individual Address duplication|
|2|Verify Mode On|
|3|Safe State On|
|4 … 7|Reserved|


-----

###### KNX Standard Resources Management

 4.2.14.3 Usage by the Management Client
A Management Client can reset the value by writing 0 to this Property.

###### 4.2.14.4 Usage by the Management Server (device)
The device shall set and clear the fields as specified in the clauses below.

The device shall set the value of this Property to 00h on start-up.

###### 4.2.14.5 User stopped

4.2.14.5.1 Encoding

0 The user program is running.

1 The user program is stopped.

4.2.14.5.2 Usage by the Management Server (device)
This bit shall be set by the device if the user program stopped for internal reason (e.g. wrong PEI-Type).

###### 4.2.14.6 Individual Address Duplication

4.2.14.6.1 Encoding

0 No frame has been received with the own Individual Address as Source Address

1 At least one frame has been received with the own Individual Address as Source
Address

4.2.14.6.2 Usage by the Management Server (device)
This bit shall be set by the device if a frame has been received with the own Individual Address as Source
Address of the received frame.

###### 4.2.14.7 Verify Mode Control

4.2.14.7.1 Abstract Resource Definition
Verify Mode controls the reaction of the Management Server for handling of the following Application
Layer services primitives as specified in [07]:

   - an A_Memory_Write.ind primitive, as specified for the A_Memory_Write-service, or
   - an A_MemoryBit_Write.ind primitive, as specified for the A_MemoryBit_Write-service, or
   - an A_Memory_Write.ind primitive, as specified for the A_Memory_Write-service, or
   - an A_UserMemoryBit_Write.ind primitive, as specified for the
A_UserMemoryBit_Write-service, or
   - an A_FilterTable_Write.ind primitive, as specified for the A_FilterTable_Write-service, or
   - an A_RouterMemory_Write.ind primitive, as specified for the
A_RouterMemory_Write-service.

Verify Mode shall per default be disabled in the Management Server. A Management Client can enable
Verify Mode via the Verify Mode Control. Verify Mode can only be enabled by the Management Client
if there is a Transport Layer connection to the Management Server. Verify Mode shall automatically be
disabled by the Management Client when the Transport Layer connection is closed.

The Verify Mode Control is a device resource to control the Verify Mode of the Management Client
functionality in the device.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 35 of 36

|0|The user program is running.|
|---|---|
|1|The user program is stopped.|

|0|No frame has been received with the own Individual Address as Source Address|
|---|---|
|1|At least one frame has been received with the own Individual Address as Source<br>Address|


-----

###### KNX Standard Resources Management

4.2.14.7.2 Encoding
Used by: mask 0020h, 0021h, 0701h, 0705h
System B, System 300
mask 091Ah

1 bit

0 Verify mode is disabled

1 Verify mode is enabled

4.2.14.7.3 Usage by the Management Server (device)
The value of Verify Mode Control shall per default be 0 ("disabled"). When a Transport Layer connection
to the device is closed, the Management Server shall immediately and automatically disable Verify Mode
and clear the Verify Mode Control bit.

4.2.14.7.4 Usage by the Management Client
When opening a Transport Layer connection to the Management Server, the Management Client shall
assume the Verify Mode Control to be cleared; it shall actively set the Verify Mode Control.

When closing a Transport Layer connection, the Management Client may assume the Verify Mode
Control to be automatically cleared and thus not have to clear it explicitly.

###### 4.2.14.8 Safe State Control

4.2.14.8.1 Abstract Resource definition
Safe State denotes a state of the device in which no user-supplied part shall be executed.

The implementation of the Safe State is optional.

4.2.14.8.2 Encoding
1 bit

0 The device is not in Safe State.

1 The device is in Safe State.

4.2.14.8.3 Usage by the Management Server (device)
The device may enter in Safe State through manufacturer specific procedures.

The change back to normal mode shall only be possible through reset.

4.2.14.8.4 Usage by the Management Client
The Safe State Control shall be used to switch to Safe State via an A_PropertyValue_Write. If the Safe
State is not implemented bit 3 shall be reserved and set to 0.

###### 4.2.15 PID_ORDER_INFO (PID = 15)

  - Property name: Order Info

  - Property Datatype: PDT_GENERIC_10

  - Datapoint Type: None.

This Property shall contain manufacturer specific Order Information (PDT_GENERIC_10).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 36 of 37

|0|Verify mode is disabled|
|---|---|
|1|Verify mode is enabled|

|0|The device is not in Safe State.|
|---|---|
|1|The device is in Safe State.|


-----

###### KNX Standard Resources Management

 4.2.16 PID_PEI_TYPE (PID = 16)

  - Property name: PEI Type

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall contain the currently connected PEI-Type (“Hardware Type”). This value shall
regularly be updated, e.g. on every cycle through the system stack. It shall be evaluated as specified in

[11]. In devices without PEI the value shall be zero.

###### 4.2.17 PID_PORT_CONFIGURATION (PID = 17)

  - Property name: PortADDR

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall include the settings of the hardware configuration of a device (e.g. on BCU PortA
direction control register 0 = input; 1 = output). The value of this Property is manufacturer specific.

A Management Client shall read this value and compare it to a value stored for this device in its
repository (database). Only if both values equal, the Management Client may continue with the
configuration of the device’s application, such as download of the user application code or its parameters.
The manufacturer shall take care setting the value of this Property to the value required by the hardware.

This Property is not usable for LTE-Mode devices.

###### 4.2.18 PID_POLL_GROUP_SETTINGS (PID = 18)

  - Property name: Pollgroup Settings

  - Property Datatype: PDT_POLL_GROUP_SETTINGS

  - Datapoint Type: None.

This Property value shall be composed of:

   - the Polling Group Address: 2 octets
   - the Polling Disable bit: 1 bit

0 Polling shall be enabled.

1 Poling shall be disabled.

   - the Polling Slot Number: 4 bit

   - This field shall contain the polling slot number in the range 0 to 15.

A A A A A A A A A A A A A A A A D 0 0 0 S S S S

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 37 of 38

|0|Polling shall be enabled.|
|---|---|
|1|Poling shall be disabled.|

|Polling Group Address|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Disable|Reserved|Col19|Col20|Polling Slot Nr.|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|A|A|A|A|A|A|A|A|A|A|A|A|A|A|A|A|D|0|0|0|S|S|S|S|


-----

###### KNX Standard Resources Management

 4.2.19 PID_MANUFACTURER_DATA (PID = 19)

**●** **Property name:** Manufacturer Data

**●** **Property Datatype:** Variable

**●** **Datapoint Type:** not applicable: implementation specific encoding

This shall be a Property with manufacturer specific device information (e.g., manufacture date …). The
Property Datatype of this Property is not defined. It depends on the data a manufacturer wants to be
handled there. Therefore, the Property Datatype of the Property must be read out via A_PropertyDescription_Read before data can be read. This requires the implementation of full Interface Objects.

###### 4.2.21 PID_DESCRIPTION (PID = 21)

 4.2.21.1 Interface Object Type independent specification

  - Property name: Description

  - Property Datatype:   - PDT_UNSIGNED_CHAR[]

                        - PDT_REFERENCE

  - Datapoint Type: Every character: DPT_UTF_8 (DPT_ID: 28.001)

  - Access: Data Property: 3/1
This Property shall include additional descriptive information to the functionality represented by the
Interface Object in which this Property is located.

EXAMPLE 1 In the Device Object, this Property shall be interpreted as additional descriptive information to the
device.
The descriptive information shall be encoded in ASCII / ISO 8859-1 as an array of characters (unsigned
char[]; the maximum number of elements shall be fixed in the device). The access rights of this Property
depend on the implementation.

###### 4.2.21.2 Resource definition
For the Interface Object Type independent specification of PID_DESCRIPTION, see above.

In a FEC device, this Property

   - is mandatory in the Device Object, and
   - shall have a minimal size of 10 characters; no maximal size is specified.

###### 4.2.21.3 Usage by the Management Client
The Management Client may use PID_DESCRIPTION to store human readable textual information,
entered by the installer, to help localising, identifying and describing the device.

This shall help for reverse engineering E-Mode installations.

###### 4.2.23 PID_TABLE (PID = 23)

  - Property name: Table

  - Property Datatype: None.

  - Datapoint Type: None.

The Property Table is used in various Interface Objects for the storage of data in table format. The format
(2 octets, 4 octets…) and contents (Group Addresses, Associations…) depend on the host object. Please
refer therefore to the use of PID_TABLE in the Interface Object specifications further in this document.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 38 of 39


-----

###### KNX Standard Resources Management

 4.2.25 PID_VERSION (PID = 25)

  - Property name: Version

  - Property Datatype: PDT_VERSION (alt.: PDT_GENERIC_02)

  - Datapoint Type: DPT_Version (DPT_ID = 217.001)

This Property shall specify version information related to the Interface Object in which it resides. Version
information is encoded using the new standard DPT_Version.

In case of the Device Object PID_VERSION shall be the version information for the device itself.

EXAMPLE Revision number of the firmware.

The interpretation of the device version information is product specific. The entry point for interpretation
of any data with versioning is the Device Object Property PID_PRODUCT_ID (PID = 55).

###### 4.2.27 PID_MCB_TABLE (PID = 27)

  - Property name: Memory Control Table

  - Property Datatype: PDT_GENERIC_08[]

  - Datapoint Type: None

This Property shall define and control the subsegmentation of a relating memory mapped Resource and its
checksum.

Writing the Memory Control Block Table shall only have effect in the Load State ‘Loading’.

**Table 12 - Memory Control Block (MCB) Table**

Nr. of elements

Segment Size 1 CRC Control Byte Read Access 1 Write Access 1 CRC

[4 octets] [1 octet] [4 bit] [4 bit] [2 octets]

4.2.27.1.1 CRC Control Byte

**Table 13 – CRC Control Byte**

**Bit 7** **Bit 6** **Bit 5** **Bit 4** **Bit 3** **Bit 2** **Bit 1** **Bit 0**

0 : CRC is always valid
1 : Contents of protected

reserved reserved reserved reserved reserved reserved reserved

memory area may
change

If the CRC Control Byte, Bit 0 is set to zero this shall indicate that the protected memory area will never
be changed after download. So the CRC shall always be the calculated checksum of the protected
memory area.

If the CRC Control Byte, Bit 0 is set to 1 this shall indicate that the protected memory area can be
changed after the load process by an application.

4.2.27.1.2 CRC
The CRC checksum calculation shall provide a higher consistency while using differential download.

The CRC shall be calculated properly by the Management Server (device) on the transition from the load
state ‘Loading’ to the load state ‘Loaded’ according to the segment’s memory content right from the
beginning. Its value shall be valid in the load state ‘Loaded’ only.

The 16 bit CRC shall be calculated according to the CRC16-CCITT specification.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 39 of 40

|Nr. of elements|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Segment Size 1<br>[4 octets]|CRC Control Byte<br>[1 octet]|Read Access 1<br>[4 bit]|Write Access 1<br>[4 bit]|CRC<br>[2 octets]|

|Bit 7|Bit 6|Bit 5|Bit 4|Bit 3|Bit 2|Bit 1|Bit 0|
|---|---|---|---|---|---|---|---|
|reserved|reserved|reserved|reserved|reserved|reserved|reserved|0 : CRC is always valid<br>1 : Contents of protected<br>memory area may<br>change|


-----

###### KNX Standard Resources Management

The CRC of the Memory Control Block Table Property is a CRC16-CCITT with the following
parameters:

Width = 16 bit
Truncated polynomial = 1021h
Initial value = FFFFh
Input date is NOT reflected.
Output CRC is NOT reflected.
No XOR is performed on the output CRC.

EXAMPLE The correct CRC16-CCITT of the string ‘123456789’ is E5CCh.

###### 4.2.28 PID_ERROR_CODE (PID = 28)

  - Property name: Error code

  - Property Datatype: PDT_ENUM8 (alt. PDT_UNSIGNED_CHAR)

  - Datapoint Type: DPT_ErrorClass_System (20.011)
This Property shall indicate the last error that occurred before the load state ‘Error’ is set. When the load
state changes from ‘Error’ to a different state then the Error Code shall be set to ‘0’ (no error).

For the error code description see DPT_ErrorClass_System in [14]. This list defines all specified error
codes. A manufacturer may implement a subset of these. The definition of new error codes is an ongoing
process.

###### 4.2.29 PID_OBJECT_INDEX (PID = 29)

  - Property name: Object Index

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: DPT_Value_1_Ucount
This Property shall contain the local Object Index of the Interface Object in which it is located.

The Property PID_OBJECT_INDEX is optional in any Profile.

The Property PID_OBJECT_INDEX is optional in any Interface Object.

The Property PID_OBJECT_INDEX shall always be read-only.

**Usage by the Management Server (device)**

The Property PID_OBJECT_INDEX shall be readable via LTE Read/Response Services
(A_GroupPropValue_Read-PDU and A_GroupPropValue_Response-PDU). If the Property is
implemented in the Interface Object, then the Property shall be readable through all LTE zones used by
the Interface Object.

The other LTE-services (A_GroupPropValue_InfoReport and A_GroupPropValue_Write) are not
supported for this Property.

The Property PID_OBJECT_INDEX shall be readable, as every Property, also through the point-to-point
communication mode Property Services (A_PropertyValue_Read), even if this usage makes no sense.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 40 of 41


-----

###### KNX Standard Resources Management

 4.2.30 PID_DOWNLOAD_COUNTER (PID = 30)

  - Property name: Download Counter

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_Value_2_Ucount (DPT_ID = 7.010)

###### 4.2.30.1 Abstract Resource definition
The Download Counter shall be a global, Interface Object Type independent read-only Property. A device
that has a Download Counter shall at least have PID_DOWNLOAD_COUNTER in the Device Object
and may have additional further Interface Objects with PID_DOWNLOAD_COUNTER.

**PID_DOWNLOAD_COUNTER in other Interface Objects than the Device Object**

Each Download Counter shall be uniquely related to one downloadable part of the device. There may be
downloadable parts in the device that are not related to a Download Counter.

**PID_DOWNLOAD_COUNTER in the Device Object**

If the device has any Download Counter, then it shall at least have PID_DOWNLOAD_COUNTER in the
Device Object.

This instance of PID_DOWNLOAD_COUNTER shall signal:

   - a change of any further PID_DOWNLOAD_COUNTER in another Interface Object

If any other PID_DOWNLOAD_COUNTER changes, then also the PID_DOWNLOAD_COUNTER in the Device Object shall change.

   - a manipulation of the memory not protected by another PID_DOWNLOAD_COUNTER.

###### 4.2.30.2 Usage by the Management Server (device)
The Management Server (device) shall autonomously conclude on incrementing the value of the
Download Counter when it is unambiguously registered (see below) one or more modifications of one or
more bits or octets of the related downloadable part. It shall respond with an incremented value of the
Download Counter if the contents of the related downloadable part have changed compared to the
preceding read out of the Download Counter.

NOTE 1 Please note that this counter is thus incremented each time, regardless of whether the modification has been done by
an authorised person (electrical installer, planner, ETS user, etc.) or not.

The default value of the download counter, this is, the value ex-factory, should be 0000h.

NOTE 2 This is only a recommendation. It is very well possible that ex-factory, the Download Counter differs from 0000h due to

       - loading a default application in the device, or

       - due to loading a calibration program in the device, or

       - due to loading a test application in the device,
etc.

If the Download Counter reaches its maximal value (FFFFh) then it shall not be reset to 0000h!

**Unambiguous registration of manipulations (informative)**

1. In downloadable parts controlled through a Load State Machine, the transition of the Load State
from Loading (during which the memory is altered) to Loaded unambiguously marks an altered
memory contents.

2. In downloadable parts without Load State machine, a simple memory modification through a
write-access could be sufficient.

**When is the Download Counter incremented and by which value? (informative)**

It is not required that the Download Counter increment exactly equals the number of modified bits or
octets, or the number of write operations (e.g. A_Memory_Write-PDUs, etc.)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 41 of 42


-----

###### KNX Standard Resources Management

EXAMPLE 2 The Download Counter has an initial value C1 at the end of a Configuration Procedure and is read out by the
Management Client. Afterwards, a first octet is changed in the related downloadable part. This increments the Download Counter to
the value C2 (C2 > C1). Further modified bits or octets will no longer increment the Download Counter. Now, the Management Client
again reads the Download Counter; the device replies with C2. If now again the related downloadable part is modified, the Download
Counter increments to C3 (C3 > C2) and will again remain unchanged by further modifications until it is read, by the Management
Client.

EXAMPLE 3 One solution for the above can be to work with an odd and an even counter value: the counter is incremented to
an even value internally on a change and then does not change anymore with further write accesses. When the counter is read, this
even counter will be incremented to an odd counter, sent back, and can from then again be incremented with the first next change.

It is not required that the Download Counter increments immediately if the downloadable part changes. It
is only required that a different; incremented value is reported to the Management Client on its next read
out of the Download Counter.

EXAMPLE 4 The Download Counter has an initial value C1 at the end of a Configuration Procedure and is read out by the
Management Client. Afterwards one or more bits or octets are changed in the related downloadable part. The Management Server
internally notes this situation, but does not yet increment the Download Counter. Only when later the Download Counter is read out,
by the A_PropertyValue_Read.ind, the Management Server considers this situation and increments the Download Counter firstly to
the value C2 (C2 > C1) and then only responds with the A_PropertyValue_Read.res with the value C2.

**What Downloadable Parts shall be governed by the Download Counter?**

It is implementation dependent what data is governed by a Download Counter. The application developer
concludes and controls what data modification will or will not modify the Download Counter.

A device may have both data that is supervised by a Download Counter as well as data that is not.

**Master Reset**

For the definition of Master Reset, please refer to [09] clause 3.7.1.2 “Master Reset”.

In case of a “Reset to default”, the MaS shall increment the Download Counter of those parts that change;
at least the Download Counter in the Device Object shall increment.

EXAMPLE 5 If only the Network Configuration of the secure device is completed, but no Group Address Table or
Application Program has been loaded and these Interface Objects feature a Download Counter, which is still at 0,
then these Download Counters may but do not have to increment. If these Download Counters however differ from 0,
then they shall increment. In any case, at least the Download Counter in the Device Object shall increment.
This Download Counter in the Device Object shall be incremented for a Master Reset, regardless of how
this is initiated (over the bus via an A_Restart, via a local interface or via the HMI on the device as
required in the Configuration Procedures for KNX Secure devices in [10]).

**Erase Code** **Effect on PID_DOWNLOAD_COUNTER**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** recalculate: increment.

**05h** **ResetParam** recalculate: increment.

**06h** **ResetLinks** recalculate: increment.

**07h** **Reset to default without IA** recalculate: increment.

**n.a.** **Local Reset to default state** recalculate: increment.

###### 4.2.30.3 Usage by the Management Client
The Management Client should firstly read PID_DOWNLOAD_COUNTER in the Device Object. If this
PID_DOWNLOAD_COUNTER has not changed, then it may conclude that no further instance of
PID_DOWNLOAD_COUNTER in the Management Server has changed value. If PID_DOWNLOAD_COUNTER in the Device Object has changed, it should discover and read possible further instances of
PID_DOWNLOAD_COUNTER in the other Interface Objects to possibly discover the changed memory
contents.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 42 of 43

|Erase Code|Effect on PID DOWNLOAD COUNTER<br>_ _|
|---|---|
|**01h**<br>**Confirmed Restart**|<br>not influenced: no change.|
|**02h**<br>**Reset to default state**|recalculate: increment.|
|**05h**<br>**ResetParam**|recalculate: increment.|
|**06h**<br>**ResetLinks**|recalculate: increment.|
|**07h**<br>**Reset to default without IA**|recalculate: increment.|
|**n.a.**<br>**Local Reset to default state**|recalculate: increment.|


-----

###### KNX Standard Resources Management

The Management Client may read any Download Counter at any time t1 (DC1) and compare it with any
other value of the Download Counter t2 (DC2) (t2 can be before or after) and conclude on the possible
difference between the read values (DC2 < DC1 or DC2 > DC1) on whether the downloadable part has
been changed or not.

##### 4.3 Device Object (Object Type 0)

###### 4.3.1 General requirements

NOTE 8 - In the clauses below, indications are given for each Resource in which existing mask version(s) it is used. This is only to
help the reader locating and recognizing the Resource. In future versions, these references will be moved to Volume 9 of the
KNX Specifications, where the various BAUs will be specified.

The Device Object shall include information about the device. Properties in the Device Object above 201
shall be manufacturer specific. Except for Easy Parameter blocks and manufacturer specific private parts
in E-Mode, application parameters shall be in other Interface Objects than the device Interface Object.

Interface Object: Device Object (object_index 0)
Property PDT (DPT) Input Output
PID_OBJECT_VALUE PDT_Function Write: ReturnCode (1 octet)
Group Object Handle (2 octets)
Value (n octets, n ≤ 10)

Read: ReturnCode (1 octet)
Group Object Handle (2 octets) Value (n octets, n ≤ 10)

PID_OBJECTLINK PDT_Function Write: ReturnCode (1 octet)
Set/Delete
Extended GA (8 octets)
Group Object Handle (2 octets)

Read: ReturnCode (1 octet)
Iterator (1octet) Iterator (1 octet)

Extended GA (8 octets)
Group Object Handle (2 octets)
PID_APPLICATION PDT_Function channel number (1 octet) ErrorCode (1 octet)
channel code (2 octets) Or

Channel number (1 octet)
channel code (2 octets)
PID_PARAMETER PDT_Function Write: Return Code (1 octet)
channel number (1 octet)
parameter number (1 octet)
value (n octets, n ≤ 10)

Read: Return Code (1 octet)
channel number (1 octet) Value (n octets, n ≤ 10)
parameter number (1 octet)

PID_OBJECTADDRESS PDT_Function Write: Return Code (1 octet): always
Iterator (1 octet) FFh

Read: Return Code (1 octet)
Iterator (1 octet) Iterator (1 octet)

Ch number (1 octet)
Ch. Code (2 octets)
Grp. Obj. Number (1 octet)
Grp. Obj. Handle (2 octets)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 43 of 44

|Interface Object: Device Object (object index 0)<br>_|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||Property|PDT (DPT)|Input|Output|
||PID_OBJECT_VALUE|PDT_Function|Write:<br>Group Object Handle (2 octets)<br>Value (n octets, n≤ 10)|ReturnCode (1 octet)|
||PID_OBJECT_VALUE|PDT_Function|Read:<br>Group Object Handle (2 octets)|ReturnCode (1 octet)<br>Value (n octets, n≤ 10)|
||PID_OBJECTLINK|PDT_Function|Write:<br>Set/Delete<br>Extended GA (8 octets)<br>Group Object Handle (2 octets)|ReturnCode (1 octet)|
||PID_OBJECTLINK|PDT_Function|Read:<br>Iterator (1octet)|ReturnCode (1 octet)<br>Iterator (1 octet)<br>Extended GA (8 octets)<br>Group Object Handle (2 octets)|
||PID_APPLICATION|PDT_Function|channel number (1 octet)<br>channel code (2 octets)|ErrorCode (1 octet)<br>Or<br>Channel number (1 octet)<br>channel code (2 octets)|
||PID_PARAMETER|PDT_Function|Write:<br>channel number (1 octet)<br>parameter number (1 octet)<br>value (n octets, n≤ 10)|Return Code (1 octet)|
||||Read:<br>channel number (1 octet)<br>parameter number (1 octet)|Return Code (1 octet)<br>Value (n octets, n ≤ 10)|
||PID_OBJECTADDRESS|PDT_Function|Write:<br>Iterator (1 octet)|Return Code (1 octet): always<br>FFh|
||||Read:<br>Iterator (1 octet)|Return Code (1 octet)<br>Iterator (1 octet)<br>Ch number (1 octet)<br>Ch. Code (2 octets)<br>Grp. Obj. Number (1 octet)<br>Grp. Obj. Handle(2 octets)|


-----

###### KNX Standard Resources Management

 4.3.2 PID_ROUTING_COUNT (PID = 51)

  - Property name: Routing Count

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall include the default value for the hop count. (This is a parameter for the Network Layer
of the device.) With Property based management it shall be used to adjust the default value of the hop
count parameter of the Network Layer (BCU normally presents this parameter memory mapped at 10Eh
in bit 4-6). Values from 0 to 7 are possible. For details, please refer to the Network Layer parameter
specification in [05].

**Table 14 - Routing Count**

**Bit** **7** **6** **5** **4** **3** **2** **1** **0**

**Meaning** reserved Routing Counter (0…7) reserved reserved reserved reserved

In Couplers, PID_ROUTING_COUNT shall only be the standard value of the hop count in telegrams of
which the Coupler is the initiating transmitter, not the routed telegrams.

###### 4.3.3 PID_MAX_RETRY_COUNT (PID = 52)

  - Property name: MaxRetryCount

  - Property Datatype: PDT_GENERIC_01

  - Datapoint Type: None.

This Property shall include the information of the Data Link Layer parameters nak_retry and busy_retry.
This parameter is not adjustable on every device. It depends on the used medium and the implementation.
It shall be specified in the Profiles ([17]) whether this parameter shall be adjustable or which fixed value
shall be implemented. This Property shall be used in Property based Management to adjust the default
value of these parameters of the Data Link Layer (BCU normally presents this parameter memory
mapped at 10Fh in bit 2-0 and 7-5).

The default value shall be 3 busy repetitions and 3 Nack repetitions (33h).

**Format**

**Bit** 7 6 5 4 3 2 1 0

**Meaning** 0 busy_retry 0 nak_retry

###### 4.3.4 PID_ERROR_FLAGS (PID = 53)

  - Property name: Error Flags

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall contain device specific error flags. Error flag value 0 is set.

**Encoding**
**Bit** **Name** **Description**
**(d = default value)**

0 System 1 Internal System Error 0 = error

EXAMPLE Message system corrupted 1 = ok (d)
The message shall be deleted.
The system shall be reset.
The application shall continue or shall be restarted.

1 App Illegal System State 0 = error
EXAMPLE Invalid value of the Special Function register (SFR)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 44 of 45

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Meaning**|reserved|Routing Counter (0…7)|Routing Counter (0…7)|Routing Counter (0…7)|reserved|reserved|reserved|reserved|

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Meaning**|0|busy_retry|busy_retry|busy_retry|0|nak_retry|nak_retry|nak_retry|

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|0|System 1|Internal System Error<br>EXAMPLE Message system corrupted<br>The message shall be deleted.<br>The system shall be reset.<br>The application shall continue or shall be restarted.|0 = error<br>1 = ok (d)|
|1|App|Illegal System State<br>EXAMPLE Invalid value of the Special Function register (SFR)|0 = error|


-----

###### KNX Standard Resources Management

**Encoding**
**Bit** **Name** **Description**
**(d = default value)**

The system shall be reset. 1 = ok (d)
The application shall be restarted.

2 MEMORY Checksum / CRC-Error in internal non volatile memory 0 = error

_ERROR EXAMPLE Verify error after flash write operation. 1 = ok (d)

The state machine (if present in the device) shall go to the state
_Error._
The application shall be stopped.

3 Stack Stack Overflow error 0 = error
The system shall reset. 1 = ok (d)
The application shall be restarted.

4 Table Inconsistence in System Tables 0 = error

Error The application shall be stopped. 1 = ok (d)

5 Trans Physical Transceiver error 0 = error
(stuck / overheat detection) 1 = ok (d)
The transmission of frames shall be stopped until reset.
The application shall continue without the transmission of frames.

6 System 2 Internal System error. 0 = error

EXAMPLE Corrupt Memory Table 1 = ok (d)
This is only a warning.
The application shall continue.

7 System 3 Internal System error. 0 = error

This is only a warning. 1 = ok (d)
The application shall continue.

Please refer to [17] for the specification of which fields (bits) shall be supported by which Profile. Fields
that are not supported shall have the default value.

This Property shall be used in Property based Management. This Property corresponds to the error flags
of a BCU (located at 10Dh).

###### 4.3.5 PID_PROGMODE (PID = 54)

  - Property name: Programming Mode

  - Property Datatype: PDT_BITSET8

  - Datapoint Type: None.

This Property shall include a binary value that shall be the Programming Mode of the device.

**Encoding**
**Bit** **Name** **Description**
**(d = default value)**

0 PROGMODE The value of this bit shall reflect the state of the 0 = device is not in Programming

Programming Mode. The value shall be set to 0 Mode (d)
on reset. The Management Client can set the 1 = device is in Programming Mode
device to Programming Mode by setting this bit
to 1.
This Property shall be used in Property based
management and is equal to bit 0 of address
60h of a BCU.

1 to 7 reserved These bits are reserved and shall always be 0. not applicable

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 45 of 46

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|||The system shall be reset.<br>The application shall be restarted.|1 = ok (d)|
|2|MEMORY<br>_ERROR|Checksum / CRC-Error in internal non volatile memory<br>EXAMPLE Verify error after flash write operation. <br>The state machine (if present in the device) shall go to the state<br>_Error_. <br>The application shall be stopped.|0 = error<br>1 = ok (d)|
|3|Stack|Stack Overflow error<br>The system shall reset.<br>The application shall be restarted.|0 = error<br>1 = ok (d)|
|4|Table<br>Error|Inconsistence in System Tables<br>The application shall be stopped.|0 = error<br>1 = ok (d)|
|5|Trans|Physical Transceiver error<br>(stuck / overheat detection)<br>The transmission of frames shall be stopped until reset.<br>The application shall continue without the transmission of frames.|0 = error<br>1 = ok (d)|
|6|System 2|Internal System error.<br>EXAMPLE Corrupt Memory Table<br>This is only a warning.<br>The application shall continue.|0 = error<br>1 = ok (d)|
|7|System 3|Internal System error.<br>This is only a warning.<br>The application shall continue.|0 = error<br>1 = ok (d)|

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|0|PROGMODE|The value of this bit shall reflect the state of the<br>Programming Mode. The value shall be set to 0<br>on reset. The Management Client can set the<br>device to Programming Mode by setting this bit<br>to 1.<br>This Property shall be used in Property based<br>management and is equal to bit 0 of address<br>60h of a BCU.|0 = device is not in Programming<br>Mode (d)<br>1 = device is in Programming Mode|
|1 to 7|reserved|These bits are reserved and shall always be 0.|not applicable|


-----

###### KNX Standard Resources Management

 4.3.6 PID_PRODUCT_ID (PID = 55)

  - Property name: Product Identification

  - Property Datatype: PDT_GENERIC_10

  - Datapoint Type: None.

This Property shall be the manufacturer specific device type. This Property shall enable in LTE-Mode an
exact identification of the device (e.g. used by a service tool or for remote operation by a management
station).

**Name** **Offset (Octets) Size**

Application Manufacturer 0 2 octets

Device Type 2 8 octets manufacturer specific device Type

###### 4.3.7 PID_MAX_APDU_LENGTH (PID = 56)

  - Property name: MAX. APDU-Length

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

###### 4.3.7.1 Usage by the Management Server
The Management Server shall hold in PID_MAX_APDU_LENGTH the maximal supported
APDU-length for Management of the device.

The value of PID_MAX_APDU_LENGTH may be in the range between 15 and 254[ 4)].

###### 4.3.7.2 Usage by the Management Client

4.3.7.2.1 End devices
This Property shall allow a Property based Management Client to use the maximal APDU-Length to
manage the device. A Management Client supporting the L_Data_Extended-frame has to check this value
before starting download.

If the PID_MAX_APDU_LENGTH is not present in the Device Object, then the Management Client
shall manage the device with L_Data_Standard-frames with an APDU-length of maximal 15 octets.

4.3.7.2.2 Couplers (Routers)
This shall specify the maximal APDU-length that shall be supported for Management of the Coupler.

If this Property is not present in the Device Object, then the device shall be managed with
L_Data_Standard frames.

If PID_MAX_APDU_LENGTH is solely in the Router Object (see 4.5.9), then the device shall only
support L_Data_Extended-frames for Routing and only L_Data_Standard-frames for Management.

4.3.7.2.3 cEMI Server
PID_MAX_APDU_LENGTH in the Device Object of a cEMI server

- shall hold the maximum length (of APDU within the frames) that the device shall be able to route
from bus to the cEMI client and vice versa, and

- shall be the maximum length (of APDU within the frames) that the device itself shall be able to be
managed with (management of the local device).

4) 255 as value for PID_MAX_APDU_LENGTH is an ESCape Code (see [02] clause “Length” of the
L_Data_Extended-frame).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 46 of 47

|Name|Offset (Octets)|Size|Col4|
|---|---|---|---|
|Application Manufacturer|0|2 octets||
|Device Type|2|8 octets|manufacturer specific device Type|


-----

###### KNX Standard Resources Management

 4.3.8 PID_SUBNET_ADDR (PID = 57)

  - Property name: Subnetwork Address

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall be the Subnetwork Address part (high octet) of the Individual Address.

###### 4.3.8.1 Usage by the Management Server
In a Router, this Property can be used to provide the Subnetwork Address from the Subnetwork attached
to its secondary side as specified in “SNA Read” in [10].

###### 4.3.8.2 Usage by the Management Client
This Property can be used by a Management Client (tool or device) for acquiring the Subnetwork Address
from the Subnetwork to which it is connected from the Router to that Subnetwork, as specified in “SNA
Read” in [10].

###### 4.3.9 PID_DEVICE_ADDR (PID = 58)

  - Property name: Device Address

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

This Property shall be the Device Address part (low octet) of the Individual Address.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 47 of 48


-----

###### KNX Standard Resources Management

 4.3.10 PID_PB_CONFIG (PID = 59)

  - Property name: PID_CONFIG_LINK

  - Property Datatype: PDT_GENERIC_04

  - Datapoint Type: Not applicable.

###### 4.3.10.1 Encoding
The encoding shall always as follows: 4 octets: MSB: Command/Flags; MSB + 1…MSB + 3: data.

Table 15 specifies the coding of the actions that can be performed with PID_CONFIG_LINK.

**Table 15 – Overview of actions encoded on PID_CONFIG_LINK**

**Value**

**MSB** **LSB**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 Enter_Config_Mode 0 0 0 1 0 0 0 0 00h 00h 00h

2 Start_Link 0 0 1 0

Number of Group
Manufacturer Code
Objects to link

3 Channel_Function_Actuator 0 0 1 1 0 0 0 0 0 0 0 Channel Code [1] 00h

4 Channel_Function_Sensor 0 1 0 0 0 0 0 0 0 0 0 Channel Code [1] 00h

5 Set_Channel_Param 0 1 0 1 Flags Parameter Index = 1 Value Value

6 Channel_Param_Response 0 1 1 0 Flags Parameter Index Value Value

7 Begin_Connection 0 1 1 1 0 0 0 0 00h 00 h 00h

8 Set_Delete_Link 1 0 0 0 Sub- - Connection Code[ 2, ]or
function                          - scene number value,

Group Address

or

                                     - AckSlotNb[ 3]

9 Link_Response 1 0 0 1 Flags - Connection Code [2 ]or
Group Address

                               - AckSlotNb

10 Stop_Link 1 0 1 0 Flags 00h 00h 00h

11 Quit_Config_Mode 1 0 1 1 0 0 0 0 00h 00h 00h

12 Reset_Installation 1 1 0 0 0 0 0 0 00h 00h 00h

13 Features 1 1 0 1 Sub- Physical

reserved reserved

function requirements

1 E-Mode Channel Code = 13 bit

The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,
as specified in clause 4.1.3.

2 Connection Code = 8 bit

The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].

3
AckSlotNb = 6 bit (lsb)

Reserved values shall be set to 0 and shall be checked on reception; in case of discrepancy the message
shall be discarded.

Unknown command values (14 and 15) are reserved values. Messages received with these command
values shall be discarded and shall not abort the current link-procedure.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 48 of 49

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**MSB**|**MSB**|**MSB**|**MSB**|**MSB**|**MSB**|**MSB**|**MSB**|||||||||||||||||**LSB**|**LSB**|**LSB**|**LSB**|**LSB**|**LSB**|**LSB**|**LSB**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|1|Enter_Config_Mode|0|0|0|1|0|0|0|0|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|2|<br>Start_Link|0|0|1|0|Flags|Flags|Sub function|Sub function|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Manufacturer Code|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|
|3|Channel_Function_Actuator|0|0|1|1|0|0|0|0|0|0|0|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|00h|00h|00h|00h|00h|00h|00h|00h|
|4|<br>Channel_Function_Sensor|0|1|0|0|0|0|0|0|0|0|0|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|Channel Code1|00h|00h|00h|00h|00h|00h|00h|00h|
|5|<br>Set_Channel_Param|0|1|0|1|Flags|Flags|Flags|Flags|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Parameter Index = 1|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|
|6|<br>Channel_Param_Response|0|1|1|0|Flags|Flags|Flags|Flags|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|
|7|<br>Begin_Connection|0|1|1|1|0|0|0|0|00h|00h|00h|00h|00h|00h|00h|00h|00 h|00 h|00 h|00 h|00 h|00 h|00 h|00 h|00h|00h|00h|00h|00h|00h|00h|00h|
|8|<br>Set_Delete_Link|1|0|0|0|Sub-<br>function|Sub-<br>function|Sub-<br>function|Sub-<br>function|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|- Connection Code 2,or<br>- scene number value,<br>or<br>- AckSlotNb 3|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|
|9|Link_Response|1|0|0|1|Flags|Flags|Flags|Flags|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|- Connection Code2 or<br>- AckSlotNb|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|
|10|Stop_Link|1|0|1|0|Flags|Flags|Flags|Flags|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|11|<br>Quit_Config_Mode|1|0|1|1|0|0|0|0|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|12|<br>Reset_Installation|1|1|0|0|0|0|0|0|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|13|<br>Features|1|1|0|1|Sub-<br>function|Sub-<br>function|Sub-<br>function|Sub-<br>function|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|
|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|1 E-Mode Channel Code = 13 bit<br>The E-Mode Channel Code shall be part of the E-Mode Channel information as part of the Device Descriptor Type 2,<br>as specified in clause 4.1.3.<br>2 Connection Code = 8 bit<br>The values Connection Codes are for each E-Mode Channel Specification given in [19]. An overview is given in [15].<br>3 AckSlotNb = 6 bit (lsb)|


-----

###### KNX Standard Resources Management

 4.3.10.2 Action specifications

4.3.10.2.1 Overview
This clause 4.3.10.2 specifies in detail the different actions. Table 16 summarizes all the specified actions.

**Table 16 – Actions encoded on PID_CONFIG_LINK - overview**

**Pos. Action** **Message direction** **Service**

1 Enter_Config_Mode Actuator to all A_NetworkParameter_Write

2 Start_Link Sensor to all A_NetworkParameter_Write

3 Channel_Function_Actuator Actuator to sensor A_NetworkParameter_Write

4 Channel_Function_Sensor Sensor to actuator A_NetworkParameter_Write

5 Set_Channel_Param Actuator to sensor A_NetworkParameter_Write

6 Channel_Param_Response Sensor to actuator A_NetworkParameter_Write

7 Begin_Connection Actuator to sensor A_NetworkParameter_Write

8 Set_Delete_Link Sensor to actuator A_NetworkParameter_Write

9 Link_Response Actuator to sensor A_NetworkParameter_Write

10 Stop_Link Sensor to all A_NetworkParameter_Write

11 Quit_Config_Mode Actuator to all A_NetworkParameter_Write

12 Reset_Installation To all A_NetworkParameter_Write

13 Features Sensor to actuator or A_NetworkParameter_Write
actuator to sensor

After the transmission of each message, the expected response shall be received before the 3 s timeout. If
the timeout elapses then the procedure shall be aborted (except if the actuator waits for the Features
message from the sensor). See Features message for details.

4.3.10.2.2 PID_CONFIG_LINK (Enter_Config_Mode)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 Enter_Config_Mode 0 0 0 1 0 0 0 0 00h 00h 00h

If the electrical installer wants to link two or more devices, then he at first has to activate Config Mode in
a first device. The way how Config Mode has to be activated in any device is implementation specific.

This command shall be sent by a device to be linked when Config Mode becomes active in the device.
(The way how Config Mode is activated in a device is implementation specific.)

This action shall activate Config Mode in all sensors and optionally locks all actuators not concerned in
this link step.

**Open media**

This action is optional on open media.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 49 of 50

|Pos.|Action|Message direction|Service|
|---|---|---|---|
|1|Enter_Config_Mode|Actuator to all|A_NetworkParameter_Write|
|<br>2|<br> Start_Link|Sensor to all|<br>A_NetworkParameter_Write|
|<br>3|<br> Channel_Function_Actuator|Actuator to sensor|<br>A_NetworkParameter_Write|
|<br>4|<br> Channel_Function_Sensor|Sensor to actuator|<br>A_NetworkParameter_Write|
|<br>5|<br> Set_Channel_Param|Actuator to sensor|<br>A_NetworkParameter_Write|
|<br>6|<br> Channel_Param_Response|Sensor to actuator|<br>A_NetworkParameter_Write|
|<br>7|<br> Begin_Connection|Actuator to sensor|<br>A_NetworkParameter_Write|
|<br>8|<br> Set_Delete_Link|Sensor to actuator|<br>A_NetworkParameter_Write|
|<br>9|<br> Link_Response|Actuator to sensor|<br>A_NetworkParameter_Write|
|<br>10|<br> Stop_Link|Sensor to all|<br>A_NetworkParameter_Write|
|<br>11|<br> Quit_Config_Mode|Actuator to all|<br>A_NetworkParameter_Write|
|<br>12|<br> Reset_Installation|To all|<br>A_NetworkParameter_Write|
|<br>13|<br> Features|Sensor to actuator or<br>actuator to sensor|<br>A_NetworkParameter_Write|

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|1|Enter_Config_Mode|0|0|0|1|0|0|0|0|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|


-----

###### KNX Standard Resources Management

**KNX RF Multi**

The devices should implement a timeout (same as in KNX RF 1.1) that shall be started when activating
the Config Mode. If the Config Mode is not deactivated before the timeout, the devices shall deactivate
the Config Mode autonomously. A short timeout is especially useful for the devices that are not in
permanent reception mode in runtime. The timeout shall be retriggered each time a configuration message
is received in order to enable a long Configuration Procedure.

After the devices have activated the Config Mode, they shall remain in permanent reception mode and the
configuration process shall be performed entirely in the F1r RF channels.

4.3.10.2.3 PID_CONFIG_LINK (Start_Link, Flags, Subfunction, Manufacturer Code, Number of Group
Objects to link)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

2 Start_Link 0 0 1 0 d p Manufacturer Code (16 bit) Number of Group

Objects to link

Flags: d = bit 3: shall indicate to actuators how the link procedure shall be handled.

0 = bidirectional device
1 = unidirectional device

This shall allow systems mixing uni- and bidirectional sensors.

p = bit 2: “parameter indicator” shall indicate whether parameters will be
sent in additional messages or not

0 = no additional messages.
1 = messages concerning parameters will be sent after DD2.

Subfunction: 00b: basic mechanism.

Sensors shall send this action after activation (e.g. press push button). It
shall indicate to the selected actuator that the link process between this
sensor and the actuator that initiated the configuration mode has started.
All other sensors are optionally locked after receiving this action.

01b: optional extension.

This action shall be sent by sensors. It shall indicate the activation of
Config Mode to link one sensor to several actuators. All others sensors are
optionally locked after receiving this action and consider configuration
going on (prevents from opening a new session).

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|2|Start_Link|0|0|1|0|d|p|<br>Sub function|<br>Sub function|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Manufacturer Code (16 bit)|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|Number of Group<br>Objects to link|
|2|Start_Link|0|0|1|0|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|Flags|


Manufacturer Code
(16 bit):


This shall be sent for information only. No standard action is defined.


© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 50 of 51


-----

###### KNX Standard Resources Management


Number of Group
Objects to link


This field shall inform the receiver (actuator) how many Set_Delete_Link
actions will follow. If any are lost, for instance due to interferences, then the
actuator shall discard any other links received during this process in order to
avoid “half-linked” E-Mode Channels.

00h shall mean that the link is valid for all Datapoints common to both devices
,the sender and the receiver. Only one Set_Delete_Link action is necessary.

This is allowed if there is no possible ambiguity in the Datapoints links between
these two devices.


Condition: To be secure, this action is usually processed if Config Mode is active. It may
however be directly used to start configuration to link one sensor to several
actuators. In this case the device needs some specific HMI to initiate the service.

Requirements: Support of Subfunction 00h is mandatory. Others are optional.

4.3.10.2.4 PID_CONFIG_LINK (Channel_Function_Actuator, Channel Code of the actuator)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

3 Channel_Function_Actuator 0 0 1 1 0 0 0 0 0 0 0 Channel Code 00h

After receiving the Start_Link action the actuator shall send the Channel Code of its selected channel to
the sensor. If the selected sensor channel is of an appropriate type then the sensor shall select the function
according to the received Channel Code.

Expected response: Channel_Function_Sensor

Condition: To be secure, this action shall only be processed in config mode.

4.3.10.2.5 PID_CONFIG_LINK (Channel_Function_Sensor, Channel Code of the sensor)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

4 Channel_Function_Sensor 0 1 0 0 0 0 0 0 0 0 0 Channel Code 00h

This action shall be the reaction from the sensor after receiving the Channel_Function_Actuator action.

Condition: To be secure, this action shall only be processed in config mode.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 51 of 52

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|3|Channel_Function_Actuator|0|0|1|1|0|0|0|0|0|0|0|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|00h|00h|00h|00h|00h|00h|00h|00h|

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|4|Channel_Function_Sensor|0|1|0|0|0|0|0|0|0|0|0|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|<br>Channel Code|00h|00h|00h|00h|00h|00h|00h|00h|


-----

###### KNX Standard Resources Management

4.3.10.2.6 PID_CONFIG_LINK (Set_Channel_Param, Flags, Parameter index, Value)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

5 Set_Channel_Param 0 1 0 1 Flags Parameter Index Value

= 1

With this action it is possible for actuator to set parameters in sensors.

Flags: 0 0 0 b

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|5|Set_Channel_Param|0|1|0|1|Flags|Flags|Flags|Flags|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Parameter Index<br>= 1|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|


0 = do not override
1 = override

|0|0|0|b|Col5|
|---|---|---|---|---|
||||||


(possibility to change an already
set parameter)

Parameter Index: 1 ... 255 (see Channel Code definition)

Value: Parameter value according channel definition (right adjusted)

Expected response: Channel_Param_Response within a delay time[ 5)]

Condition: To be secure, this action is only processed in config mode

4.3.10.2.7 PID_CONFIG_LINK (Channel_Param_Response, Flags, Parameter Index, Value)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

6 Channel_Param_Response 0 1 1 0 Flags Parameter Index Value

This action shall be the response from the sensor after receiving the Set_Channel_Param action. It shall
include information for the parameter setting.

Flags: b e s s

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|6|Channel_Param_Response|0|1|1|0|Flags|Flags|Flags|Flags|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Parameter Index|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|Value|


00b = OK: Parameter has been set successfully
01b = Parameter has already been set before:
override depends on application
specification or product features
10b = Parameter is set locally on the device:
override depends on application
specification or product features
11b = Parameter override not possible


0 = no error
1 = parameter error (incorrect index, incorrect value)


0 = parameter sent
1 = parameter block sent

|b|e|s|s|
|---|---|---|---|
|||||


5) Depending of medium, a suitable delay time should be selected (typically 1 s for TP1).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 52 of 53


-----

###### KNX Standard Resources Management

- **If b = 0: Parameter is sent**

   - Parameter Index: = 0
The field Value shall be two octets long and contain the channel number and
the number of parameters.
It shall serve to inform the actuator on how many parameters for the current
channel number will be sent. If any telegram is lost due to (RF) interferences,
the actuator shall discard any other links received during this process in order
to avoid “half-linked” channels.
Value: MSB: channel number
LSB: number of parameters

   - Parameter Index: N = 1 ... 255 (see Channel Code definition)
Value: Value of parameter N according channel definition (right adjusted).
In case of “parameter locally set” the value shall be the locally set value.
Conditions: To be secure, this action shall only be processed in config mode.

- **If b = 1: Parameter Block is sent**

   - Parameter Index: = 0: Shall enable a device to send its parameters in one shot after a manufacturer
specific interaction, and a receiver to check whether all parameters are received.
Only parameter blocks with 2 octets can be sent.
Value: MSB: The value shall be fixed to 0.
LSB: Shall contain the number of parameter blocks

   - Parameter Index: N = 1 ... 32: gives the channel number in DD2 order declaration.
Value: Parameter block value of the given channel number. It is sent most significant
byte (MSB) and most significant bit (msb) first.
Unidirectional devices may send the current value of parameters.
The length of the field Value can be extended to 11 to handle parameters longer
than two octets.
Conditions: None.

EXAMPLE Parameter block of channel CH_Generic_PB_1/2_Info_2 (scene function)

0 8 15

Adjustable selection = 8 Scene Number

0 0 0 0 1 0 0 0

msb lsb

MSB LSB

4.3.10.2.8 PID_CONFIG_LINK (Begin_Connection)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

7 Begin_Connection 0 1 1 1 0 0 0 0 00h 00h 00h

This action shall be sent by the actuator to indicate that the sensor can start the link procedure.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 53 of 54

|0|Col2|Col3|Col4|Col5|Col6|Col7|Col8|8|15|Col11|Col12|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8|Adjustable selection = 8||Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|
|0|0|0|0|1|0|0|0||||||||
|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|msb<br>lsb<br>MSB|<br>LSB|<br>LSB|<br>LSB|<br>LSB|<br>LSB|<br>LSB|<br>LSB|

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|7|Begin_Connection|0|1|1|1|0|0|0|0|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|


-----

###### KNX Standard Resources Management

Expected response: Set_Delete_Link within a delay time[ 6)]

Condition: To be secure, this action shall only be processed in config mode.

4.3.10.2.9 PID_CONFIG_LINK (Set_Delete_Link, Sub Function, Connection Code, Group Address)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

8 Set_Delete_Link 1 0 0 0 Subfunction

0 Connection Code

scene number
1 Group Address
value

2 AckSlotNb

This PDU shall be sent for each individual Group Object.

Subfunction: - 0: The sensor shall use this Subfunction to link the Group Objects of the
selected E-Mode Channel with the Group Objects of the actuator. Octet
12 shall contain a Connection Code.

               - 1: The sensor shall use this Subfunction to associate a scene number Group
Object to one GA, indicating at the same time the scene number value to
use. It may be repeated for several scene number values. Octet 12 shall
contain a scene number value. The Connection Code shall implicitly be
the one of a scene number Goup Object.

               - 2: This function is designed for the configuration of KNX RF Multi
devices.

The sensor device shall use this Subfunction to associate an ack slot
number in KNX to one GA and implicitly to a Group Object.

                     - If the Datapoint is an output Datapoint (O Flag), the sensor
shall set the value of the ack slot.
                     - If the Datapoint is an input Datapoint (I Flag), the value shall
have no meaning and the sensor shall wait for the actuator’s
Link_Response service to get the ack slot number.

If no ack is required in runtime for that Extended Group Address then
the device shall set the AckSlotNb to the value FFh. The GA field shall
not be interpreted in this case and shall be set to 0. The used GA for the
RF Multi link shall be taken from the previous Link_Response message
corresponding to Set_Delete_Link request (Subfunction 0 or 1).

Requirements: For subfunctions 0 and 1, the RF Multi frequency (Sx or Fx) that is defined for
runtime communication shall be deducted from the capabilities of sensor and
actuator exchanged with the Features command. If both devices have at least
one compatible frequency, this frequency shall be used for runtime (Fx shall be
used if the two frequencies are possible). If no frequency is compatible, then the
link shall be refused.

6) Dependent of the used medium, a suitable delay time should be selected (typically 1 s for TP1).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 54 of 55

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|8|Set_Delete_Link|1|0|0|0|<br>Sub-<br>function|<br>Sub-<br>function|<br>Sub-<br>function|<br>Sub-<br>function|||||||||||||||||||||||||
|8|Set_Delete_Link|1|0|0|0|0|0|0|0|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|
|8|Set_Delete_Link|1|0|0|0|1|1|1|1|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|scene number<br>value|
|8|Set_Delete_Link|1|0|0|0|2|2|2|2|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|


-----

###### KNX Standard Resources Management

Error handling: Discard in case of unknown values.

Expected response: Link_Response within a delay time.

Condition: To be secure, this action shall only be processed while Config Mode is active.

4.3.10.2.10 PID_CONFIG_LINK (Link_Response, Flags, Group Address)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

9 Link_Response 1 0 0 1 Flags Connection Code Group Address

AckSlotNb

This action shall be the response from the actuator after receiving the Set_Delete_Link and shall include
information about the Link result.

Flags: 3 2 1 0

0 e s s

ss: 00b: Link or AckSlotNb added

01b: use existing Group Address or existing AckSlotNb

10b: link deleted

11b: link or AckSlotNb not added. (The link procedure can
be continued.)

e: 0: No error.

1: Error. The link procedure shall be stopped.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 55 of 56

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|9|Link_Response|1|0|0|1|Flags|Flags|Flags|Flags|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Connection Code|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|Group Address|
|9|Link_Response|1|0|0|1|Flags|Flags|Flags|Flags|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|AckSlotNb|

|3|2|1|0|
|---|---|---|---|
|0|e|s|s|


-----

###### KNX Standard Resources Management

Comments: If using the Set_Delete_Link service with subfunction 0 or 1, the flags in the
Link_Response service shall apply to the Group Object addition or deletion and
shall be relative to the Group Address.

                - The required user interaction and HMI for adding or deleting link
management is implementation specific.

EXAMPLE 6 A switch can indicate which operation to perform or a push-button can
act as a toggle with indication lamp.

                - If another Group Address is already linked to a Group Object, this
Group Address shall be used by the sensor device.

EXAMPLE 7 For a toggle function.

In this case, the actuator device shall send this action with Flags set to
01b (link already used) and Group Address set with the already linked
Group Address).

If using the Set_Delete_Link service with subfunction 2, the flags in the Link_Response action shall apply to the allocation of the ack slot number to the Group
Object having the specified Connection Code. The Group Address field is not
used in this case and shall be set to 0. The used Group Address for the RF Multi
link shall be taken from the previous Link_Response service corresponding to
Set_Delete_Link request (Subfunction 0 or 1).

**From the actuator’s point of view**

                - If using the Set_Delete_Link action with subfunction 2 for an input
Datapoint (I Flag), the flags in the Link_Response action shall apply to
the allocation of the ack slot number by the sensor. The sensor shall set
the value of the ack slot number and the actuator shall store the ack
slot number for this Group Address in the E-Mode Channel having the
specified Connection Code.

                - If using the Set_Delete_Link service with subfunction 2 for an output
Datapoint (O Flag), the flags in the Link_Response action shall apply
to the allocation of the ack slot number by the actuator to the sensor.
The actuator shall set the value of the ack slot number and the sensor
shall store the ack slot number for this Group Address in the E-Mode
Channel having the specified Connection Code.

4.3.10.2.11 PID_CONFIG_LINK (Stop_Link)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

10 Stop_Link 1 0 1 0 Flags 00h 00h 00h

This action shall be sent by the sensor and shall indicate to the actuator that the link process for the
selected channel shall be finished. All sensors shall be unlocked.

In case of abort, all devices shall immediately return to normal mode.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 56 of 57

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|10|Stop_Link|1|0|1|0|Flags|Flags|Flags|Flags|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|


-----

###### KNX Standard Resources Management

Flags: 0 a c t


0 = no error
1 = timer expiration


0 = no error
1 = no corresponding parameter / channel code


0 = no error
1 = abort

|0|a|Col3|c|t|
|---|---|---|---|---|
|||<br>0<br>1|<br>0<br>1|<br>0<br>1|


4.3.10.2.12 PID_CONFIG_LINK (Quit_Config_Mode)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

11 Quit_Config_Mode 1 0 1 1 0 0 0 0 00h 00h 00h

After deactivation of the config mode the actuator shall send the Quit_Config_Mode action.

The sensors shall be set in normal mode after receiving this action and all other actuators shall be
unlocked

Flags: 0 0 e e

0 = no error
1 = timer expiration
2 = channel code error
3 = wrong service

4.3.10.2.13 PID_CONFIG_LINK (Reset Installation)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

12 Reset Installation 1 1 0 0 0 0 0 0 00h 00h 00h

With this action it shall be possible to reconfigure a device to factory setting (RESET).

Condition: To be secure, this action shall only be processed in config mode.

This action shall not be implemented in KNX-RF devices as no separation from the neighbouring
installation is possible.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 57 of 58

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|11|Quit_Config_Mode|1|0|1|1|0|0|0|0|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|

|0|0|e|Col4|e|Col6|
|---|---|---|---|---|---|
|||||||

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|12|Reset Installation|1|1|0|0|0|0|0|0|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|


-----

###### KNX Standard Resources Management

4.3.10.2.14 PID_CONFIG_LINK (Features, Subfunction, Physical requirements)

**Value**

**Octet 11** **Octet 12** **Octet 13** **Octet 14**

**Command** **Flags** **Data** **Data** **Data**

**Pos. Action** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

13 Features 1 1 0 1 Subfunction

Physical
0 reserved
requirements

This action shall be sent in both directions.

Subfunction: - 0: The device shall use this action with the subfunction 0 to send its
physical requirements to the other devices. Octet 12 shall contain the
physical requirements of the device.

Octet 12 **Physical requirements**

7 6 5 4 3 2 1 0

r r r b4 b3 b2 b1 b0

r: 0: These bits are reserved and shall be 0.

NOTE 9 These may be used for supporting KNX Data Security in
the future.

b4: Management (Tx and Rx) of the physical acknowledge (fast
Ack)
0b: The device shall not be able to manage a physical
acknowledge if requested in runtime.
1b: The device shall be able to manage a physical
acknowledge if requested in runtime.

b3: Transmission on the slow Sx RF channels
0b: The device shall not be able to transmit Frames on the
slow Sx RF channels.
1b: The device shall be able to transmit Frames on the
slow Sx RF channels.

b2: Transmission on the fast Fx RF channels.
0b: The device shall not be able to transmit Frames on the
fast Fx RF channels.
1b: The device shall be able to transmit Frames on the
fast Fx RF channels.

b1: Scan of the slow Sx RF channels.
0b: The device shall not scan the slow Sx RF channels in
runtime and thus shall not be able to receive Frames
transmitted on a slow Sx RF channel.
1b: The device shall not scan the slow Sx RF channels in
runtime and thus shall be able to receive Frames
transmitted on a slow Sx RF channel.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 58 of 59

|Col1|Col2|Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 11**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 12**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 13**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|**Octet 14**|
|||**Command**|**Command**|**Command**|**Command**|**Flags**|**Flags**|**Flags**|**Flags**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|**Data**|
|**Pos.**|** Action**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|13|Features|1|1|0|1|<br>Sub-<br>function|<br>Sub-<br>function|<br>Sub-<br>function|<br>Sub-<br>function|||||||||||||||||||||||||
|13|Features|1|1|0|1|0|0|0|0|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|Physical<br>requirements|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|

|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|
|r|r|r|b4|b3|b2|b1|b0|


-----

###### KNX Standard Resources Management

b0: scan of the fast Fx RF channels
0b: The device shall not scan the fast Fx RF channels in
runtime and shall thus not be able to receive Frames
transmitted on a fast Fx RF channel.
1b: The device shall scan the fast Fx RF channels in
runtime and shall thus be able to receive Frames
transmitted on a fast Fx RF channel.

Expected response: After the transmission of the Features (KNX RF Multi Actuator) message, the
Features (KNX RF Multi Sensor) message shall be expected within a delay time.
If no Features ation is received within this delay, the actuator shall assume that
the sensor is a KNX RF Ready sensor. This delay shall have the same value as
the delay for all other exchanges of actions, but in this special case, the PB
procedure shall continue.

###### 4.3.11 PID_ADDR_REPORT (PID = 60)

  - Property name: Address report

  - Property Datatype: PDT_GENERIC_06

  - Datapoint Type: None.

This Property shall include the KNX Serial Number of the device (6 octets).

If the device has no valid KNX Serial Number then this value shall in datagrams be set to
000000000000h.

###### 4.3.11.1 Usage by the Management Server (device)
The usage by the device shall comply with the Management Server side support of the Management
Procedure NM_IndividualAddress_SerialNumber_Report.

###### 4.3.12 PID_ADDR_CHECK (PID = 61)

  - Property name: Address Check

  - Property Datatype: PDT_GENERIC_01

  - Datapoint Type: None.

This Property shall be accessed by a Management Client in the Network Management Procedure
NM_IndividualAddress_Check_LocalSubnetwork as specified in [09].

The Management Server (receiving device) shall not interpret the telegram during this procedure, neither
give any error message. The telegram shall only be used to receive a L2-acknowledge in that procedure if
the tested Individual Address is occupied.

The Property PID_ADDR_CHECK shall not contain data, but only serves for method invocation. As
parameter in the procedure NM_IndividualAddress_Check_LocalSubnetwork the value shall consist of a
single octet 00h !

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 59 of 60


-----

###### KNX Standard Resources Management

 4.3.13 PID_OBJECT_VALUE (PID = 62)

  - Property name: Object Value

  - Property Datatype: PDT_Function

  - Datapoint Type: This Property is a Function Property. The coding of the data depends on
whether data is written to the function or responded by the function. No
single DPT can be given.

###### 4.3.13.1 Abstract Resource Definition
This Property Object Value shall serve to realise the Group Object Indirection as required in [08].

Any access to this Property shall modify the Group Object Flags of the addressed Group Object.

a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11 octet 12 octet…

handle (hi) handle (lo) value value

Response (A_FunctionPropertyState_Response-PDU)

|octet 10|octet 11|octet 12|octet…|
|---|---|---|---|
|handle (hi)|handle (lo)|value|value|


octet 10


Return Code

The function Write ObjectValue shall be used by the client to set the value of a Group Object in the
device. Input parameters shall be the Group Object Handle to identify the Group Object in the device and
the value to be written to this Group Object.

NOTE 10 The Group Object Handle is specified in [08].

The response shall contain the ReturnCode:

Return Codes: (00h) = SUCCESS (value successfully written)
(FFh) = ERROR (invalid Group Object Handle)

b) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11

handle (hi) handle (lo)

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet…

Return Code value value value

The function Read ObjectValue shall be used by the client to read the value of a Group Object in the
device. The input parameter is the Group Object Handle to identify the Group Object. The response shall
contain the return code and the read value.

Return Codes: (00h) = SUCCESS (value was successfully read)
(FFh) = ERROR (invalid Group Object Handle)

###### 4.3.13.2 Group Object Handle – Realisation Type 1 – RF bidirectional end device
For sending Group Objects this Group Object Handle shall be identical to the pre-assigned sending
Extended Group Address.

For receiving Group Objects the Group Object Handle shall be purely regarded as a local object index and
shall have the format of a Group Address.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 60 of 61

|octet 10|octet 11|
|---|---|
|handle (hi)|handle (lo)|

|octet 10|octet 11|octet 12|octet…|
|---|---|---|---|
|Return Code|<br>value|value|value|


-----

###### KNX Standard Resources Management

 4.3.13.3 Group Object Handle – Realisation Type 2 –RF unidirectional device
For RF unidirectional devices, which only have sending Group Objects, the following rule is defined,
how Group Addresses are assigned. The order of Group Objects is defined by

a) the E-Mode Channel definitions and

b) the order in which E-Mode Channels appear in the Device Descriptor Type 2.

In the order defined in this way, Group Addresses shall be assigned to the Group Objects sequentially
starting from 0001h.

###### 4.3.13.4 Management Clients
A client (e.g. for visualisation), in order to use the point-to-point access, must know the values of the
Group Addresses and Group Object Handles of the Group Objects present in the device.

For an E-Mode Management Server, the client can derive the active Group Objects in the device from the
Device Descriptor Type 2 (DD2) in combination with the knowledge contained in the Channel database.

A central Management Client shall have knowledge of the object handle values from its product database.

However, in the general case, it is not possible to know all Group Objects in the device, because some
could be hidden, this is, do not appear in DD2 in the current hardware configuration. This is the case e.g.
if a generic communication module can be attached to several actuators.

For such Profiles, PID_OBJECT_ADDRESS is required. This Property shall enable reading of the Group
Addresses and object handles by the Management Client.

###### 4.3.14 PID_OBJECTLINK (PID = 63)

  - Property name: Object Link

  - Property Datatype: PDT_Function

  - Datapoint Type: None.

Used by: Ctrl FEC
PB FEC

###### 4.3.14.1 Function Write Object Link

4.3.14.1.1 Format

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

SN (high) SN SN SN SN SN (low) GA (high) GA (low) group object group object

Flags 00h

index (hi) index (lo)

Extended Group Address

**Figure 4 – Function Write Object Link**
**A_FunctionPropertyCommand-PDU (example)**

4.3.14.1.2 Usage by the Management Client
The Management Client shall use the Function Write Object Link to establish and to break a single link
between a Group Object and a Group Address or an Extended Group Address.

**1.** **Flags**
Description: This field shall indicate whether a link to the referred Group Object shall be established or shall be
broken. In case the link shall be added, it shall also indicate whether the link shall be a sending
Group Address or not.
Encoding:

bit nr 7 6 5 4 3 2 1 0
name: r r r r r aet d s

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 61 of 62

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Flags|00h|SN (high)|SN|SN|SN|SN|SN (low)|GA (high)|GA (low)|group object<br>index (hi)|<br>group object<br>index (lo)|
|Flags|00h|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|<br>Extended Group Address|

|bit nr|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|name:|r|r|r|r|r|aet|d|s|


-----

###### KNX Standard Resources Management

       - **Sending (s)**
position: bit 0
description: In case the contained (Extended) GA is added, then this field Sending
(s) shall indicate whether it shall be the sending GA for the referred
GO or not.
The flag s shall only be interpreted in case the flag d equals 0; in case
the flag d equals 1, the value of the flag s shall be don’t care.
format, encoding: 0: not sending: The contained GA shall not be the sending GA for
the referred GO.
1: sending: The contained GA shall be the sending GA for the
referred GO.
**Error and exception handling**

                    - If a link is Added using PID_OBJECTLINK to a GO to which the
contained GA is already linked, but with a different value of the
field S, then this new value of the flag s shall be used.

                    - A GA set as "sending" shall take precedence on other previous

sending GA for that GO.

       - **Add/Delete (d)**
position: bit 1
description: The field Add/Delete (d) shall indicate whether the contained
(Extended) GA shall be added to or removed from the list of GA
assigned to the referred GO.
format, encoding: 0: add: Add the contained GA to the list of GAs assigned
to the referred GO.
1: delete: Remove the contained GA from the list of GAs
assigned to the referred GO.

       - **Address extension type (aet)**
position: bit 2
description: This field (aet) shall indicate whether an Extended Group Address or a

Group Address is used in the link.
format, encoding: 0: use an Extended Group Address based on SN (useful for RF with

SN)
1: use a Group Address (useful on TP, on PL with DoA and on RF

with DoA)

       - **reserved (r)**
position: bits 7 to 2
description: These bits are reserved.
format, encoding: The E-Mode Management Client shall clear (0) these bits.
The E-Mode Management Server (device) shall ignore the value of
these bits.
**2.** **KNX Serial Number (SN)**
Description: If the field AET equals 0, then this field shall contain the KNX Serial Number of the extended GA.
If the field AET equals 1 (use of a Group Address) then this field shall be 000000000000h.
If this Function request does not contain an Extended GA but only a basic GA, then this field shall
be 000000000000h.

**Error and exception handling**

       - If a link is Added using PID_OBJECTLINK with the field AET = 1 and the field SN different
from 0, then the links shall be refused with an explicit error code.

Encoding: DPT_SerNum (DPT_ID = 221.001) or 000000000000h.
**3.** **Group Address (GA)**
Description: This field shall be the basic GA or the GA part of the Extended GA, to which the Link shall be
established or from which the Link shall be broken.
Encoding: U16 value

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 62 of 63


-----

###### KNX Standard Resources Management

**4.** **Group Object Index**
Description: This shall be the Group Object number. This shall refer to the same value as used to refer Group
Object in the Property Value arrays PID_GO_CCODES_LIST, PID_GO_SUBUNIT and
PID_GO_NAME_LIST.
This shall be the GO number of the GO within the E-Mode Channel. This shall start with 1.
Encoding: U16 value

4.3.14.1.3 Usage by the Management Server (device)
The Management Server shall execute the Function Write Object Link. It shall respond to the
Management Client with the response as given in Figure 5 that shall contain the Return Code of the
Function.


octet 10


Return Code

**Figure 5 – Response to the Function Write Object Link**
**A_FunctionPropertyState_Response-PDU (example)**

**1.** **Return Code**
Description: The Return Code shall give information on the success or possible errors that occur in the execution
of the Function Write Object Link.
Encoding: 00h: SUCCESS: Link established or broken or already established or broken
before.
FFh: ERR_TABLEFULL: The device does not have memory space anymore for
establishing the requested Link.
FEh: ERR_GRP_OBJECT: Group Object does not exist or is out of range (0 for example).
FDh ERR_AET The value of field SN (different from 0) is not correct with the
field AET (equal to 1)
FCh ERR_GENERIC Any other error than previously defined.

**Error and exception handling**

- If the Extended GA contains the own KNX Serial Number of the Management Server (device), then
this Function shall be interpreted as the request to establish or break an internal Link.

###### 4.3.14.2 Function Read Object Link

4.3.14.2.1 Format

octet 10 octet 11 octet 12 octet 13

Code Group object Group object Iterator

index (hi) index (lo)

**Figure 6 – Function Read Object Link**
**A_FunctionPropertyState_Read-PDU (example)**

**Octet 10: Code**

The octet 10 shall indicate whether the read command is used to go through the list of links or to know the number
of free associations.

Code: 00h: Read the links through an iterator and a group object index.

01h: Read free number of associations: in this case, the response contains a return
code together with two bytes for the number of free associations to existing
GAs and two bytes for the number of associations with new GAs. The octets
11 to 13 are not used in this case and shall be set to 0.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 63 of 64

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|Code|Group object<br>index (hi)|<br>Group object<br>index (lo)|<br>Iterator|


-----

###### KNX Standard Resources Management

4.3.14.2.2 Read through iterator (Code = 00h)

4.3.14.2.2.1 Usage by the Management Client
The Management Client shall use the Function Read Object Link to read a single Group Addresses or
Extended Group Address linked to a single Group Object in a Management Server (device). Through
subsequent calls of the Function Read Object Link with values of the Iterator from 0 incremented each
call by 1, it can read through all links of the Group Object in the Management Server.

**1.** **Group object index**
Description: This shall be the Group Object number. This shall refer to the same value as used to refer Group
Object in the Property Value arrays PID_GO_CCODES_LIST, PID_GO_SUBUNIT and
PID_GO_NAME_LIST.
This shall be the GO number of the GO within the E-Mode Channel. This shall start with 1.
Encoding: U16 value
**2.** **Iterator**
Description: This Parameter shall serve as an iterator: it shall be an index in the list with the Group Object links
to the Group Object identified by the Group Object Index in the Management Server. (This list is an
implementation specific storage that is not further standardised.)
The Management Client can read the linked Group Addresses or Extended Group Addresses one by
one, starting with Iterator value 0 and incremented by one for each next link to be read, until the
Management Server responds that there are no more links for this Group Object for the requested
Iterator value and above.
Encoding: U8 value

4.3.14.2.2.2 Usage by the Management Server (device)
The Management Server shall execute the Function Read Object Link. It shall respond to the Management
Client with the response as given in Figure 7.

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

GO index GO index
Return Code Flags SN (high) SN SN SN SN SN (low) GA (high) GA (low)

(hi) (lo)

**Figure 7 – Response to the Function Read Object Link (case Code =00h)**
**A_FunctionPropertyState_Response-PDU (example)**

NOTE 11 The Iterator from the request in the A_FunctionPropertyState_Read-PDU is not repeated in this response in the
A_FunctionPropertyState_Response-PDU. The Management Client can only link this response to the iterator used in the preceding
request. Therefore, the Management Client should not issue a new request before the response to a previous request has been
received.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 64 of 65

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Return Code|<br>Flags|SN (high)|SN|SN|SN|SN|SN (low)|GA (high)|GA (low)|GO index<br>(hi)|GO index<br>(lo)|


-----

###### KNX Standard Resources Management

**1.** **Return Code**
Description: The Return Code shall give information on the success or possible errors that occur in the execution
of the Function Read Object Link (code = 00h).
Encoding: 00h: This shall signal that for the for the requested value of the Iterator, the contained link
information is valid
FFh: This shall signal that for the requested value of the Iterator the Function Read Object Link
does not find a link.
In this case, the A_FunctionPropertyState_Response-PDU shall only contain the Return
Code and shall not contain the fields Flags, Serial Number, GA or GO index.
**2.** **Flags**
Description: This field shall indicate whether the contained GA is the sending GA for the referred GO or not.
Encoding:

bit nr 7 6 5 4 3 2 1 0
name: r r r r r r aet s

       - **Sending (s)**
position: bit 0
description: This field Sending (s) shall indicate whether the contained (extended)
GA is the sending GA for the referred GO or not.
format, encoding: 0: not sending: The contained GA is not be the sending GA for the
referred GO.
1: sending: The contained GA is the sending GA for the
referred GO.

       - **Address extension type (aet)**
position: bit 1
description: This field (aet) shall indicate whether an Extended Group Address or a
Group Address is used in the link.
format, encoding: 0: use an Extended Group Address based on SN (useful for RF with

SN)
1: use a Group Address (useful on TP1, on PL110 with DoA and on

RF with DoA)

       - **reserved (r)**
position: bits 7 to 2
description: These bits are reserved.
format, encoding: The E-Mode Management Client shall clear (0) these bits.
The E-Mode Management Client shall ignore the value of these bits.
**3.** **KNX Serial Number (SN)**
Description: If the field AET equals 0, then this field shall contain the KNX Serial Number of the extended GA.
If the field AET equals 1, then this field shall be 000000000000h.

If the Group Address is not an Extended Group Address, then the field KNX Serial Number shall be
000000000000h.
Encoding: DPT_SerNum (DPT_ID = 221.001) or 000000000000h
**4.** **Group Address (GA)**
Description: This field shall be the basic Group Address or the Group Address part of the Extended Group
Address, for which the contained Link information is responded.
Encoding: U16 value
**5.** **GO index**
Description: This shall be the GO index that shall identify the Group Object within the Channel (same value as
used to refer Group Object in the Property Value arrays PID_GO_CCODES_LIST,
PID_GO_SUBUNIT and PID_GO_NAME_LIST.
This shall be the GO number of the GO within the E-Mode Channel. This shall start with 1.
Encoding: U16 value

4.3.14.2.3 Read number of free associations (Code = 01h)

4.3.14.2.3.1 Usage by the Management Client
The Management Client shall use the Function Read Object Link to read the number of free associations
(with existing GAs or with new GAs) in a Management Server (device).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 65 of 66

|bit nr|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|name:|r|r|r|r|r|r|aet|s|


-----

###### KNX Standard Resources Management

Use Case 1: a MaC may want to know, before adding several links that must be added together, whether
he can add or not all the associations. Moreover, he already knows the GA that have already been used by
the MaS. So if the MaS sends him the information on the number of free associations with existing and
with new Gas, then he is able to decide to add or not all associations.

Use Case 2: for diagnostic purpose, an installer may want to know whether a device (MaS) is close to its
limits in term of associations, in order to decide on an extension of the installation. If the number of free
associations is below a certain level, then the MaC may warn the user (installer) that the present device
may not support this extension and the installer should use a new device or modify its installation.

4.3.14.2.3.2 Usage by the Management Server (device)
The Management Server shall execute the Function Read Object Link. It shall respond to the Management
Client with the response as given in Figure 8.

octet 10 octet 11 octet 12 octet 13 octet 14

Return Code NFAEGA NFAEGA NFANGA NFANGA

(high) (low) (high) (low)

**Figure 8 – Response to the Function Read Object Link (case code = 01h)**
**A_FunctionPropertyState_Response-PDU (example)**

**1.** **Return Code**
Description: The Return Code shall give information on the success or possible errors that occur in the execution
of the Function Read Object Link (code = 01h).
Encoding: 00h: This shall signal a successful answer.
FFh: This shall signal an error.

**2.** **Number of Free Associations to Existing Group Addresses (NFAEGA)**
Description: The octets 11 and 12 contain the high and low octets of the number of free associations to existing
Group Addresses (GA).
Encoding: U16 value

**3.** **Number of Free Associations with New Group Addresses (NFANGA)**
Description: The octets 13 and 14 contain the high and low octets of the number of free associations with new
Group Addresses (GA).

Encoding: U16 value

###### 4.3.15 PID_APPLICATION (PID = 64)

  - Property name: Application

  - Property Datatype: PDT_Function

  - Datapoint Type: None.

Used by: This Property is not mandatory for any of the existing KNX Profiles.

a) Write (A_FunctionPropertyCommand_PDU)

octet 10 octet 11 octet 12 octet 13

E-Mode

00h Channel Connection Code

Number

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 66 of 67

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
|Return Code|NFAEGA<br>(high)|NFAEGA<br>(low)|NFANGA<br>(high)|NFANGA<br>(low)|

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|00h|E-Mode<br>Channel<br>Number|Connection Code|Connection Code|


-----

###### KNX Standard Resources Management

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13

E-Mode

Return Code Channel Connection Code

Number

The function Write Application shall be used by a Management Client to change the running application
in a device, provided that the device supports multiple applications.

EXAMPLE A push button may support the applications “switching”, “dimming” and “blinds”.

Input parameters shall be the Channel Number of the E-Mode Channel of which the application is to be
changed, and the E-Mode Channel Code of the new application. The response shall repeat the E-Mode
Channel Number and the new channel code. In case the switch to the desired channel code is not possible,
the previously used channel code shall be returned.

Return Codes: (00h) = SUCCESS (application changed)
(FFh) = ERROR (invalid channel number or channel code)

b) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11

E-Mode

00h Channel

Number

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13

E-Mode

Return Code Channel Connection Code

Number

The function Read Application shall be used by a Management Client to check which application is
running in a device.

Return Codes: (00h) = SUCCESS (channel code successfully read)
(FFh) = ERROR (invalid channel number)

###### 4.3.16 PID_PARAMETER (PID = 65)

  - Property name: Parameter

  - Property Datatype: PDT_Function

  - Datapoint Type: None

Used by: mask 2010h
RF bidirectional devices

a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11 octet 12 octet …

E-Mode

Parameter

Channel Value Value

Number

Number

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 67 of 68

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|Return Code|<br>E-Mode<br>Channel<br>Number|Connection Code|Connection Code|

|octet 10|octet 11|
|---|---|
|00h|E-Mode<br>Channel<br>Number|

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|Return Code|<br>E-Mode<br>Channel<br>Number|Connection Code|Connection Code|

|octet 10|octet 11|octet 12|octet …|
|---|---|---|---|
|E-Mode<br>Channel<br>Number|Parameter<br>Number|Value|Value|


-----

###### KNX Standard Resources Management

Response (A_FunctionPropertyState_Response-PDU)


octet 10


Return
Code

The function Write Parameter shall be used by a Management Client to change an application parameter
in a device. Input parameters shall be the E-Mode Channel Number of the E-Mode Channel to which the
parameter belongs, the parameter number (according to E-Mode Channel definitions), and the parameter
value. The output parameter shall be a return code.

Return Codes: (00h) = SUCCESS (value successfully written)
(FFh) = ERROR (invalid parameter)

b) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11

E-Mode

Parameter

Channel

Number

Number

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet …

Return
00h Value Value
Code

The function Read Parameters shall be used by a Management Client to read an application parameter
from a device. Input parameters shall be the channel number of the channel to which the parameter
belongs, and the parameter number (according to channel definitions). Output parameter shall be a return
code and the value read.

Return Codes: (00h) = SUCCESS (value successfully written)
(FFh) = ERROR (invalid parameter)

Return Codes: (00h) = SUCCESS (value successfully written)

(FFh) = ERROR (invalid parameter)
In this case, the A_FunctionPropertyState_Response-PDU shall end at
octet 10 “Return Code”. There shall be no octet 11 and no value (no
octet 12 or beyond).

###### 4.3.17 PID_OBJECTADDRESS (PID = 66)

  - Property name: Object Address

  - Property Datatype: PDT_Function

  - Datapoint Type: None.

Used by: mask 2010h
RF bidirectional devices

a) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11

00h Iterator

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 68 of 69

|octet 10|octet 11|
|---|---|
|E-Mode<br>Channel<br>Number|Parameter<br>Number|

|octet 10|octet 11|octet 12|octet …|
|---|---|---|---|
|Return<br>Code|00h|Value|Value|

|octet 10|octet 11|
|---|---|
|00h|Iterator|


-----

###### KNX Standard Resources Management

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17

E-Mode Group

Return
Iterator Channel E-Mode Channel Code Object Group Object Handle
Code

Number Number

The function Read ObjectAddress shall be used by a Management Client to read the Group Object Handle
of the objects from a device. Every response shall contain the Group Object Handle of one Group Object.

The Read shall contain an Iterator that shall count the Group Objects in the device. The Management
Client shall issue Reads with the Iterator starting from 0 in a continuous order.

The Response shall contain the same Iterator value in case of a valid Group Object Handle. In this case
the E-Mode Channel Number (corresponding to the order in DD2), the E-Mode Channel Code to which
the Group Object belongs, the Group Object number in the E-Mode Channel (according to the E-Mode
Channel definitions, see there), and the Group Object Handle shall follow. The Return Code shall in this
case be 00h.

In case there is no corresponding Group Object value present in the device for an Iterator value, the
Return Code shall be FFh. The E-Mode Channel Number and Group Object number shall be counted
from 0.

b) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11

00h Iterator

Response (A_FunctionPropertyState_Response-PDU)

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|
|---|---|---|---|---|---|---|---|
|Return<br>Code|Iterator|E-Mode<br>Channel<br>Number|E-Mode Channel Code|E-Mode Channel Code|Group<br>Object<br>Number|Group Object Handle|Group Object Handle|

|octet 10|octet 11|
|---|---|
|00h|Iterator|


octet 10


Return
Code

The function Write ObjectAddress has no functionality. The Return Code shall in any case be FFh.

###### 4.3.18 PID_PSU_TYPE (PID = 67)

  - Property name: PSU Type

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_UElCurrentmA (7.012)

  - Memory type: Non-volatile memory.

###### 4.3.18.1 Abstract Resource definition
This Property shall contain the nominal supply current [mA] of the bus power supply in the device.

###### 4.3.18.2 Format
This supply current value shall be binary encoded using a 16 bit unsigned integer with 1 mA resolution.
The value 0 is reserved (no bus power supply functionality available).

###### 4.3.18.3 Usage by the Management Client
This Property can be used by a Management Client to scan presence of PSUs/DPSUs in a system in order
to calculate the total available supply current or to activate/deactivate individual PSU/DPSU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 69 of 70


-----

###### KNX Standard Resources Management

To this, the Management Client shall use:

   - the General Procedure for accessing Properties with A_NetworkParameter_Read

/* Scan for the presence of PSU and DPSU in the network */
/* hop_count_type = 0 only scans the Subnetwork in which the Management Client is located. */
/* hop_count_type = standard scans the entire installation. */
NM_NetworkParameter_Read_R(hop_count_type, parameter_type = [object_type =Device Object,

Property_id = PID_PSU_TYPE], priority = system, test_info = 00h)
/* Every DPSU or PSU with communication capabilities now reports individually */
/* the nominal current of its PSU or DPSU. */

   - DMP_InterfaceObject_Read_R with A_PropertyValue_Read

Both procedures are specified in [09].

###### 4.3.18.4 Usage by the Management Server (device)
This Property shall be read only.

This Property shall be readable through A_NetworkParameter_Read and A_PropertyValue_Read.

The implementation of this Property is mandatory if the bus power supply feature is implemented in a
communicating device supporting Property based management. For other realisations, as e.g. stand alone
bus power supply units, the implementation of this Property is conditional on the DPSU Profile in [17].

###### 4.3.19 PID_PSU_STATUS (PID = 68)

  - Property name: PSU Status

  - Property Datatype: PDT_BINARY_Information

  - Datapoint Type: DPT_Switch (1.001)

  - Memory type: Volatile memory.

###### 4.3.19.1 Abstract Resource definition
This Property shall indicate whether the bus power supply in the device is currently switched on or off.
This information is mainly used for diagnostics or visualisation.

###### 4.3.19.2 Format
The Property Value shall be encoded according DPT_Switch (1.001) as specified in [14].

NOTE 12 “0”: “the power supply in the device is switched off”;
“1”: “the power supply in the device is switched on”

###### 4.3.19.3 Usage by the Management Client
This Property can be used by a Management Client to retrieve the status of all PSUs and DPSUs in a
system with communication capabilities to check the state of the bus power supply feeding functionality.

To this, the Management Client shall use:

   - the General Procedure for accessing Properties with A_NetworkParameter_Read

/* Scan for the status of PSUs and DPSUs */
/* hop_count_type = 0 only scans the Subnetwork in which the Management Client is located. */
/* hop_count_type = standard scans the entire installation. */
NM_NetworkParameter_Read_R(hop_count_type, parameter_type = [object_type =Device Object,

Property_id = PID_PSU_STATUS], priority = system, test_info = 00h)
/* Every DPSU or PSU with communication capabilities now reports individually */
/* the state of its PSU or DPSU. */

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 70 of 71


-----

###### KNX Standard Resources Management

   - DMP_InterfaceObject_Read_R with A_PropertyValue_Read, or

Both Management Procedures are specified in [09].

###### 4.3.19.4 Usage by the Management Server (device)
This Property shall be read only.

The implementation of this Property is mandatory if the bus power supply feature is implemented in a
communicating device supporting Property based management. For other realisations, as e.g. stand alone
bus power supply units, the implementation of this Property is conditional on the DPSU profile in [17].

###### 4.3.20 PID_PSU_ENABLE (PID = 69)

  - Property name: PSU Enable

  - Property Datatype: PDT_ENUM8

  - Datapoint Type: DPT_PSUMode (20.008)

  - Memory type: Non-volatile memory.

###### 4.3.20.1 Abstract Resource definition
This Property shall be used to control operation of the bus power supply from a Management Client.

###### 4.3.20.2 Format
For the encoding of the Property Value, please refer to DPT_PSUMode (20.008) in [14]. The supported
range is product specific; e.g. disabled/enabled only or disabled/auto only.

###### 4.3.20.3 Usage by the Management Client
Access to this Property using A_NetworkParameter_Read and A_NetworkParameter_Write services is
not allowed. Broadcast write of PID_PSU_ENABLE could activate more than the allowed 8 DPSU
and/or 2 central PSU or could deactivate all PSU/DPSU and communication would break down.

###### 4.3.20.4 Usage by the Management Server (device)
Implementation of this Property is optional. PSU/DPSU can be activated/deactivated also by mechanical
means (e.g. a jumper or a switch).

###### 4.3.21 PID_DOMAIN_ADDRESS (PID = 70)

  - Property name: Domain Address

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_Value_2_Ucount

This Property shall include the Domain Address of the Device

The Domain Address shall be managed through the appropriate Management Procedures as specified
in [09].

EXAMPLES NM_DomainAndIndividualAddress_Read, NM_DomainAndIndividualAddress_Write

The Property based access to the Domain Address is interesting for local access, e.g. through cEMI. The
value of the Property shall be the Domain Address of the cEMI server device itself, this is if the cEMI
server device should be in only one Domain as a Management Server, seen from the bus medium.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 71 of 72


-----

###### KNX Standard Resources Management

 4.3.22 PID_IO_LIST (PID = 71)

  - Property name: Interface Object List

  - Property Datatype: PDT_UNSIGNED_INT[]

  - Datapoint Type: DPT_Value_2_Ucount (7.001)

###### 4.3.22.1 Resource definition
This Property is mandatory if the Extended Data Property Services and/or the Extended Function
Property Services are implemented.

_PID_IO_LIST shall be a read-only, array structured Property with as much elements as Interface Objects_
are located (or “active”) in the device. The array element with index 0 shall contain the number of array
elements (this is, Interface Objects) implemented in the device. The Property shall contain the Interface
Object Types in ascending order of the object indexes, starting with the array field with index 1. For
Interface Objects with more than 1 instance, the 1[st] instance shall be at the position with the lower/lowest
index, the Interface Object Type of the 2[nd] instance shall be placed at the next index and so on.

###### 4.3.22.2 Usage by the Management Client

4.3.22.2.1 Remote access
The Management Client shall access this Property through

   - DMP_InterfaceOject_Read_RCl, or

   - DMP_InterfaceOject_Read_RCo if the Management Server supports connection-oriented
communication mode and a Transport Layer connection to the Management Server exists.

/* Read PID_IO_LIST of the Device Object */
DMP_InterfaceOject_Read_RCl( /* [IN] */ object_index = 0; /* [IN] */ PID = PID_IO_LIST,

/* [OUT] */ PID_IO_LIST = data)

###### 4.3.23 PID_MGT_DESCRIPTOR_01 (PID = 72)

  - Property name: Management Descriptor 1

  - Property Datatype: PDT_GENERIC_10

  - Datapoint Type: None

###### 4.3.23.1 Use
This Property shall be read-only and shall provide an identification for the management of the device.

###### 4.3.23.2 Format
The Property Value shall be a 10 octet value, of which octet 1 (MSB) shall contain the field “Structure
indication” and shall specify the structure of the further contents of this Management Descriptor 1. The
coding and possible values of octets 2 to 10 shall depend on the value given in the field “Structure
indication” in octet 1.

1 10
**Octet** 2 3 4 5 6 7 8 9
(MSB) (LSB)

Structure
**Field** structure contents
indication

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 72 of 73

|Octet|1<br>(MSB)|2|3|4|5|6|7|8|9|10<br>(LSB)|
|---|---|---|---|---|---|---|---|---|---|---|
|**Field**|Structure<br>indication|structure contents|structure contents|structure contents|structure contents|structure contents|structure contents|structure contents|structure contents|structure contents|


-----

###### KNX Standard Resources Management

**Field “Structure indication” (octet 1)**

The datatype of the field “Structure indication” shall be enumeration (datatype N8).

**Value** **Management Model** **Remark**

0 reserved

1 Property-based implementation System 300, mask 0300h
independent management on TP1

2 Property-based implementation System 300, mask 2300h
independent management on RF for
BiBat devices

3 to 255 reserved Reserved for future extensions

###### 4.3.23.3 Structure indication 01h: devices supporting System 300

**Octet** 1 2 3 4 5 6 7 8 9 10
(MSB) (LSB)

**Field** Table
Structure
Reserved Manage Reserved
indication

ment

**Value** 01h 00h 00h 00h 00h 00h 00h 00h 00h

For devices supporting System 300 on TP1 the field “Structure indication” (octet 1) shall have the value
01h.

Octets 2 and 3 shall be reserved and shall have the value 00h.

The field “Table Management" (octet 4) shall contain indications to the management models to be used
by a Management Client for Group Address Table management and Group Object Association Table
management.

Octets 5 to 10 shall be reserved and shall have the value 00h.

**Field “Table Management” (octet 4)**

This field shall be divided in two subfields of each one nibble.

**Bit** 7
6 5 4 3 2 1 0
(MSB)

**Field** Group Address Table Management Association Table Management

**Value** 0h 0h or 1h

The datatype of each of the two fields shall be an enumeration (Datatype N4).

The higher nibble is foreseen to distinguish between different Group Address Table management models.
Since currently no different such management models are needed for System 300, this nibble is still
reserved and shall have the value 0h.

The lower nibble shall be an indication to the Group Object Association Table management model to be
used by a Management Client.

The PDT indicated by this field shall be according the format of the Property based Group Object
Association Table as specified in PID_TABLE (PID = 23).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 73 of 74

|Value|Management Model|Remark|
|---|---|---|
|0|reserved||
|1|Property-based implementation<br>independent management on TP1|System 300, mask 0300h|
|2|Property-based implementation<br>independent management on RF for<br>BiBat devices|System 300, mask 2300h|
|3 to 255|reserved|Reserved for future extensions|

|Octet|1<br>(MSB)|2|3|4|5|6|7|8|9|10<br>(LSB)|
|---|---|---|---|---|---|---|---|---|---|---|
|**Field**|Structure<br>indication|Reserved|Reserved|Table<br>Manage<br>ment|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|
|**Value**|01h|00h|00h||00h|00h|00h|00h|00h|00h|

|Bit|7<br>(MSB)|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Field**|Group Address Table Management|Group Address Table Management|Group Address Table Management|Group Address Table Management|Association Table Management|Association Table Management|Association Table Management|Association Table Management|
|**Value**|0h|0h|0h|0h|0h or 1h|0h or 1h|0h or 1h|0h or 1h|


-----

###### KNX Standard Resources Management

**Value** **PDT for PID_TABLE**

0 PDT_GENERIC_02[ ][ 7)]

1 PDT_GENERIC_02[ ] or PDT_GENERIC_04[ ], to be discovered from the Property
description of PID_TABLE[ 8)]

2 to 15 reserved values

###### 4.3.23.4 Structure indication 02h: RF BiBat devices supporting Property-based management
For BiBat devices the field “Structure Indication” (octet 1) shall have the value 02h.

The field “Management Model’ (octet 2) shall contain the supported basic Management Model.

The field “BiBat Feature” (octet 3) shall contain the supported BiBat features.

The field “Table Management” (octet 4) shall contain indications to the Management Models to be used
by a Management Client for Group Address Table management and Group Object Association Table
management.

Octets 4 to 10 shall be reserved and shall have the value 00h.

**Octet** 1 2 3 4 5 6 7 8 9 10

Structure Management BiBat Table
**Field** Reserved
Indication Model Feature Management

**Value** 02h 00h 00h 00h 00h 00h 00h

**Field “Management Model” (octet 2)**

The datatype of this field shall be an enumeration (Datatype N8).

**value** **Management Model** **Remark**

0 reserved

1 Property-based implementation System 300, LTE Device
independent management

2 RF S-Mode S-Mode Management for bidirectional RF
device according [10], clause 2.4 “RF
bidirectional devices”

3 to 255 reserved

**Field “BiBat Feature” (octet 3)**

The datatype of this field shall be a bitset (Datatype B8).

**b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

reserved reserved reserved BiBat BiBat BiBat BiBat
0b 0b 0b FastACK LongHeader Retransmitter BiBat Slave [BiBat Master ]

Combined BiBat features are possible. Table 17 shows the allowed combinations. Other combinations are
not allowed.

7) ETS: application programs created for use with the system 300 system plug-in.
8) ETS: application programs created for use with the native ETS-built-in support for system 300 devices.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 74 of 75

|Value|PDT for PID TABLE<br>_|
|---|---|
|0|<br>PDT_GENERIC_02[ ] 7)|
|1|<br>PDT_GENERIC_02[ ] or PDT_GENERIC_04[ ], to be discovered from the Property<br>description of PID_TABLE 8)|
|2 to 15|<br>reserved values|

|Octet|1|2|3|4|5|6|7|8|9|10|
|---|---|---|---|---|---|---|---|---|---|---|
|**Field**|Structure<br>Indication|Management<br>Model|BiBat<br>Feature|Table<br>Management|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|
|**Value**|02h||||00h|00h|00h|00h|00h|00h|

|value|Management Model|Remark|
|---|---|---|
|0|reserved||
|1|Property-based implementation<br>independent management|System 300, LTE Device|
|2|RF S-Mode|S-Mode Management for bidirectional RF<br>device according [10], clause 2.4 “RF<br>bidirectional devices”|
|3 to 255|reserved||

|b7|b6|b5|b4|b3|b2|b1|b0|
|---|---|---|---|---|---|---|---|
|reserved<br>0b|reserved<br>0b|reserved<br>0b|BiBat<br>FastACK|BiBat<br>LongHeader|BiBat<br>Retransmitter|<br>BiBat<br>BiBat Slave|BiBat Master|


-----

###### KNX Standard Resources Management

**Table 17 – Allowed values of the field BiBat Feature**

**Field name**

**Description**

000b 0 0 0 0 1 BiBat Master, no support of fast ACK

000b 1 0 0 0 1 BiBat Master, support of fast ACK

000b 0 0 0 1 0 pure BiBat Slave

000b 1 0 0 1 0 BiBat Slave expecting feedback to own action

000b 0 1 0 0 0 BiBat Alarm device, long header,
asynchronous only

000b 0 1 0 1 0 BiBat Alarm device, long header, supporting synchronous comm.
as BiBat Slave

000b 0 0 1 0 0 BiBat Retransmitter

**Field “Table Management” (octet 4)**

The encoding shall be identical as the encoding for Structure indication 01h.

**4.3.16.4 Other formats/structures**

Other formats shall not be used and are reserved by KNX Association for future extensions.

###### 4.3.24 PID_PL110_PARAM (PID = 73)

  - Property name: PL110 Parameters

  - Property Datatype: PDT_GENERIC_01

  - Datapoint Type: None.

This is a PL110 specific parameter for network management.

**Table 18 - Base Configuration for PL110**

**Bit** **7** **6** **5** **4** **3** **2** **1** **0**

**Field**
Repeater
**name** reserved Frequency definition reserved Repeater mode reserved reserved
installed

1 11b: channel A 0: enabled 1 0: device is 1 1

**Coding or**

10b: reserved 1: disabled Repeater

**Value**

01b: reserved 1: device is no
00b: channel B Repeater

For frequency definition ‘channel’ means a set of two frequencies for the FSK (frequency shift keying)
transmission of the PL110 devices.

When the Management Client changes the frequency definition of a device it will immediately loose
connection when the new channel is set.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 75 of 76

|Field name|Col2|Col3|Col4|Col5|Col6|Description|
|---|---|---|---|---|---|---|
|**b7 to b5 **<br>**reserved**|**b4 **<br>**FastACK**|**b3 **<br>**LongHeader**|**b2 **<br>**Retransm**|**b1 **<br>**BiBat Slave**|**b0 **<br>**BiBat**<br>**Master**|**b0 **<br>**BiBat**<br>**Master**|
|000b|0|0|0|0|1|BiBat Master, no support of fast ACK|
|000b|1|0|0|0|1|BiBat Master, support of fast ACK|
|000b|0|0|0|1|0|pure BiBat Slave|
|000b|1|0|0|1|0|BiBat Slave expecting feedback to own action|
|000b|0|1|0|0|0|BiBat Alarm device, long header,<br>asynchronous only|
|000b|0|1|0|1|0|BiBat Alarm device, long header, supporting synchronous comm.<br>as BiBat Slave|
|000b|0|0|1|0|0|BiBat Retransmitter|

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Field**<br>**name**|reserved|Frequency definition|Frequency definition|Repeater<br>installed|reserved|Repeater mode|reserved|reserved|
|**Coding or**<br>**Value**|1|11b: channel A<br>10b: reserved<br>01b: reserved<br>00b: channel B|11b: channel A<br>10b: reserved<br>01b: reserved<br>00b: channel B|0: enabled<br>1: disabled|1|0: device is<br>Repeater<br>1: device is no<br>Repeater|1|1|


-----

###### KNX Standard Resources Management

For the setting of the repeater flags the following table has to be applied:

**Table 19 - Setting of repeater flags**

**Function** **Flag** **Flag**
**“Repeater installed”** **“Repeater Mode”**

  - no repeater present in the installation

1 1

  - device itself is not repeater

  - not allowed 1 0

  - repeater present in the installation

0 1

  - device itself is not repeater

  - repeater present in the installation

0 0

  - device itself is repeater

###### 4.3.25 PID_RECEIVE_BLOCK_TABLE (PID = 75)

  - Property name: BiBat Receive Block Table

  - Property Datatype: PDT_UNSIGNED_CHAR[16]

  - Datapoint Type: None.

The Property BiBat Receive Block Table shall contain the activated receive blocks in the BiBat Slave,
which are assigned by the BiBat Master. The BiBat Slave shall activate its receiver in the corresponding
receive blocks.

The BiBat Master shall assign receive blocks to each BiBat Slave via a 128 bit table at configuration time
and may alter this receive block bit table as long as the average number of receive blocks signalled by the
BiBat Slave is not exceeded. The BiBat Master shall assign each such additional receive block to a single
BiBat Slave, a group of BiBat Slaves or to all BiBat Slaves.

Any BiBat Slave shall be able to receive sync or data frames in the first time slot of block #0 and block
#64 of each section, independent of the value of the Property BiBat Receive Block Table.

In the standard system the data length of a Property element is restricted to 10 octets. Therefore the table
shall be encoded as an array Property with 16 elements (16 x 1 octet). The BiBat Master shall use two or
more messages to write the complete Property BiBat Receive Block Table. Because of the segmented
write access to the table, the BiBat Slave cannot check, whether the table data is consistent. The BiBat
Master shall ensure complete download of the table.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 76 of 77

|Function|Flag<br>“Repeater installed”|Flag<br>“Repeater Mode”|
|---|---|---|
|• <br>no repeater present in the installation<br>• <br>device itself is not repeater|1|1|
|• <br>not allowed|1|0|
|• <br>repeater present in the installation<br>• <br>device itself is not repeater|0|1|
|• <br>repeater present in the installation<br>• <br>device itself is repeater|0|0|


-----

###### KNX Standard Resources Management

**Table 20 – Receive block Table**
**Data format**

Element 16 Element 15 Element 14 Element 13 Element 12 Element 11 Element 10 Element 9

Block # Block # Block # Block # Block # Block # Block # Block #
127-120 119-112 111-104 103-96 95-88 87-80 79-72 71-64

Element 8 Element 7 Element 6 Element 5 Element 4 Element 3 Element 2 Octet 1

Block # Block # Block # Block # Block # Block # Block # Block #
63-56 55-48 47-40 39-32 31-24 23-16 15-8 7-0

Element 16

Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0

Block # 127 Block # 126 Block # 125 Block # 124 Block #123 Block #122 Block #121 Block #120

0/1 0/1 0/1 0/1 0/1 0/1 0/1 0/1

……..

Element 1

Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0

Block # 7 Block # 6 Block # 5 Block # 4 Block #3 Block #2 Block #1 Block #0

0/1 0/1 0/1 0/1 0/1 0/1 0/1 1

Each of the 128 bits of the table shall represent a block. The mapping of the block# to the corresponding
bit in the table is shown above.

If the bit is set to ’1’, the corresponding receive-block shall be active.

If the bit is set to ’0’, the corresponding receive-block shall be inactive.

The table fields for block #0 and blocks #64 shall always contain the value ‘1’.

The table shall be stored by the BiBat Slave in non-volatile memory.

###### 4.3.26 PID_RANDOM_PAUSE_TABLE (PID = 76)

  - Property name: BiBat Random Pause Table

  - Property Datatype: PDT_UNSIGNED_CHAR[12]

  - Datapoint Type: None.

Every BiBat Master shall maintain a unique table of 12 values for the length of 12 subsequent random
pauses. It shall distribute this random pause table to all its BiBat Slaves during configuration. The table
shall be derived from the unique 48 bit KNX Serial Number of the BiBat Master.

Each table element shall be encoded on 8 bit (transport format).
- The allowed range of each value is 0 to 15 (lower 4 bit) corresponding to a random pause length of
0 s to 0,937 5 s.
- The upper 4 bit of each table element are fixed 0000b.

In the BiBat Slave the table may be stored in a packed format (e.g. two 4 bit table values in one octet).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 77 of 78

|Element 16|Element 15|Element 14|Element 13|Element 12|Element 11|Element 10|Element 9|
|---|---|---|---|---|---|---|---|
|Block #<br>127-120|Block #<br>119-112|Block #<br>111-104|Block #<br>103-96|Block #<br>95-88|Block #<br>87-80|Block #<br>79-72|Block #<br>71-64|

|Element 8|Element 7|Element 6|Element 5|Element 4|Element 3|Element 2|Octet 1|
|---|---|---|---|---|---|---|---|
|Block #<br>63-56|Block #<br>55-48|Block #<br>47-40|Block #<br>39-32|Block #<br>31-24|Block #<br>23-16|Block #<br>15-8|Block #<br>7-0|

|Element 16|Col2|Col3|Col4|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|Bit 7|Bit 6|Bit 5|Bit 4|Bit 3|Bit 2|Bit 1|Bit 0|
|Block # 127|Block # 126|Block #  125|Block #  124|Block #123|Block #122|Block #121|Block #120|
|0/1|0/1|0/1|0/1|0/1|0/1|0/1|0/1|
|……..|……..|……..|……..|……..|……..|……..|……..|
|Element 1|Element 1|Element 1|Element 1|Element 1|Element 1|Element 1|Element 1|
|Bit 7|Bit 6|Bit 5|Bit 4|Bit 3|Bit 2|Bit 1|Bit 0|
|Block # 7|Block # 6|Block #  5|Block #  4|Block #3|Block #2|Block #1|Block #0|
|0/1|0/1|0/1|0/1|0/1|0/1|0/1|1|


-----

###### KNX Standard Resources Management

In the standard system the data length of a Property element is restricted to 10 octets. Therefore the table
shall be encoded as an array Property with 12 elements (12 x 1 octet). The BiBat Master shall use two or
more messages to write the complete Property BiBat Random Pause Table. Because of the segmented
write access to the table, the BiBat Slave cannot check, whether the table data is consistent. The BiBat
Master shall ensure complete download of the table.

The BiBat Slave shall store the table in non-volatile memory

To allow the BiBat Slave to resynchronise fully to the BiBat Master, the ‘Help Call Response’ message
shall contain a random pause pointer value (0 to 11).

- Random pause pointer value 0 to 11: points to the corresponding element 1 to 12 of the random
pause table (n+1)

- 13[th] random pause, fixed length 1 s (value 10h)

**Datapoint format**

Element Element Element Element Element Element Element Element Element Element Element Element

12 11 10 9 8 7 6 5 4 3 2 1

1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet 1 octet
0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x 0 0 0 0 x x x x

Random Pause Pointer = 11 (example) Random Pause Pointer = 0 (example)

###### 4.3.27 PID_RECEIVE_BLOCK_NR (PID = 77)

  - Property name: BiBat Receive Block Number

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

A synchronous BiBat Slave may signal a higher receive frequency (= smaller reception period) to the
BiBat Master at configuration time. The Property BiBat Receive Block Number shall contain the
(average) number of additional receive blocks (0 to 126) within a 128 block section in addition to the
minimum (default). The BiBat Master shall check the number of additional receive blocks during
configuration and shall then assign receive blocks to each BiBat Slave via the 128 bit Property BiBat
Receive Block Number. The BiBat Master may alter this Property BiBat Receive Block Number as long
as the average number of receive blocks signalled by the BiBat Slave is not exceeded.

The Property is mandatory and shall be read-only.

Value 0 is allowed and shall mean “no additional receive-blocks”.

###### 4.3.28 PID_HARDWARE_TYPE (PID = 78)

  - Property name: Hardware Type

  - Property Datatype: PDT_GENERIC_06

  - Datapoint Type: None.

The Property PID_HARDWARE_TYPE in the Device Object shall identify the hardware.

PID_HARDWARE_TYPE shall contain a single value, encoded as specified below, and shall not use the
array aspect of Property value (single array element Property). One hardware shall thus have only one
value for PID_HARDWARE_TYPE.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 78 of 79

|Element<br>12|Col2|Col3|Col4|Col5|Col6|Col7|Element<br>11|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Element<br>10|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Element<br>9|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Element<br>8|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Element<br>7|Col41|Col42|Col43|Col44|Col45|Col46|Col47|Element<br>6|Col49|Col50|Col51|Col52|Col53|Col54|Col55|Element<br>5|Col57|Col58|Col59|Col60|Col61|Col62|Col63|Element<br>4|Col65|Col66|Col67|Col68|Col69|Col70|Col71|Element<br>3|Col73|Col74|Col75|Col76|Col77|Col78|Col79|Element<br>2|Col81|Col82|Col83|Col84|Col85|Col86|Col87|Element<br>1|Col89|Col90|Col91|Col92|Col93|Col94|Col95|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|1 octet|
|0|0|0 0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|<br>0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|0|0|0|0|x|x|x|x|


-----

###### KNX Standard Resources Management

**Coding of PID_HARDWARE_TYPE**

The high octet of this Property shall specify the format of the other five octets:

**High octet** **Meaning of following 5 octets** **Usage**

00h Manufacturer specific device identification. See Volume 6 ([17]) for the
mandatory and optional use of
PID_HARDWARE_TYPE..

Other values To be defined Reserved for future standard use.

This Property shall be an identifier for the device hardware. It shall specify the hardware of a device in
the sense of a product group, i.e. the Management Client shall allow the download of one or more
applications into the device with a specific value for Hardware Type.

The MSB shall be 00h. Other values for the MSB shall not be used. The definition of the MSB is under
the supervision of the KNX Association System Group.

###### 4.3.29 PID_RETRANSMITTER_NUMBER (PID = 79)

  - Property name: BiBat Retransmitter Number

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: None.

The Property BiBat Retransmitter Number shall be assigned by the BiBat Master during configuration
and shall define time delay of the Retransmitter.

Range: values 1 to 3 are allowed values that shall be assigned by the BiBat Master.

The default value in the Retransmitter at manufacturing time shall be 0. The value 0 shall indicate that the
Retransmitter is unconfigured, this is, it is not active for synchronous communication

The Retransmitter shall store the value of the Property BiBat Retransmitter Number in non-volatile
memory.

###### 4.3.30 PID_SERIAL_NR_TABLE (PID = 80)

  - Property name: KNX Serial Number Table

  - Property Datatype: PDT_GENERIC_06[]

  - Datapoint Type: DPT_SerNum (221.001)

###### 4.3.30.1 Use
The KNX Serial Number Table Property shall contain the KNX Serial Numbers of the associated
RF transmit-only devices.

Implementation of the KNX Serial Number Table is mandatory in RF bidirectional devices if the product
has the ability to interwork with transmit-only devices.

Reading out of the KNX Serial Number Table by a Management Client, tool, like ETS, shall be possible.
Setting of the KNX Serial Number Table by a Management Client, like ETS, is optional.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 79 of 80

|High octet|Meaning of following 5 octets|Usage|
|---|---|---|
|00h|Manufacturer specific device identification.|See Volume 6 ([17]) for the<br>mandatory and optional use of<br>PID_HARDWARE_TYPE..|
|Other values|To be defined|<br>Reserved for future standard use.|


-----

###### KNX Standard Resources Management

 4.3.30.2 Format
The KNX Serial Number Table Property shall be an array of 6 octet KNX Serial Numbers. The table shall
contain the KNX Serial Numbers of linked devices or void table elements as specified below.

**Array Index** **Value**

1 1[st] KNX Serial Number (6 Octets)

2 2[nd] KNX Serial Number (6 Octets)

3 ….

… …

N …

**Figure 9 – Structure of the KNX Serial Number Table**

###### 4.3.30.3 Usage by the Management Server (device)

4.3.30.3.1 Usage by LTE RF BD devices
The KNX Serial Number Table shall be generated by the device itself during linking with
RF transmit-only devices.

− For each additional RF transmit-only partner device that is linked to this Management Server
(device) the corresponding KNX Serial Number shall be added in the list (last element + 1). The
table elements need not to be sorted.

− The maximal size of the table shall be fixed and product specific and the number of devices that can
be associated is therefore limited.

− Ex-factory, the table shall be empty and void table elements shall contain the KNX Serial Number
000000000000h.

− There may be gaps in the table with void table elements.

− Handling of full table

In case of insufficient table size the handling can be manufacturer specific; it is recommended to
generate an error indication and not to overwrite existing table elements.

− Deletion of individual table elements

The deletion of individual links is not foreseen in this standard but it shall be possible to reset
the whole table by manufacturer specific means.

− Write access to the table shall be optional (e.g. by ETS)

− Individual table elements can be written. There is no table load state machine.

− The current length N of the table Property shall be readable by means of an
A_PropertyDescription_Read-service.

4.3.30.3.2 Usage by BiBat Retransmitter
The Property in the BiBat Retransmitter shall at least contain the KNX Serial Number of the BiBat
Master of which the BiBat Retransmitter shall retransmit the synchronous and asynchronous telegrams.

The KNX Serial Number of the BiBat Master shall be assigned to element 1 of the table.

NOTE 13 BiBat Retransmitters shall retransmit synchronous telegrams only with the Domain Address of the BiBat System or the
KNX Serial Number of the BiBat Master. Selective retransmission/filtering (according to KNX Serial Numbers) of asynchronous
telegrams from other devices is an optional feature of the BiBat Retransmitter.

In addition to the BiBat Master KNX Serial Number, the table may contain the KNX Serial Numbers of
other devices for selective retransmission of asynchronous telegrams.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 80 of 81

|Array Index|Value|
|---|---|
|1|1st KNX Serial Number (6 Octets)|
|2|2nd KNX Serial Number (6 Octets)|
|3|….|
|…|…|
|N|…|


-----

###### KNX Standard Resources Management

**Rule for selective retransmission and filtering**

**a)** If the Property KNX Serial Number Table contains only one element (i.e. the KNX Serial
Number of the BiBat Master) then

      - asynchronous telegrams containing any KNX Serial Number shall systematically be
retransmitted; and
      - asynchronous telegrams containing the Domain Address of the BiBat System shall be
retransmitted; and
      - synchronous telegrams with the corresponding KNX Serial Number of the BiBat Master
shall be retransmitted, all other synchronous telegrams shall be discarded.

**b)** If the Property KNX Serial Number table contains more than one element then

      - asynchronous telegrams containing the KNX Serial Number of the sender shall be filtered
according to the Property KNX Serial Number Table; and
      - asynchronous telegrams containing the Domain Address of the BiBat System shall be
retransmitted; and
      - synchronous telegrams with the KNX Serial Number of the BiBat Master shall be
retransmitted, all other synchronous telegrams shall be discarded.

The Property KNX Serial Number table shall be set by the BiBat Master at configuration-time and shall
be stored in non-volatile memory.

The Property KNX Serial Number Table shall be an array of 6 octet KNX Serial Numbers. The table shall
contain KNX Serial Numbers used by the retransmitter for filtering or void table elements as specified
below.
- The size of the table shall be fixed and product specific and the number of devices that can be
associated shall therefore be limited.
- The length of the table Property shall be readable by means of A_PropertyDescription_Read.
- The BiBat Master shall check the maximum size of the table using A_PropertyDescription_Read
before writing the table.
- The table shall have no load state machine. Therefore all elements shall be written by the BiBat
Master.
- The table elements need not to be sorted. Element 1 shall however contain the KNX Serial Number
of the BiBat Master.
- Ex-factory, the table shall be empty and void table elements shall contain the KNX Serial Number
000000000000h.
- There may be “gaps” in the table with void table elements.
   - Erasing individual table elements is possible by writing the KNX Serial Number 000000000000h
to the corresponding element.

   - Write access to the table is mandatory in the BiBat retransmitter.

**Array Index** **Value**

1 1[st] KNX Serial Number (6 octets): of the BiBat Master

2 2[nd] KNX Serial Number (6 octets): of any other device

3 3[rd] KNX Serial Number (6 octets): of any other device

… …

N …

**Figure 10 – Encoding of the KNX Serial Number Table**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 81 of 82

|Array Index|Value|
|---|---|
|1|1st KNX Serial Number (6 octets): of the BiBat Master|
|2|2nd KNX Serial Number (6 octets): of any other device|
|3|3rd KNX Serial Number (6 octets): of any other device|
|…|…|
|N|…|


-----

###### KNX Standard Resources Management

 4.3.31 PID_BIBAT_MASTER_ADDRESS (PID = 81)

  - Property name: BiBat Master Individual Address

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

The Property BiBat Master Individual Address shall contain the Individual Address of the BiBat Master.
The BiBat Slave needs the BiBat Master’s Individual Address as Destination Address in the help call.

This Property shall be set by the BiBat Master at configuration-time.

The BiBat Slave shall store the value in non-volatile memory.

###### 4.3.32 PID_RF_DOMAIN_ADDRESS (PID = 82)

  - Property name: RF Domain Address

  - Property Datatype: PDT_GENERIC_06

  - Datapoint Type: None.

4.3.32.1.1 PID_RF_DOMAIN_ADDRESS in the Device Object of the cEMI Server
The Property PID_RF_DOMAIN_ADDRESS shall contain the value of the Domain Address of the cEMI
Server that shall be used for filtering or that shall be inserted in the transmitted RF frame if the
L_Data.req contains the Domain Address 000000000000h; see [12] clause 4.1.4.3.2 “RF medium
information”.

NOTE 14 This is a different Property than PID_DOMAIN_ADDRESS (PID = 70) that is used on the Powerline communication
medium and that has a size of only two octets.

PID_RF_DOMAIN_ADDRESS shall be stored in non-volatile memory.

###### 4.3.33 PID_DEVICE_DESCRIPTOR (PID = 83)

  - Property name: Device Descriptor

  - Property Datatype: PDT_GENERIC_02

  - Datapoint Type: None.

This Property shall contain the Device Descriptor Type 0 of the device.

The format and coding shall be identical to what is specified in clause 4.1.2.

The value of this Property shall be identical to the value of the device’s Device Descriptor Type 0 value
as accessed though any other method, such as (not exclusive)

   - the Device Descriptor Type 0 value provided using the dedicated Application Layer service
A_DeviceDescriptor_Read. For use please refer to [09], e.g. Management Procedures
NM_IndividualAddress_Write, NM_IndividualAddress_SerialNumber_Write2,
NM_DomainAndIndividualAddress_Write, NM_DomainAndIndividualAddress_Write2,
NM_IndividualAddress_Check, DMP_Connect_RCo, DMP_Connect_RCl, etc.

###### 4.3.34 PID_GROUP_TELEGR_RATE_LIMIT_TIME_BASE (PID = 85)

  - Property name: group telegram rate limitation time base

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

The “group telegram rate limitation time base” shall be a 2 octet unsigned value. Its unit shall be 1 ms. So
time bases from 1 ms to 65 535 ms can be encoded.

EXAMPLE A time base value of 10 000 shall indicate a time base of 10 s.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 82 of 83


-----

###### KNX Standard Resources Management

 4.3.34.1 Usage by the Management Server (device)
Within “group telegram rate limitation time base” the device shall at maximum transmit a number of
frames equal to the “group telegram rate limitation number of telegrams”. If the “group telegram rate
limitation number of telegrams” is set to 1 the time base shall indicate the minimum interframe time
between any two group telegrams.

If the time base value is set to zero then the telegram rate limitation shall be disabled independently of the
value of “group telegram rate limitation number of telegrams”.

**Table 21 - Group telegram rate limitation time base values**

**Value** **Meaning**

0 Group telegram rate limitation shall be disabled. The system shall not limit the number of
telegrams that may be transmitted within any period.

1 to 65 535 Time Base Value multiplied with 1 ms

PID_GROUP_TELEGR_RATE_LIMIT_TIME_BASE shall always be implemented together with
PID_GROUP_TELEGR_RATE_LIMIT_NO_OF_TELEGR. For further specifications and requirements,
please refer to clause 4.3.35.

###### 4.3.34.2 Usage by the Management Client
Please refer to clause 4.3.35.

###### 4.3.35 PID_GROUP_TELEGR_RATE_LIMIT_NO_OF_TELEGR (PID = 86)

  - Property name: group telegram rate limitation number of telegrams

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

###### 4.3.35.1 Usage by the Management Server (device)
The “telegram rate limitation number of telegrams” shall be a 2 octet unsigned value for the number of
telegrams that shall be sent at maximum by a device within “telegram rate limitation time base”.

Valid data for “telegram rate limitation number of telegrams” are 0 to 65 535.

If the number of telegrams value is set to zero telegram rate limitation shall be disabled independently
from the “telegram rate limitation time base” value.

**Table 22 - Group telegram rate limitation number of telegrams values**

**Value** **Meaning**
0 Telegram rate limitation is disabled. The system shall not limit the number of telegrams
that may be transmitted within any period

1 to 65 535 Number of group telegrams to be transmitted at maximum within “telegram rate
limitation time base”.

Group telegram rate limitation functionality via Properties is an optional feature for devices. But if
implemented both Properties “group telegram rate limitation time base” and “group telegram rate
limitation number of telegrams” shall be implemented.

Both Properties shall be readable and at least one of them shall be writeable.
If “group telegram rate limitation number of telegrams” is set to 1 the interframe time mechanism shall be
active. If “group telegram rate limitation number of telegrams” is greater than 1 the number of group
telegrams within the time base shall be counted and limited.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 83 of 84

|Value|Meaning|
|---|---|
|0|Group telegram rate limitation shall be disabled. The system shall not limit the number of<br>telegrams that may be transmitted within any period.|
|1 to 65 535|Time Base Value multiplied with 1 ms|

|Value|Meaning|
|---|---|
|0|Telegram rate limitation is disabled. The system shall not limit the number of telegrams<br>that may be transmitted within any period|
|1 to 65 535|Number of group telegrams to be transmitted at maximum within “telegram rate<br>limitation time base”.|


-----

###### KNX Standard Resources Management

 4.3.35.2 Usage by the Management Client
**Normal conditions**

The Properties “group telegram rate limitation time base” and “group telegram rate limitation number of
telegrams” shall be accessed through the Property mechanisms DMP_InterfaceObjectWrite_R,
DMP_InterfaceObjectVerify_R and DMP_InterfaceObjectRead_R.

Management telegrams are not limited by the group telegram rate limitation functionality.

**Error and exception handling**

If the Management Server does not support the group telegram rate limitation Properties, Property
description read access will fail.

In case the write access to the Properties “group telegram rate limitation time base” or “group telegram
rate limitation number of telegrams” fails, then the Management Client shall skip these accesses and
proceed with the rest of the download procedure.

###### 4.3.36 PID_FEATURES_SUPPORTED (PID: 89)

**●** **Property name:** Features Supported

**●** **Property Datatype:** PDT_GENERIC_10

**●** **Datapoint Type:** None.

**●** **Access:** **Service:** **Role:** **Security: Access level:**

**Data:** **Read:** any none 3

**Write:** any none 1

**NwPar:** R any none n/a

**List:** This Property shall be on the Security White List

###### 4.3.36.1 Abstract Resource definition
PID_FEATURES_SUPPORTED shall be used to indicate the functionality of a device.

###### 4.3.36.2 Format and encoding
PID_FEATURES_SUPPORTED shall be of Property Datatype PDT_GENERIC_10 and each octet shall
be a bit field.

Each bit shall define a group of features or services. If a bit is set all services shall be supported by the
device.

Unused bits shall be cleared (set to 0).

The following Groups are defined: 10 octets grouping the APCIs.

**Octet /** **Bit** **Supported Services /**

**Service Group** **Alternative discovery**

**BitNr.** **Nr.** **Resource**

0/0 0 Property Multicast A_GroupPropValue_.. / Read Device ID on LTEservices T-Data-Tag Broadcast (Mandatory?)

0/1 1 Extended Properties A_PropertyExtValue… Only with time Out.
A_PropertyExtDescription…
A_FunctionPropertyExt…

0/2 2 Confirmed Restart A_Restart (Restart Type 1) no

0/3 3 Extended Memory A_Memory_Extended…
Services

0/4 4 Verify Mode PID_SERVICE_CONTROL Try to set bit in PID_SERVICE_CONTROL

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 84 of 85

|Service:|Col2|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Data:**|**Read:**|any|none|3|
||**Write:**|any|none|1|
|**NwPar:**|R|any|none|n/a|

|Octet /<br>BitNr.|Bit<br>Nr.|Service Group|Supported Services /<br>Resource|Alternative discovery|
|---|---|---|---|---|
|0/0|0|Property Multicast<br>services|A_GroupPropValue_.. /<br>T-Data-Tag|Read Device ID on LTE-<br>Broadcast(Mandatory?)|
|0/1|1|Extended Properties|A_PropertyExtValue…<br>A_PropertyExtDescription…<br>A_FunctionPropertyExt…|Only with time Out.|
|0/2|2|Confirmed Restart|A_Restart(Restart Type 1)|no|
|0/3|3|Extended Memory<br>Services|<br>A_Memory_Extended…||
|0/4|4|Verify Mode|PID_SERVICE_CONTROL|Try to set bit in PID_-<br>SERVICE_CONTROL|


-----

###### KNX Standard Resources Management

**Octet /** **Bit** **Supported Services /**

**Service Group** **Alternative discovery**

**BitNr.** **Nr.** **Resource**

0/5 5 File Stream A_FileStream_InfoReport

0/6 6 Authorize (Real support) A_Authorize_Request
A_Key_Write

0/7 7 Link Services A_Link_Read, A_Link_Write

1/0 8 Secure AL A_Secure

1/1 9 (any) E-Mode A_DeviceDescriptor_Read Further discovery via
(Type 2) Device Descriptor Type 2

1/2 10 Configuration Signature PID_DOWNLOAD_COUNTER

1/3 11 Ext. frames (Long) PID_MAX_APDU_LENGTH is Read PID_MAX_APDU_present and value is >15 LENGTH

1/4 12 TL Connection Oriented T_Data_Connected… Try T_Connect and read the
Device Descriptor

1/5 13 TL New Style (NOA) T_..._Noa..

1/6 14 Group object diagnostic PID_GO_DIAGNOSTICS

1/7 15 Local Download Support Local TL via IP Discovery via IP
(IP)

2/0 16 Local Download Support Local TL via USB
(USB)

NOTE 15 The following features have been considered for future extension, but are not yet included.

        - Data processing

        - Firmware Update

        - Bus voltage measuring

NOTE 16 The following features have been considered as well, but are not included as there is no use case
seen.

        - Full Property Support

        - System Network parameter

        - Network parameter

        - Hardware Type

###### 4.3.37 PID_CHANNEL_01_PARAM (PID = 101) to PID_CHANNEL_32_PARAM (PID = 132)

  - Property name: “E-Mode parameters for channel 01” to
“E-Mode parameters for channel 32”

  - Property Datatype: PDT_GENERIC_01[]

  - Datapoint Type: None.

These Properties of the Device Object shall provide the parameter blocks for Channel 1 to 32 of the
E-Mode Device. The value shall be an array of octets. Its content is defined in the specification of the
Channel by the Application Groups. The actual length is static, and depends on the corresponding
Channel Code.

**Error handling**

A negative response (no data) shall be sent each time one of following events appears in the request:

   - unknown channel (unknown Property_identifier, channel_number ≥ number of channels), or
   - unknown parameter (start_index ≥ param_block size), or
   - incompatible size (start_index+nb_of_elements > param_block size +1).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 85 of 86

|Octet /<br>BitNr.|Bit<br>Nr.|Service Group|Supported Services /<br>Resource|Alternative discovery|
|---|---|---|---|---|
|0/5|5|File Stream|A_FileStream_InfoReport||
|0/6|6|Authorize (Real support)|<br>   A_Authorize_Request<br>A_Key_Write||
|0/7|7|Link Services|<br>A_Link_Read, A_Link_Write||
|1/0|8|Secure AL|<br>A_Secure||
|1/1|9|(any) E-Mode|<br>A_DeviceDescriptor_Read<br>(Type 2)|Further discovery via<br>Device Descriptor Type 2|
|1/2|10|Configuration Signature|PID_DOWNLOAD_-<br>COUNTER||
|1/3|11|Ext. frames (Long)|PID_MAX_APDU_LENGTH is<br>present and value is >15|Read PID_MAX_APDU_-<br>LENGTH|
|1/4|12|TL Connection Oriented|T_Data_Connected…|Try T_Connect and read the<br>Device Descriptor|
|1/5|13|TL New Style(NOA)|T_..._Noa..||
|1/6|14|Group object diagnostic|<br>PID_GO_DIAGNOSTICS||
|1/7|15|Local Download Support<br>(IP)|<br>Local TL via IP|Discovery via IP|
|2/0|16|Local Download Support<br>(USB)|Local TL via USB||


-----

###### KNX Standard Resources Management

##### 4.4 Applicationprogram Object (Object Type 3)

###### 4.4.1 PID_OPERATION_MODE (PID: 52)

**●** **Property name:** **Operation Mode**

**●** **Property Datatype:** PDT_FUNCTION (alt.: PDT_VARIABLE_LENGTH)

**●** **Datapoint Type:** None.

**●** **Access policy:** 15F/00C

**●** **Access level:** 3/3

###### 4.4.1.1 Abstract Resource Definition
The Operation Mode shall serve to set and read the behaviour of the application program. This shall
mainly serve diagnostic purposes. The default Operation Mode shall be “Normal Mode”.

The Operation Mode shall only have effect if the Load State is “Loaded” and the run state is “Running”.
The Operation Mode shall not be an alternative to the Run State.

**Definition of the Operation Modes**

1. Normal Mode

a. The application shall be running unchanged; the application shall have access to the Group
Object value and the Group Object runtime flags.

b. The AL-service primitives shall be handled by the Group Object server, this is, the GO can be
read - and written by the A_GroupValue_Read and –Write-services.

c. Some Group Object Diagnostic commands shall not be accepted, as listed in Table 34.

2. Diagnostic Mode

This shall allow the MaC to make the application is explicitly aware of its influence.

a. The application may be running unchanged or may be halted; but the application shall have no
access to the Group Object value or the Group Object runtime flags.

NOTE 17 This shall prevent that a GO-value that is set by the MaC is immediately changed by a
(coincidental) subsequent access by the application, or that a request by the MaC to send a certain GOvalue is immediately overwritten by a coincidental spontaneous immediate next transmission by the
application. It shall also prevent that the application reads a received updated value of a GO before the
MaC has had the time and possibility to read the GO runtime flags.
b. The Group Objects shall not be updated by the communication stack by any sender other than
the one(s) possibly filtered by the MaC.

NOTE 18 This shall prevent that, if the MaC forces a device 1 to send a value on a GA 1, received
by a device 2, that this value is overwritten by a coincidental next spontaneous transmission by a device 3;
if this would not be the case, then the MaC has no possibility to conclude whether the communication
between device 1 and device 2 would be working properly or not.
**Constraints**

- Only one single Operation Mode is foreseen. There exist KNX devices with a second Application
Program (Application Program 2), which is however controlled (started and stopped) by the first
Application Program and which shall follow the Operation Mode of the Application Program 1. If it
is needed later, an Operation Mode can be specified for the Application Program 2 as well. This is
under control by KNX Association.

- In combined devices, the Operation Mode shall be restricted to the executable part that is controlled
by the Application Program Object and not to any other applicative or other layer functionality.

EXAMPLE 8 In a device that would combine an Application Program with the functionality of a (USB) Interface or a Coupler,
that Interface functionality or routing functionality shall not be influenced by the Operation Mode of the Application Program.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 86 of 87


-----

###### KNX Standard Resources Management

- The MaS does not announce in any way to its communication partners on its current or changed
Operation Mode.

###### 4.4.1.2 Format and encoding
The Operation Mode shall be a Function Property that shall be encoded as follows.

4.4.1.2.1 Write (A_FunctionPropertyCommand-PDU)
**Overview Write ServiceIDs**

**Table 23 – Overview PID_OPERATION_MODE WriteServiceIDs**

**WriteServiceID** **Definition**

00h Write the Operation Mode

**WriteServiceID 00h: Write the Operation Mode**

octet 10 octet 11 octet 12

Reserved WriteServiceID ServiceInfo

Write Operation Operation Mode
Mode

00h 00h See below.

**Figure 11 – A_FunctionPropertyCommand-PDU for WriteServiceID 00h for**
**PID_OPERATION_MODE**

The field Operation Mode shall contain the Operation Mode requested by the MaC and shall be
encoded as an 8 bit enumeration (N8) as specified in Figure 12.

The MaC shall use this command to set the Operation Mode.

ServiceID: 00h Command “Write the Operation Mode”.

ServiceInfo: Operation Mode
**Value** **Operation Mode**

0 Normal Mode

1 Diagnostic Mode

**Figure 12 – Encoding of Operation Mode**

If the MaS has any problem then it shall respond as specified in 4.4.1.3 below.

If the MaS can successfully handle the command then it shall set the Operation Mode as requested
and respond with an A_FunctionPropertyState_Response-PDU as in Figure 13. Only the Specific
Positive Return Code E_OM_-CURRENT_-OPERATION_-MODE is allowed. The Return Code
E_SUCCESS shall not be used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 87 of 88

|WriteServiceID|Definition|
|---|---|
|00h|Write the Operation Mode|

|octet 10|octet 11|octet 12|
|---|---|---|
|Reserved|WriteServiceID|ServiceInfo|
||Write Operation<br>Mode|Operation Mode|
|00h|00h|See below.|

|Value|Operation Mode|
|---|---|
|0|Normal Mode|
|1|Diagnostic Mode|


-----

###### KNX Standard Resources Management

octet 10 octet 11 octet 12 octet 13

Return Code ServiceID ServiceResult

E_OM_- WriteServiceID Operation Mode Time Left
CURRENT_OPERATION_MODE

20h 00h See below. See below.

**Figure 13 - A_FunctionPropertyState_Response-PDU for WriteServiceID 00h for**
**PID_OPERATION_MODE**

Operation Mode: This shall be the current Operation Mode of the MaS after the
evaluation of the command. This value may differ from the value
in the request.

Time Left: This shall be the remaining time of the current Operation Mode.
This shall be a value in the range from 0 s to 254 s.

If the Operation Mode does not time-out, then the MaS shall
return the value 255 s (FFh). This is typically the case for the
_Normal Mode._

4.4.1.2.2 Read (A_FunctionPropertyState_Read-PDU)
**Overview ReadServiceIDs**

**Table 24 – Overview PID_OPERATION_MODE ReadServiceIDs**

**ReadServiceID** **Definition**

00h Read the Operation Mode

**ReadServiceID 00h: Read the Operation Mode**

octet 10 octet 11

Reserved ReadServiceID

Read Operation
Mode

00h 00h

**Figure 14 - A_FunctionPropertyState_Read-PDU for ReadServiceID 00h for**
**PID_OPERATION_MODE**

The MaC shall use this ReadServiceID 00h to read the current Operation Mode. There is no field
ServiceInfo for this ReadServiceID 00h.

If the MaS has any problem then it shall respond as specified in 4.4.1.3 below.

If the MaS can successfully handle the command then it shall respond with an
A_FunctionPropertyState_Response-PDU as in Figure 13 containing its current Operation Mode and
the Time Left. Only the Specific Positive Return Code E_OM_-CURRENT_-OPERATION_-MODE
is allowed. The Return Code E_SUCCESS shall not be used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 88 of 89

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|Return Code|ServiceID|ServiceResult|ServiceResult|
|E_OM_-<br>CURRENT_-<br>OPERATION_-<br>MODE|WriteServiceID|Operation Mode|Time Left|
|20h|00h|See below.|See below.|

|ReadServiceID|Definition|
|---|---|
|00h|Read the Operation Mode|

|octet 10|octet 11|
|---|---|
|Reserved|ReadServiceID|
||Read Operation<br>Mode|
|00h|00h|


-----

###### KNX Standard Resources Management

 4.4.1.3 Common error – and exception handling for PID_OPERATION_MODE
Only Specific Negative Return Codes are allowed. E_ERRORS (FFh) shall not be used.

**_A0h:_** **_E_OM_ERROR_**

octet 10 octet 11 octet 12 octet 13

Return Code ServiceID ServiceResult

Operation Mode Time Left

A0h Read- or
WriteServiceID
as in the request

**Figure 15 – A_FunctionPropertyState_Response-APDU for**
**PID_OPERATION_MODE in case of E_OM_¬CURRENT_¬OPERATION_¬MODE**

The fields Operation Mode and Time Left shall have the same meaning as in E_OM_CURRENT_OPERATION_MODE.

###### 4.4.1.4 Usage by the MaS (device)

- The MaS shall support the Operation Mode as specified in 4.4.1.2.

- The MaS may autonomously reset its Operation Mode back to “Normal Mode”. If the Operation
_Mode times out, then the following shall apply._

   - After each write access to the Operation Mode, the time-out shall at least be 30 s.

   - When the Operation Mode times-out, then the new Operation Mode after this time-out shall be
_Normal Mode._

**Communication Mode and Transport Layer connections**

The MaS shall accept access to Operation Mode both connectionless as well as connection-oriented. The
_Operation Mode shall be independent of the Transport Layer connection and shall not be influenced when_
the Transport Layer connection is opened or closed. Access to the Operation Mode shall not be limited to
the MaC with which there may be an open Transport Layer connection; it may only be limited through
Permissions and Roles.

###### 4.4.1.5 Usage by the MaC

- The MaC shall access the Operation Mode as specified in 4.4.1.2.

- The MaC may at any time read the current Operation Mode and its Time Left using an A_FunctionPropertyState_Read-PDU.

- If the MaS returns a Time Left different from 255 s and the MaC needs the requested Operation
_Mode for a longer time, then the MaC may retrigger the same Operation Mode as many times as_
necessary each time before it expires.

**Communication Modes and Transport Layer connections**

The MaC may address Operation Mode both connectionless as well as connection-oriented.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 89 of 90

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|Return Code|ServiceID|ServiceResult|ServiceResult|
|||Operation Mode|Time Left|
|A0h|Read- or<br>WriteServiceID<br>as in the request|||


-----

###### KNX Standard Resources Management

##### 4.5 Router Object (Object Type 6)

###### 4.5.1 General requirements
For the Coupler, all Properties of this Interface Object shall be used both in Line Coupler mode as well as
in Backbone Coupler mode and as well in TP1 Bridge/Repeater Mode.

###### 4.5.2 PID_OBJECT_TYPE (PID = 1)

 4.5.2.1 General requirements
Please refer to clause 4.2.1 for the general requirements of PID_OBJECT_TYPE.

This Property shall contain Object Type of the Interface Object. The Router Object shall have Object
Type 0006h.

###### 4.5.2.2 Usage by the Management Server (device)
PID_OBJECT_TYPE in the Router Object shall support the Data Property services as specified in clause
3.4.3 “Data Property services” of [07] without restrictions.

The Coupler shall additionally support the NM_NetworkParameter_Read_R as follows.

On reception of an A_NetworkParameter_Read-PDU with Object Type = Router Object and
PID = PID_OBJECT_TYPE and test_info = 00h, the Coupler shall respond with an
A_NetworkParameter_Response-PDU with the same service parameter values and with test_result equal
to the Property Value, this is, the Interface Object Type.

This response shall be sent in broadcast communication mode.

The Coupler is in this case addressed itself. Therefore, its handling of the hop_count_type shall be as
specified in [05] clause 2.4.1 “State Machine of Network Layer for normal devices”, this is, when
handling a service indication primitive with hop_count_type equal to 7, respectively different from 7, it
shall in the response primitive use the hop_count_type 7 respectively “Network Layer Parameter”.

- The response shall be transmitted on the Medium Interface on which the request has arrived.

- Additionally, the response may be transmitted also on other Medium Interfaces of the Coupler.

On reception of an A_NetworkParameter_Read-PDU with Object Type = Router Object and
PID = PID_OBJECT_TYPE and test_info ≠ 00h, the Coupler shall not react.

**Error and exception handling**

   - The above applies for any Coupler regardless of the Coupler model (see clause 6.3 in [04]:
KNX Router, KNX TP1 Bridge or KNX TP1 Repeater). The Management Client thus needs to
interpret the Individual Addresses of the responses to conclude on the use of the present
Couplers.

###### 4.5.2.3 Usage by the Management Client
The Management Client may read PID_OBJECT_TYPE with A_NetworkParameter_Read with
hop_count value 0 –to find the nearest Couplers – as well as with value 7.

Please refer to the specification of NM_NetworkParameter_Read in [09] concerning the use of hop_count
value 7.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 90 of 91


-----

###### KNX Standard Resources Management

 4.5.3 PID_LOAD_STATE_CONTROL (PID = 5)
The Load State Machine in the Router Object shall control the access to the standard Routing Table.

PID_LOAD_STATE_CONTROL in the Router Object shall support the Load Events as listed in
Table 25. For the specification and numerical values of these Load Events, please refer to clause 4.23.2
“Load State Machine – Realisation Type 1 (Property based)”.

**Table 25 – Load Events for PID_LOAD_STATE_CONTROL in the Router Object**


**Load Events**


No operation

Start Loading

Load Completed

Unload

The Load States as specified in Table 73 may be returned. For the specification and numerical values of
these Load Events, please refer to clause 4.23.2 “Load State Machine – Realisation Type 1 (Property
based)”.

**Table 26 – Load States returned by PID_LOAD_STATE_CONTROL**
**in the Router Object**


**Load State**


Unloaded

Loaded

Loading

Error

If the Group Address Routing Table is to be checked on received frames and the Load State is not Loaded
at the same time, no frames shall be routed.

Upon the event Unload the State Machine shall transit to the state Unloaded. It shall not be relied on the
fact that the Routing Table is erased in memory. PID_ROUTETABLE_CONTROL serves to erase the
Routing Table in memory.

The default Load State shall be Loaded and the Routing Table cleared.

###### 4.5.4 PID_MEDIUM_STATUS (PID = 51)

**●** **Property name:** Medium Status

**●** **Property Datatype:** PDT_GENERIC_01

**●** **Datapoint Type:** None.

**●** **Access levels:** 3/X

**●** **Access Policy:** 3FF/1FF

NOTE 19 This Property was named PID_LINE_STATUS before.

This Property shall include the status of the communication medium to which this medium interface
communicates.

NOTE 20 Bit 0 was named POWER_DOWN_SUBLINE before. This is now named COMMUNICATION_IMPOSSIBLE.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 91 of 92


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Coding**

0 COMMUNICATION_- Indicates whether or not 0: FALSE:
IMPOSSIBLE communication is possible using the communication is possible

medium connection represented by this 1: TRUE:
Router Object. communication is impossible

1 to 7 reserved Shall be 0.

The Coupler shall distribute the value of PID_MEDIUM_STATUS of one Medium Interface to all other
Medium Interfaces with the Management Procedure NM_NetworkParameter_Write_R under the control
of the field EN_SUBLINE_STATUS of PID_COUPL_SERV_CONTROL, with Object Type=
Router Object and PID = PID_MEDIUM_STATUS in broadcast communication mode; this single
transmission shall be triggered by a change of value of this Property.

/* Announce the status of the medium on one Medium Interface through the remaining Medium Interface. */
For each Medium Interface other than the initiating Medium Interface {
if PID_COUPL_SERV_CONTROL.EN_SUBLINE_STATUS = enable then
NM_NetworkParameter_Write_R(ASAP = void, comm_mode = point-to-all-points connectionless,
hop_count_type_req = 6, object_type = Router Object, PID = PID_MEDIUM_STATUS,
value = PID_MEDIUM_STATUS.Value)
}

It shall be noted that this message does not say what Medium Interface has a problem: the Primary Side or
the Secondary Side. This would even become more imprecise if ever multiple Secondary Sides were reintroduced again. However, even the use of the Object Instances or Object Indexes would not help, as
there are no requirements to these! In broadcast; this message thus only says that one Medium Interface of
this Coupler with IA x.y.z has a problem. (In point-to-point, reading out by the MaC, knowing the
relation between Medium Interface and Object Index or – Type, this does become clear.)

###### 4.5.5 PID_MAIN_LCCONFIG (PID = 52) PID_SUB_LCCONFIG (PID = 53)
Two Properties (PID_MAIN_LCCONFIG for the Subnetwork on the primary side and
PID_SUB_LCCONFIG for the Subnetwork on the secondary side) shall affect the handling of frames in
point-to-point (connectionless and connection oriented) or broadcast communication mode.

**Bit** **Name** **Description** **Encoding**
**(d = default value)**

0-1 PHYS_FRAME Specifies the static handling for receiving 0 = not used
frames in point-to-point connectionless or 1 = PHYS_UNLOCK: all frames in point-to-point
connection-oriented communication mode connectionless and point-to-point

connection-oriented communication mode
shall be routed, independent of the Coupler
**Mode!**
2 = PHYS_LOCK: no frames in point-to-point
connectionless and point-to-point
connection-oriented communication mode
shall be routed, independent of the Coupler
**Mode!**
3 = PHYS_ROUT: routing of frames in
point-to-point connectionless and
point-to-point connection-oriented
communication mode shall depend on
Destination Address, the Individual Address of
the Coupler and the Coupler Mode (normal
operation mode) (d)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 92 of 93

|Bit|Name|Description|Coding|
|---|---|---|---|
|0|COMMUNICATION_-<br>IMPOSSIBLE|Indicates whether or not<br>communication is possible using the<br>medium connection represented by this<br>Router Object.|0:<br>FALSE:<br>communication is possible<br>1:<br>TRUE:<br>communication is impossible|
|1 to 7||reserved|Shall be 0.|

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|0-1|PHYS_FRAME|Specifies the static handling for receiving<br>frames in point-to-point connectionless or<br>connection-oriented communication mode|0 = not used<br>1 = PHYS_UNLOCK: all frames in point-to-point<br>connectionless and point-to-point<br>connection-oriented communication mode<br>shall be routed,**independent of the Coupler**<br>**Mode!**<br>2 = PHYS_LOCK: no frames in point-to-point<br>connectionless and point-to-point<br>connection-oriented communication mode<br>shall be routed,**independent of the Coupler**<br>**Mode!** <br>3 = PHYS_ROUT: routing of frames in<br>point-to-point connectionless and<br>point-to-point connection-oriented<br>communication mode shall depend on<br>Destination Address, the Individual Address of<br>the Coupler and the Coupler Mode (normal<br>operation mode) (d)|


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**
**(d = default value)**

2 PHYS_REPEAT Repetition of frames in point-to-point **Independent of the Coupler Mode!**
connectionless or connection-oriented 0 = no repetitions
communication mode in case of 1 = frames in point-to-point connectionless or
transmission errors. connection-oriented communication mode will

be repeated in case of transmission errors (up
to 6 times for BUSY acknowledged frames
and up to 3 times for other acknowledged or
not acknowledged frames) (d)

3 BROADCAST_LOCK switch ON or OFF the routing of frames in **independent of the Coupler Mode:**
broadcast communication mode 0 = normal: frames in broadcast communication

mode will be routed (d)
1 = frames in broadcast communication mode will
be blocked (useable during system
configuration)

4 BROADCAST_REPEAT repetition of frames in broadcast **independent of the Coupler Mode:**
communication mode in case of 0 = no repetition
transmission errors 1 = frames in broadcast communication mode will

be repeated in case of transmission errors (up
to 6 times for BUSY acknowledged frames
and up to 3 times for other acknowledged or
not acknowledged frames) (d)

5 GROUP_IACK_ROUT specifies the Layer-2 acknowledge of **independent of the Coupler Mode:**
received frames in multicast communication 0 = all multicast frames will be acknowledged,
mode. independently of the routing! (useful only to
Switch ON or OFF the Layer-2 acknowledge. avoid the repetitions of misrouted frames)

1 = normal mode (all multicast frames that will be

routed will also be acknowledged) (d)

6-7 PHYS_IACK specifies the Layer-2 acknowledge of **independent of the Coupler Mode:**
received frames in point-to-point 0 = not used
connectionless or – connection-oriented 1 = normal mode (all frames that will be routed or
communication mode. that are addressed to the Coupler itself will be
Switch ON or OFF the Layer-2 acknowledge. acknowledged) (d)

2 = all frames will be acknowledged (useful only
to avoid the repetitions of misrouted frames)
3 = all frames on point-to-point connectionless –
or connection-oriented communication mode
shall be negatively acknowledge (NACK).
This shall serve for protection purposes. (It is
useful to prevent all parameterisation in one
Subnetwork; the Coupler shall be protected
too. A typical use case is the protection of a
Subnetwork that is located outside a building)

###### 4.5.6 PID_MAIN_LCGRPCONFIG (PID = 54) PID_SUB_LCGRPCONFIG (PID = 55)
Two Properties (PID_MAIN_LCGRPCONFIG for the Subnetwork on the primary side and
PID_SUB_LCGRPCONFIG for the Subnetwork on the secondary side) shall affect the handling of
frames in multicast communication mode.

These values shall be interpreted independently of the Coupler Mode.

**Bit** **Name** **Description** **Encoding**
**(d = default value)**

0-1 GROUP_6FFF specify the handling of standard Group 0 = not used
Addressed frames with Group Address 1 = GROUP_UNLOCK6FFF
≤ 6FFFh All standard Group Addresses frames shall be

routed.
**(Typical for TP1 Bridge/Repeater Mode.)**
2 = GROUP_LOCK6FFF
No standard Group Addressed frames shall be
routed.
3 = GROUP_ROUT6FFF
The Routing of the standard Group Addressed
frames shall depend on the Routing Table (d).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 93 of 94

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|2|PHYS_REPEAT|Repetition of frames in point-to-point<br>connectionless or connection-oriented<br>communication mode in case of<br>transmission errors.|**Independent of the Coupler Mode!**<br>0 = no repetitions<br>1 = frames in point-to-point connectionless or<br>connection-oriented communication mode will<br>be repeated in case of transmission errors (up<br>to 6 times for BUSY acknowledged frames<br>and up to 3 times for other acknowledged or<br>not acknowledged frames) (d)|
|3|BROADCAST_LOCK|switch ON or OFF the routing of frames in<br>broadcast communication mode|**independent of the Coupler Mode:**<br>0 = normal: frames in broadcast communication<br>mode will be routed (d)<br>1 = frames in broadcast communication mode will<br>be blocked (useable during system<br>configuration)|
|4|BROADCAST_REPEAT|repetition of frames in broadcast<br>communication mode in case of<br>transmission errors|**independent of the Coupler Mode:**<br>0 = no repetition<br>1 = frames in broadcast communication mode will<br>be repeated in case of transmission errors (up<br>to 6 times for BUSY acknowledged frames<br>and up to 3 times for other acknowledged or<br>not acknowledged frames) (d)|
|5|GROUP_IACK_ROUT|specifies the Layer-2 acknowledge of<br>received frames in multicast communication<br>mode.<br>Switch ON or OFF the Layer-2 acknowledge.|<br>**independent of the Coupler Mode:**<br>0 = all multicast frames will be acknowledged,<br>independently of the routing! (useful only to<br>avoid the repetitions of misrouted frames)<br>1 = normal mode (all multicast frames that will be<br>routed will also be acknowledged) (d)|
|6-7|PHYS_IACK|specifies the Layer-2 acknowledge of<br>received frames in point-to-point<br>connectionless or – connection-oriented<br>communication mode.<br>Switch ON or OFF the Layer-2 acknowledge.|<br>**independent of the Coupler Mode:**<br>0 = not used<br>1 = normal mode (all frames that will be routed or<br>that are addressed to the Coupler itself will be<br>acknowledged) (d)<br>2 = all frames will be acknowledged (useful only<br>to avoid the repetitions of misrouted frames)<br>3 = all frames on point-to-point connectionless –<br>or connection-oriented communication mode<br>shall be negatively acknowledge (NACK).<br>This shall serve for protection purposes. (It is<br>useful to prevent all parameterisation in one<br>Subnetwork; the Coupler shall be protected<br>too. A typical use case is the protection of a<br>Subnetwork that is located outside a building)|

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|0-1|GROUP_6FFF|specify the handling of standard Group<br>Addressed frames with Group Address<br>≤ 6FFFh|0 = not used<br>1 = GROUP_UNLOCK6FFF<br>All standard Group Addresses frames shall be<br>routed.<br>**(Typical for TP1 Bridge/Repeater Mode.)** <br>2 = GROUP_LOCK6FFF<br>No standard Group Addressed frames shall be<br>routed.<br>3 = GROUP_ROUT6FFF<br>The Routing of the standard Group Addressed<br>frames shall depend on the Routing Table (d).|


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**
**(d = default value)**

2-3 GROUP_7000 specify the handling of group addressed 0 = not used
frames ≥ 7000h 1 = GROUP_UNLOCK7000

All frames shall be routed.
**(Typical for TP1 Bridge/Repeater Mode.) (d)**
2 = GROUP_LOCK7000
No frames shall be routed.
3 = GROUP_ROUT7000

Routing shall depend on the Routing Table.

4 GROUP_REPEAT repetition of group addressed frames in 0 = No repetition.
case of transmission errors 1 = Frames shall be repeated in case of transmission

errors (up to 6 times for BUSY acknowledged frames
and up to 3 times for other acknowledged or not
acknowledged frames). (d)

5-7 not used Shall be 0.

###### 4.5.7 PID_ROUTETABLE_CONTROL (PID = 56)

 4.5.7.1 Structure
This Property shall be used for the Management of the Routing Table for standard KNX Group
Addresses. Due to the Property Datatype PDT_Function the configuration is much faster and more
flexible than the standard access to a fixed routing address field. The structure of the Property is defined
in Figure 16.

octet 10 octet 11 octet 12 octet 13 to octet 21

00h or
ServiceID ServiceInfo1 ServiceInfo2 ... ServiceInfo11
return_code

**Figure 16 - Structure of the Function Property for reading or writing**
**(octet numbering for TP1)**

The ServiceID shall specify the selected method. For some methods additional ServiceInfos shall be
necessary.

###### 4.5.7.2 ServiceID: 1 (SRVID_CLEAR_FILTERTABLE)
a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11

00h 01h

For SRVID_CLEAR_FILTERTABLE no additional ServiceInfo fields shall be used.

The Management Client shall apply SRVID_CLEAR_FILTERTABLE with
A_FunctionPropertyCommand-PDU to clear all standard Group Addresses in the Routing Table.

The Coupler shall on reception of SRVID_CLEAR_FILTERTABLE clear all standard Group Addresses
in the Routing Table and shall respond with an A_FunctionPropertyState_Response-PDU as follows.

Response (A_PropertyPropertyState_Response-PDU)

octet 10 octet 11

return_code 01h

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 94 of 95

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|2-3|GROUP_7000|specify the handling of group addressed<br>frames≥ 7000h|0 = not used<br>1 = GROUP_UNLOCK7000<br>All frames shall be routed.<br>**(Typical for TP1 Bridge/Repeater Mode.) (d)** <br>2 = GROUP_LOCK7000<br>No frames shall be routed.<br>3 = GROUP_ROUT7000<br>Routing shall depend on the Routing Table.|
|4|GROUP_REPEAT|repetition of group addressed frames in<br>case of transmission errors|0 = No repetition.<br>1 = Frames shall be repeated in case of transmission<br>errors (up to 6 times for BUSY acknowledged frames<br>and up to 3 times for other acknowledged or not<br>acknowledged frames).** (d)**|
|5-7||not used|Shall be 0.|

|octet 10|octet 11|octet 12|octet 13 to octet 21|
|---|---|---|---|
|00h or<br>return_code|ServiceID|ServiceInfo1|ServiceInfo2 ... ServiceInfo11|

|octet 10|octet 11|
|---|---|
|00h|01h|

|octet 10|octet 11|
|---|---|
|return_code|01h|


-----

###### KNX Standard Resources Management

The Coupler shall use the following values as return_code.

return_code: 00h: clearing of the Routing Table has been successful.

FFh: an error has occurred during the clearing of the Routing Table (verify
error)

b) Read (A_FunctionPropertyState_Read-PDU)

The Management Client shall apply the SRVID_CLEAR_FILTERTABLE with A_FunctionPropertyState_Read-PDU to check if all standard Group Addresses are cleared in the Routing Table.

The Coupler shall use the following values as return_code.

return_code: 00h: all standard Group Addresses in the Routing Table are cleared.

FFh: not all standard Group Addresses in the Routing Table are cleared.

###### 4.5.7.3 ServiceID: 2 (SRVID_SET_FILTERTABLE)

a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11

00h 02h

For SRVID_SET_FILTERTABLE no additional ServiceInfo fields shall be used.

The Management Client shall apply SRVID_SET_FILTERTABLE with
A_FunctionPropertyCommand-PDU to set all standard Group Addresses in the Routing Table.

The Coupler shall on reception of SRVID_SET_FILTERTABLE set all standard Group Addresses in the
Routing Table and shall respond with an A_FunctionPropertyState_Response_PDU as follows.

Response (A_PropertyPropertyState_Response-PDU)

octet 10 octet 11

return_code 02h

The Coupler shall use the following values as return_code.

return_code: 00h: setting of the Routing Table has been successful.

FFh: an error has occurred during the setting of the Routing Table (verify error)

b) Read (A_FunctionPropertyState_Read-PDU)

The Management Client shall apply the SRVID_SET_FILTERTABLE with A_FunctionPropertyState_Read-PDU to check if all standard Group Addresses are set in the Routing Table.

The Coupler shall use the following values as return_code.

return_code: 00h: all standard Group Addresses in the Routing Table set.

FFh: not all standard Group Addresses in the Routing Table are set.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 95 of 96

|octet 10|octet 11|
|---|---|
|00h|02h|

|octet 10|octet 11|
|---|---|
|return_code|02h|


-----

###### KNX Standard Resources Management

 4.5.7.4 ServiceID: 3 (SRVID_CLEAR_GROUPADDRESS)

a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

00h 03h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Management Client shall apply SRVID_CLEAR_GROUPADDRESS to clear one or more standard
Group Addresses in the Routing Table of the Coupler.

START ADDRESS This shall be the first standard Group Address that shall be cleared.

END ADDRESS This shall be the last standard Group Address that shall be cleared.

If only one standard Group Address is to be modified then START ADDRESS and ENDADDRESS shall
be equal!

If START ADDRESS is greater than END ADDRESS no address will be modified (error response!)

The Coupler shall on reception of SRVID_CLEAR_GROUPADDRESS clear all Standard Group
Addresses in the Routing Table starting from START ADDRESS up to and including END ADDRESS. It
shall respond with an A_FunctionPropertyState_Response-PDU as follows.

Response (A_PropertyPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

return_code 03h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Coupler shall use the following values as return_code.

return_code: 00h: The standard Group Addresses are cleared successfully.

FFh: One or more errors have occurred during the clearing of the standard
Group Addresses (verify error).

b) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

00h 03h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Management Client shall apply the SRVID_CLEAR_GROUPADDRESS with A_FunctionPropertyState_Read-PDU to check if all standard Group Addresses in the range from START ADDRESS to
END ADDRESS are cleared.

START ADDRESS This shall be the first standard Group Address that shall be checked.

END ADDRESS This shall be the last standard Group Address that shall be checked.

If only one standard Group Address shall be checked then START ADDRESS and END ADDRESS shall
be equal!

If START ADDRESS is greater than END ADDRESS then no standard Group Address shall be checked.

Response (A_PropertyPropertyState_Response-PDU)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 96 of 97

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|00h|03h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|return_code|03h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|00h|03h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|


-----

###### KNX Standard Resources Management

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

return_code 03h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Coupler shall use the following values as return_code.

return_code: 00h: all checked standard Group Addresses are cleared.

FFh: not all checked standard Group Addresses are cleared.

###### 4.5.7.5 ServiceID: 4 (SRVID_SET_GROUPADDRESS)

a) Write (A_FunctionPropertyCommand-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

00h 04h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Management Client shall apply SRVID_SET_GROUPADDRESS to set one or more standard Group
Addresses in the Routing Table of the Coupler.

START ADDRESS This shall be the first standard Group Address that shall be set.

END ADDRESS This shall be the last standard Group Address that shall be set.

If only one standard Group Address is to be modified then START ADDRESS and END ADDRESS shall
be equal!

If START ADDRESS is greater than END ADDRESS no standard Group Address shall be modified
(error response!).

The Coupler shall on reception of SRVID_SET_GROUPADDRESS set all Standard Group Addresses in
the Routing Table starting from START ADDRESS up to and including END ADDRESS. It shall
respond with an A_FunctionPropertyState_Response-PDU as follows.

Response (A_PropertyPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

return_code 04h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Coupler shall use the following values as return_code.

return_code: 00h: The standard Group Addresses are set successfully.

FFh: One or more errors have occurred during the setting of the standard Group
Addresses (verify error).

b) Read (A_FunctionPropertyState_Read-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

00h 04h START ADDRESS END ADDRESS

high octet low octet high octet low octet

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 97 of 98

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|return_code|03h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|00h|04h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|return_code|04h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|00h|04h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|


-----

###### KNX Standard Resources Management

The Management Client shall apply the SRVID_SET_GROUPADDRESS with A_FunctionPropertyState_Read-PDU to check if all standard Group Addresses in the range from START ADDRESS to
END ADDRESS are set.

START ADDRESS This shall be the first standard Group Address that shall be checked.

END ADDRESS This shall be the last standard Group Address that shall be checked.

If only one standard Group Address shall be checked then START ADDRESS and END ADDRESS shall
be equal!

If START ADDRESS is greater than END ADDRESS then no standard Group Address shall be checked.

Response (A_PropertyPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

return_code 04h START ADDRESS END ADDRESS

high octet low octet high octet low octet

The Coupler shall use the following values as return_code.

return_code: 00h: all checked standard Group Addresses are set.

FFh: not all checked standard Group Addresses are set.

###### 4.5.7.6 Error handling
The reaction to an unknown ServiceID shall be as follows

a) Write (A_FunctionPropertyCommand-PDU), A_PropertyValue_Read-PDU)

octet 10 octet 11 …

undefined
00h …
ServiceID

b) response A_PropertyValue_Response-PDU

octet 10 octet 11

undefined
return_code
ServiceID

The Coupler shall use the following value as return_code.

return_code: FFh: error.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 98 of 99

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|return_code|04h|START ADDRESS|START ADDRESS|END ADDRESS|END ADDRESS|

|octet 10|octet 11|…|
|---|---|---|
|00h|undefined<br>ServiceID|…|

|octet 10|octet 11|
|---|---|
|return_code|undefined<br>ServiceID|


-----

###### KNX Standard Resources Management

 4.5.8 PID_COUPL_SERV_CONTROL (PID = 57)
The Property PID_COUPL_SERV_CONTROL in the Router Object (object_type = 6) shall be used to
control SNA management in a Coupler.

**Encoding**

**Bit** **Name** **Description** **(d = default**

**value)**

0 EN_SNA_INCONSISTENCY_CHECK This bit shall enable and disable the inconsistency- 0 = disable (d)
check of frames in point-to-point connectionless 1 = enable
and connection-oriented communication mode.
This feature shall only be executed if the Coupler
is not in TP1 Bridge/Repeater Mode!
See further details below.

1 EN_SNA_HEARTBEAT This bit shall enable and disable “SNA heartbeat” 0 = disable (d)
(see [10] clause 1.3.6 “SNA heartbeat”) in the 1 = enable
Subnetwork connected to the Coupler’s secondary
side.
This feature shall only be executed if the Coupler
is not in TP1 Bridge/Repeater Mode!

2 EN_SNA_UPDATE_WRITE This bit shall enable and disable the update of the 1 = enable
Subnetwork Address by the Coupler in the 0 = disable (d)
Subnetwork Address connected to its secondary
side by an NM_SubnetworkAddress_Write_LocalSubnetwork (see [09]) after its own Individual
Address has changed via programming mode or
KNX Serial Number.
This feature shall only be executed if the Coupler
is not in TP1 Bridge/Repeater Mode!

3 EN_SNA_READ This bit shall enable and disable the server side 0 = disable
support of the SNA read procedure in the Coupler 1 = enable (d)
(see [10]).
If this feature is enabled, the Coupler shall accept
the A_NetworkParameter_Read-service in that
Management Procedure and respond as specified
in [10].
This feature shall only be executed if the Coupler
is not in TP1 Bridge/Repeater Mode! If the Coupler
is in TP1 Bridge/Repeater Mode then this
procedure shall always be ignored, independently
of the Property setting.
See further details below.

4 EN_SUBLINE_STATUS This bit shall enable or disable the distribution of 0 = disable (d)
PID_LINE_STATUS in the Subnetwork connected 1 = enable
to the primary side on power failure and power
return in the Subnetwork Connected to the
secondary side.
This feature shall be executed independent of TP1
Bridge/Repeater Mode!

5 to 7 reserved Shall be 0.

**EN_SNA_INCONSISTENCY_CHECK**
A Router may detect topologically incorrect Individual Addresses on its primary side and on its secondary
side and perform the procedure “SNA update on SNA inconsistency”. The field
EN_SNA_INCONSISTENCY_CHECK shall control whether (enable) or not (disable) the Router shall
detect and correct incorrect Subnetwork Addresses. Please refer to [10] for the specifications.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 99 of 100

|Bit|Name|Description|Encoding<br>(d = default<br>value)|
|---|---|---|---|
|0|EN_SNA_INCONSISTENCY_CHECK|This bit shall enable and disable the inconsistency-<br>check of frames in point-to-point connectionless<br>and connection-oriented communication mode.<br>This feature shall only be executed if the Coupler<br>is not in TP1 Bridge/Repeater Mode!<br>See further details below.|0 = disable (d)<br>1 = enable|
|1|EN_SNA_HEARTBEAT|This bit shall enable and disable “SNA heartbeat”<br>(see[10] clause 1.3.6 “SNA heartbeat”)  in the<br>Subnetwork connected to the Coupler’s secondary<br>side.<br>This feature shall only be executed if the Coupler<br>is not in TP1 Bridge/Repeater Mode!|0 = disable (d)<br>1 = enable|
|2|EN_SNA_UPDATE_WRITE|This bit shall enable and disable the update of the<br>Subnetwork Address by the Coupler in the<br>Subnetwork Address connected to its secondary<br>side by an NM_SubnetworkAddress_Write_Local-<br>Subnetwork (see [09]) after its own Individual<br>Address has changed via programming mode or<br>KNX Serial Number.<br>This feature shall only be executed if the Coupler<br>is not in TP1 Bridge/Repeater Mode!|1 = enable<br>0 = disable (d)|
|3|EN_SNA_READ|This bit shall enable and disable the server side<br>support of the SNA read procedure in the Coupler<br>(see [10]).<br>If this feature is enabled, the Coupler shall accept<br>the A_NetworkParameter_Read-service in that<br>Management Procedure and respond as specified<br>in [10].<br>This feature shall only be executed if the Coupler<br>is not in TP1 Bridge/Repeater Mode! If the Coupler<br>is in TP1 Bridge/Repeater Mode then this<br>procedure shall always be ignored, independently<br>of the Property setting.<br>See further details below.|0 = disable<br>1 = enable (d)|
|4|EN_SUBLINE_STATUS|This bit shall enable or disable the distribution of<br>PID_LINE_STATUS in the Subnetwork connected<br>to the primary side on power failure and power<br>return in the Subnetwork Connected to the<br>secondary side.<br>This feature shall be executed independent of TP1<br>Bridge/Repeater Mode!|0 = disable (d)<br>1 = enable|
|5 to 7|reserved||Shall be 0.|


-----

###### KNX Standard Resources Management

**EN_SNA_READ (indication)**

Newly installed devices may perform an “SNA Read” (see [10]) to get the current SNA. The field
EN_SNA_READ shall control whether (enable) or not (disable) the Router shall react to this procedure or
not. Please refer to [10] for the specifications.

###### 4.5.9 PID_MAX_APDU_LENGTH (PID = 58)

  - Property name: MAX. APDU-Length

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

###### 4.5.9.1 Usage by the Management Client
In the Router Object, this Property shall contain the maximal APDU-length of the messages that it can
route from onto the network connection that is controlled through this Router Object instance.

If this Property is not present in the Router Object, the Management Client shall evaluate the same
property PID_MAX_APDU_LENGTH (PID = 56) in the Device Object (see clause 4.3.7).

EXAMPLE If a Management Client needs to find out the maximal APDU-length that it can use to manage (download) a target
device (Management Server) then it also needs to know the maximal APDU-length that is supported by any possible in-between
Router. To this, is shall read PID_MAX_APDU_LENGTH in the Router Object of these Routers. This is specified in [10] under
“Discovery of maximal frame length” Step 3.

###### 4.5.10 PID_L2_COUPLER_TYPE (PID = 59)

  - Property name: L2 Coupler Type

  - Property Datatype: PDT_BITSET8

  - Datapoint Type: None.

###### 4.5.10.1 Format
The Property L2 Coupler Type shall be an 8 bit bitset.

**Bit** **Name** **Value** **Meaning**

0 IS_REPEATER 0 Device is a TP1 Bridge

1 Device is a TP1 Repeater

1 to 7 Reserved 0 These bits are reserved for future extensions.

The default value shall be “TP1 Repeater” (01h).

###### 4.5.10.2 Usage by the Management Server (device)
Bit 0

The Property L2 Coupler Type shall not be evaluated if the device is a Router, this is, if the Device
Address equals 0.

If the Device Address differs from 0 and Property L2 Coupler Type is not implemented, then the Coupler
shall be a TP1 Repeater.

If the Device Address differs from 0 and Property L2 Coupler Type is implemented then the Coupler shall
be a TP1 Bridge if bit 0 equals 0 and a TP1 Repeater is bit 0 equals 1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 100 of 101

|Bit|Name|Value|Meaning|
|---|---|---|---|
|0|IS_REPEATER|0|Device is a TP1 Bridge|
|0|IS_REPEATER|1|Device is a TP1 Repeater|
|1 to 7|Reserved|0|These bits are reserved for future extensions.|


-----

###### KNX Standard Resources Management

This is summarized in the following pseudo-code.

if Device Address = 0
then Device is Router
else
if PID_L2_COUPLER_TYPE.BIT0 = 0
then Device is TP1 Bridge
else Device is TP1 Repeater
endif
endif

Bit 1 to bit 7

The value of the reserved bits (bit 1 to bit 7) shall be ignored by the Management Server, even if they are
set to 1. In the A_PropertyValue_Response-PDU, confirming the A_PropertyValue_Write-PDU back to
the Management Client, the Management Server (device) shall clear these bits.

###### 4.5.10.3 Usage by the Management Client

4.5.10.3.1 Read access
Bit 0

The Management Client shall interpret this Property Value, in combination with the Device Address of
the Management Server, identically as the Management Server, as specified in 4.5.10.2 above. This shall
allow the Management Client to determine whether the device is a TP1 Repeater or a TP1 Bridge. If this
Property is not present, then the device shall be considered as a TP1 Repeater.

Bit 1 to bit 7

The Management Client shall ignore the value of these bits.

4.5.10.3.2 Write access
**Inputs**

  - Constants

Bit 1 to bit 7: The Management Client shall clear these bits.

  - Application specific

None

  - From user

Bit 0 The value of PID_L2_COUPLER_TYPE.BIT0 shall be provided by the user of
the Management Client.

  - From the Management Server (device)

None.

**Access**

The Management Client shall set the value of Property PID_L2_COUPLER_TYPE using the Procedure
DMP_InterfaceObject_Write_R.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 101 of 102


-----

###### KNX Standard Resources Management

 4.5.11 PID_HOP_COUNT (PID = 61)

**●** **Property name:** Hop Count

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** None.

**●** **Access levels:** 3/2

**●** **Access Policy:** 3FF/0CC

This Property shall contain the default hop count that the Coupler shall use if it forwards a Frame to the
Medium Interface that is represented by this Router Object.

This Property shall specifically be used if the Frame is forwarded from a KNX Medium that does not
support any hop count, like KNX RF.

If the Coupler acts in the topology as a Line Coupler, the meaningful value for this Property on the
Primary Side is five; if the Coupler in the topology acts as a Backbone Coupler, the meaningful value for
this Property on the Primary Side is four. This way, Frames forwarded by this Coupler on the Primary
Side have the same default hop count as if the Frame would originate from a TP1 Subnetwork.

Please refer to the Profile definitions for the indications for which Primary – or Secondary Sides for
which KNX Communication Media this Property is mandatory.

###### 4.5.12 PID_MEDIUM (PID = 63)

**●** **Property name:** Medium

**●** **Property Datatype:** PDT_ENUM8

**●** **Datapoint Type:** DPT_Medium (20.1004) (see [14])

**●** **Access levels:** 3/X

**●** **Access Policy:** 3FF/0CC

The Property Medium shall indicate the KNX Communication Medium that is used for the Subnetwork
Connected that is represented by this Router Object.

This Property is mandatory for each Router Object, both on the Primary Side as on the Secondary Side.

###### 4.5.13 PID_FILTER_TABLE_USE (PID = 67)

**●** **Property name:** Filter Table Use

**●** **Property Datatype:** PDT_BINARY_INFORMATION

**●** **Datapoint Type:** DPT_Bool (1.002)

**●** **Access levels:** 3/2

**●** **Access Policy:** 3FF/0CC

###### 4.5.13.1 Abstract Resource definition
This parameter shall indicate whether the Filter Table shall be used or not.

###### 4.5.13.2 Format and encoding
The parameter Filter Table Use shall be encoded as DPT_Bool (DPT_ID: 1.002).

**Value** **Specification**

0 The Filter Table shall not be used.

1 The Filter Table shall be used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 102 of 103

|Value|Specification|
|---|---|
|0|The Filter Table shall not be used.|
|1|The Filter Table shall be used.|


-----

###### KNX Standard Resources Management

 4.5.13.3 Usage by the Management Server (Coupler)
Please refer to the Abstract Resource definition.

The MaS shall actively interpret this Parameter, even if the implementation specific Coupler Parameters
would allow concluding on whether the Filter Table is used or not.

The MaS shall interpret this parameter Filter Table Use in the routing and filtering functionality as
follows.

**Value** **Interpretation by the MaS**

0 The Filter Table shall not be evaluated.
If the standard - or implementation specific Coupler Parameter values conclude on the
evaluation of Filter Table, then, this evaluation shall return negative for all Group
Addresses.

1 The MaS shall evaluate the Filter Table as specified in 5.3.1.
If the standard - or implementation specific Coupler Parameter values conclude on the
evaluation of Filter Table, then, this evaluation shall be as in 5.3.1.1, and may return
positive or negative accordingly.

This Parameter Filter Table Use may be part of the calculation of the routing condition, as indicated
in [18].

###### 4.5.13.4 Usage by the Management Client
**Writing**

The MaC shall always set this parameter, on any modification of the Filter Table contents or the
(implementation specific) Coupler parameters.

**Value** **Interpretation by the MaC - writing**

0 The FT contents shall be considered as invalid.
The FT shall not be downloaded.

1 The FT contents shall be considered as valid.
The FT shall be downloaded.

**Reading and interpretation**

The MaC shall write this Property parameter during any Configuration (Full download, Partial Download,
Parameters only or any other).

The MaC shall read out this Parameter in status information, device information or in case of reverse
engineering or other.

**Value** **Interpretation by the MaC – reading**

0 The FT contents shall be considered as invalid.
The FT may either be:

− read out but marked invalid, or
− not be read out.

1 The FT contents shall be considered as valid.
The FT may be read out.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 103 of 104

|Value|Interpretation by the MaS|
|---|---|
|0|The Filter Table shall not be evaluated.<br>If the standard - or implementation specific Coupler Parameter values conclude on the<br>evaluation of Filter Table, then, this evaluation shall return negative for all Group<br>Addresses.|
|1|The MaS shall evaluate the Filter Table as specified in 5.3.1.<br>If the standard - or implementation specific Coupler Parameter values conclude on the<br>evaluation of Filter Table, then, this evaluation shall be as in 5.3.1.1, and may return<br>positive or negative accordingly.|

|Value|Interpretation by the MaC - writing|
|---|---|
|0|The FT contents shall be considered as invalid.<br>The FT shall not be downloaded.|
|1|The FT contents shall be considered as valid.<br>The FT shall be downloaded.|

|Value|Interpretation by the MaC – reading|
|---|---|
|0|The FT contents shall be considered as invalid.<br>The FT may either be:<br>− read out but marked invalid, or<br>− not be read out.|
|1|The FT contents shall be considered as valid.<br>The FT may be read out.|


-----

###### KNX Standard Resources Management

 4.5.14 KNX PL110 specific Coupler Properties

 4.5.14.1 PID_PL110_SBC_CONTROL (PID = 104)

**●** **Property name:** PL110 System Broadcast routing control

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access level:** 3/2

**●** **Access Policy:** 3FF/0CC

This Property shall control the Routing of System Broadcast services and shall be evaluated as specified
in [05] clause 2.4.2.4.5.7 “Routing of system broadcast services”. The encoding shall be as follows.

The Functionality of PID_PL110_SBC_CONTROL for PL110 shall be identical to the functionality of
PID_RF_SBC_CONTROL (PID = 112) including the possible deviations through implementation
specific Parameters. Please refer to clause 4.5.15.1 for the specification.

**System broadcast routing Parameters for KNX RF and for KNX PL110**

The parameter for System Broadcast handling for a KNX PL110 connection
PID_PL110_SBC_CONTROL (PID = 104) is not shared with the system broadcast handling parameters
for a KNX RF connection (PID_RF_SBC_CONTROL; PID = 112).

This allows that there may be different parameter sets, - values and – handling between KNX PL110 and
KNX RF.

This could also later on allow for an easy introduction of a PL110/RF Media Coupler.

###### 4.5.15 KNX RF specific Coupler Properties

 4.5.15.1 PID_RF_SBC_CONTROL (PID = 112)

**●** **Property name:** RF System Broadcast routing control

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access levels:** 3/2

**●** **Access Policy:** 3FF/0CC

This Property shall control the Routing of System Broadcast services and shall be evaluated as specified
in [05] clause 2.4.2.4.5.7 “Routing of system broadcast services”. This interpretation shall be independent
of the Load State Machine. The encoding shall be as follows.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 104 of 105


-----

###### KNX Standard Resources Management

**Table 27 – Encoding of Mode in PID_RF_SBC_CONTROL**

**Mode Value** **Routing of system broadcast services**

0 Disabled System broadcast services shall not be routed[ b].

1 Broadcast If according to the routing algorithm a system
broadcast service is routed, then broadcast
communication mode shall be used[ c].

2 System broadcast If according to the routing algorithm a system
broadcast service is routed, then system
broadcast communication mode shall be used[ c].

a This concerns the transmission of system broadcast services when routed onto KNX RF.
In the KNX TP1/RF Media Coupler, if vice versa these services are routed onto KNX
TP1, there is only broadcast communication mode and this shall be used.

b If the MaC sets the Property to “Disable”, then, during the first 10 minutes, there shall be
no exceptions. After 10 minutes, as noted in clause 1.4.2 “Network Layer, Filter Table
and Coupler Parameters” in 06/02/01 “Coupler Model 2.0”, there may be exceptions to
this through implementation specific Parameters.

c To the settings “Broadcast” and “System Broadcast”, there shall be no exceptions
(restrictions) through any implementation specific Parameter at any time.

The default value shall be 0: Disable. Implementation specific exceptions may apply.

**System broadcast routing Parameters for KNX RF and for KNX PL110**

The parameters for System Broadcast handling for a KNX RF connection PID_RF_SBC_CONTROL
(PID = 112) are not shared with the system broadcast handling parameters for KNX PL110
(PID_PL110_SBC_CONTROL; PID = 104).

This allows that there may be different parameter sets, - values and – handling between KNX PL110 and
KNX RF.

This could also later on allow for an easy introduction of a PL110/RF Media Coupler.

**1)** **Write (A_FunctionPropertyCommand-PDU)**

|Mode|Value|Routing of system broadcast services|
|---|---|---|
|0|Disabled|System broadcast services shall not be routed b.|
|1|Broadcast|If according to the routing algorithm a system<br>broadcast service is routed, then broadcast<br>communication mode shall be used c.|
|2|System broadcast|If according to the routing algorithm a system<br>broadcast service is routed, then system<br>broadcast communication mode shall be used c.|
|a <br>This concerns the transmission of system broadcast services when routed onto KNX RF.<br>In the KNX TP1/RF Media Coupler, if vice versa these services are routed onto KNX<br>TP1, there is only broadcast communication mode and this shall be used.<br>b <br>If the MaC sets the Property to “Disable”, then, during the first 10 minutes, there shall be<br>no exceptions. After 10 minutes, as noted in clause 1.4.2 “Network Layer, Filter Table<br>and Coupler Parameters” in 06/02/01 “Coupler Model 2.0”, there may be exceptions to<br>this through implementation specific Parameters.<br>c <br>To the settings “Broadcast” and “System Broadcast”, there shall be no exceptions<br>(restrictions) through any implementation specific Parameter at any time.|a <br>This concerns the transmission of system broadcast services when routed onto KNX RF.<br>In the KNX TP1/RF Media Coupler, if vice versa these services are routed onto KNX<br>TP1, there is only broadcast communication mode and this shall be used.<br>b <br>If the MaC sets the Property to “Disable”, then, during the first 10 minutes, there shall be<br>no exceptions. After 10 minutes, as noted in clause 1.4.2 “Network Layer, Filter Table<br>and Coupler Parameters” in 06/02/01 “Coupler Model 2.0”, there may be exceptions to<br>this through implementation specific Parameters.<br>c <br>To the settings “Broadcast” and “System Broadcast”, there shall be no exceptions<br>(restrictions) through any implementation specific Parameter at any time.|a <br>This concerns the transmission of system broadcast services when routed onto KNX RF.<br>In the KNX TP1/RF Media Coupler, if vice versa these services are routed onto KNX<br>TP1, there is only broadcast communication mode and this shall be used.<br>b <br>If the MaC sets the Property to “Disable”, then, during the first 10 minutes, there shall be<br>no exceptions. After 10 minutes, as noted in clause 1.4.2 “Network Layer, Filter Table<br>and Coupler Parameters” in 06/02/01 “Coupler Model 2.0”, there may be exceptions to<br>this through implementation specific Parameters.<br>c <br>To the settings “Broadcast” and “System Broadcast”, there shall be no exceptions<br>(restrictions) through any implementation specific Parameter at any time.|


Octet 10


Mode

The command shall be encoded as specified in Table 27.

- If the MaC sets PID_RF_SBC_CONTROL to “Disable” then the MaS shall immediately deactivate
the routing of system broadcast services. During the first 10 minutes, there shall be no exceptions to
this. After 10 minutes, the value shall remain “Disable” but exceptions through implementation
specific Parameters may apply.

- If the MaC sets PID_RF_SBC_CONTROL to “Broadcast”, then the MaS shall immediately activate
the routing of system broadcast services but shall use broadcast communication mode if routing
these services.

- If the MaC sets PID_RF_SBC_CONTROL to “System Broadcast” then the MaS shall immediately
activate the routing of system broadcast services but shall use system broadcast communication
mode of routing these services.

For both cases “Broadcast” and “System Broadcast”, the MaS shall additionally start a timeout of
10 minutes. If the time-out expires, then the MaS shall autonomously set the value of
PID_RF_SBC_CONTROL to “Disable” again and behave accordingly.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 105 of 106


-----

###### KNX Standard Resources Management

**Response (A_FunctionPropertyState_Response-PDU)**

Octet 10 Octet 11

Return Code Mode

Return Code 00h: SUCCESS

01h: Unspecified error.

02h: Invalid command or command not supported.

03h: Command not accepted because of implementation specific
Parameters or local settings

Other return codes are reserved and shall not be used.

Mode: This shall be the current mode of the routing of RF System Broadcast
Telegrams, according Table 27.

**2)** **Read (A_FunctionPropertyState-Read-PDU)**

No Data.

The MaC shall read the state of the Function Property PID_RF_SBC_CONTROL to obtain the current
mode of the routing of RF System Broadcast Telegrams.

The format, contents and interpretation of the response (A_FunctionPropertyState_Response-PDU) shall
be identical as to the above response to the A_FunctionPropertyCommand.

**3)** **Error – and exception handling**

**Implementation specific Parameters**

According to Chapter 6/2/1 “Coupler Model 2.0” clause 1.4.3 “Implementation specific Coupler
Parameters” in it is possible that the functioning of PID_RF_SBC_CONTROL and
PID_PL110_SBC_CONTROL be influenced by implementation specific Parameters. The return code
“success” shall however in any case mean that the returned mode is active, but the MaC shall take into
account for the value “Disable” that implementation specific exceptions may exist.

EXAMPLE 9 If it is returned that the routing is enabled on system broadcast communication mode, then

             - this shall not be restricted to any communication direction (Primary to Secondary or secondary to
Primary), or

             - this shall not be limited to any subset of system broadcast services or - service primitives, or

             - this shall not be limited to any source Individual Address, or

             - ...

If such limitation is active, then the return code shall be “command not accepted”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 106 of 107

|Octet 10|Octet 11|
|---|---|
|Return Code|Mode|


-----

###### KNX Standard Resources Management

 4.5.16 KNX IP Specific Coupler Parameters

 4.5.16.1 PID_IP_SBC_CONTROL (PID: 120)

**●** **Property name:** IP System Broadcast Routing Control

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** This Property shall be a Function Property. The coding of the data depends
on whether data is written to the function or responded by the function. No
single DPT can be given.

**●** **Access policy:** 3FF/00C

**●** **Access level:** 2/2

4.5.16.1.1 Abstract Resource definition
This Property shall be used to enable and disable the IP System Broadcast Routing Mode on KNXnet/IP
Routers.

For Coupler 2.0-based implementations, the Properties shall by present in the first (Primary) Router
object.

This Property shall be a Function Property.

Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

If Security Mode is enabled in the KNXnet/IP Router then this Property shall only be accessible using
Secure Communication. If Security Mode is disabled in the KNXnet/IP Router then this Property shall be
accessible using secure - or plain communication.

The IP System Broadcast Routing Mode shall initially be “Disable”, but can be switched to “Enable” by a
MaC using the Function Property PID_IP_SBC_CONTROL.

The IP System Broadcast Routing Mode shall automatically fall back to “Disable” 20 seconds after it has
been set to “Enable”. It shall be possible for the MaC to prolong the IP System Broadcast Routing Mode
by sending another A_FunctionPropertyCommand-PDU or A_FunctionPropertyExtCommand-PDU with
IP SBC Mode = “Enable” within this timeout. It shall be possible for the MaC to set the IP System
_Broadcast Routing Mode to “Disable” before the timeout elapses by sending another_
A_FunctionPropertyCommand-PDU or A_FunctionPropertyExtCommand-PDU with IP SBC
Mode = “Disable”.

If the MaS provides any facility to block the routing of broadcasts, successfully enabling the IP System
_Broadcast Routing Mode shall also enable the routing of broadcasts. It is implementation-specific if a_
configuration blocking broadcasts prevents enabling the IP System Broadcast Routing Mode with error
code E_COMMAND_IMPOSSIBLE or if the blocking of broadcasts is overruled while the IP System
_Broadcast Routing Mode is enabled._

4.5.16.1.2 Write (A_FunctionPropertyCommand-PDU)
NOTE 21 The corresponding A_FunctionPropertyExtCommand-PDU formats are identical, except for the offset
within the message.
**Basic format and common handling**

octet 10 octet 11 octet 12 … octet n

Reserved ServiceID ServiceInfo

WriteServiceID

00h See below. See below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 107 of 108

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Reserved|ServiceID|ServiceInfo|
||WriteServiceID||
|00h|See below.|See below.|


-----

###### KNX Standard Resources Management

**Overview Write ServiceIDs**

**Table 28 – Overview PID_IP_SBC_CONTROL WriteServiceIDs**

**WriteServiceID Description**

00h Write the IP System Broadcast Routing Mode

**WriteServiceID 00h: Write the IP System Broadcast Routing Mode**

octet 10 octet 11 octet 12

ServiceID ServiceInfo

reserved Write IP SBC IP SBC Mode
Mode

00h 00h

**Figure 17 - A_FunctionProperty_Write-PDU for Write ServiceID 00h for**
**PID_IP_SBC_CONTROL**

The MaC shall use this command to disable or enable the IP System Broadcast Routing Mode.

ServiceID: 00h Command IP System Broadcast Routing Mode

ServiceInfo: IP SBC Mode 00h: Disable the IP System Broadcast Routing Mode.

01h: Enable the IP System Broadcast Routing Mode.

If the MaS can successfully handle the command then it shall set the IP System Broadcast Routing
_Mode as requested and respond with an A_FunctionPropertyState_Response-PDU as in Figure 70._

If the MaS has any problem then it shall respond as specified in 6.3.5.3.

The MaS shall respond with an A_FunctionPropertyState_Response-PDU with the appropriate
positive or negative Return Code as listed 6.3.5.3.

NOTE 22 This Response-PDU repeats the WriteServiceID but does not indicate the current resulting IP _System_
_Broadcast Routing Mode. This shall be clear from the Return Code._

octet 10 octet 11

Return Code ServiceID

Write IP SBC
Mode

00h

**Figure 18 - A_FunctionPropertyState_Response-PDU for WriteServiceID 00h for**
**PID_IP_SBC_CONTROL**

4.5.16.1.3 Read (A_FunctionPropertyState_Read-PDU)
**Basic format and common handling**

octet 10 octet 11 octet 12 … octet n

Reserved ReadServiceID ServiceInfo

00h See below. See below.

If the MaS can respond to the command then it shall respond with an A_FunctionPropertyState_Response-PDU with a positive Return Code, the ReadServiceID and the ServiceInfo as from the
request (if available) and the command result as specified below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 108 of 109

|WriteServiceID|Description|
|---|---|
|00h|Write the_IP System Broadcast Routing Mode_|

|octet 10|octet 11|octet 12|
|---|---|---|
||ServiceID|ServiceInfo|
|reserved|Write IP SBC<br>Mode|IP SBC Mode|
|00h|00h||

|octet 10|octet 11|
|---|---|
|Return Code|ServiceID|
||Write IP SBC<br>Mode|
||00h|

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Reserved|ReadServiceID|ServiceInfo|
|00h|See below.|See below.|


-----

###### KNX Standard Resources Management

**Overview ReadServiceIDs**

**Table 29 – Overview PID_IP_SBC_CONTROL ReadServiceIDs**

**ReadServiceID** **Description**

00h Read the current IP System
_Broadcast Routing Mode_

**ReadServiceID 00h: Read PID_IP_SBC_CONTROL**

This command shall be used to read PID_IP_SBC_CONTROL information.

octet 10 octet 11

Reserved ReadServiceID

00h 00h

If the MaS has any problem, then it shall respond as specified in 6.3.5.3.

If the MaS can successfully respond to the request then it shall respond with an
A_FunctionPropertyState_Response-PDU as in Figure 71.

octet 10 octet 11 octet 12

Return Code ReadServiceID ServiceInfo

00h 00h IP SBC Mode

**Figure 19 - A_FunctionPropertyState_Response-PDU for ReadServiceID 01h for**
**PID_IP_SBC_CONTROL**

ServiceInfo: IP SBC Mode The encoding values shall be the same as for writing the IP
_System Broadcast Routing Mode._

4.5.16.1.4 Common error – and exception handling for PID_IP_SBC_CONTROL
In case of any error or exception, the MaS shall return the specified A_FunctionPropertyState_Response-PDU, but with the field Return Code as listed in Table 33 and repeating the ServiceID –
ReadServiceID or WriteServiceID - as appropriate.

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11

Return Code ServiceID

     - 7Fh

Next to the Basic (FFh) – and Generic Negative Return Codes (FEh and F8h), the following Function
Property specific Return Codes may be returned as appropriate.

**Table 30 – PID_IP_SBC_CONTROL Return Codes**

**Return Code ErrorName** **ErrorType**

F2h E_COMMAND_INVALID Invalid command

An invalid value is requested in the field ServiceID (ReadServiceID or
WriteSericeID).

F3h E_COMMAND_IMPOSSIBLE Command impossible

The IP System Broadcast Routing Mode could not be activated, e.g. because
broadcasts and/or system broadcasts are blocked by any means.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 109 of 110

|ReadServiceID|Description|
|---|---|
|00h|Read the current_IP System_<br>_Broadcast Routing Mode_|

|octet 10|octet 11|
|---|---|
|Reserved|ReadServiceID|
|00h|00h|

|octet 10|octet 11|octet 12|
|---|---|---|
|Return Code|ReadServiceID|ServiceInfo|
|00h|00h|IP SBC Mode|

|octet 10|octet 11|
|---|---|
|Return Code|ServiceID|
|> 7Fh||

|Return Code|ErrorName|ErrorType|
|---|---|---|
|F2h|E_COMMAND_INVALID|Invalid command|
|F2h|<br>An invalid value is requested in the field_ServiceID_ (ReadServiceID or<br>WriteSericeID).|<br>An invalid value is requested in the field_ServiceID_ (ReadServiceID or<br>WriteSericeID).|
|F3h|E_COMMAND_IMPOSSIBLE|Command impossible|
|F3h|<br>The_IP System Broadcast Routing Mode_ could not be activated, e.g. because<br>broadcasts and/or system broadcasts are blocked by any means.|<br>The_IP System Broadcast Routing Mode_ could not be activated, e.g. because<br>broadcasts and/or system broadcasts are blocked by any means.|


-----

###### KNX Standard Resources Management

**Return Code ErrorName** **ErrorType**

F8h E_DATA_VOID Void data

The field ServiceInfo contains a value that is not supported.

##### 4.6 LTE Address Routing Table Object (Object Type 7)

###### 4.6.1 General requirements
This Interface Object shall exclusively control the handling of LTE-HEE extended address type frames.

Please refer to [17] for the specification of which Properties are mandatory or optional in the LTE
Address Routing Table Object.

###### 4.6.2 PID_LOAD_STATE_CONTROL (PID = 5)
The Load State Machine in the LTE Address Routing Table Object shall control the access to the LTE
Address Routing Table.

PID_LOAD_STATE_CONTROL in the LTE Address Routing Table Object shall support the Load
Events as listed in Table 31. For the specification and numerical values of these Load Events, please refer
to clause 4.23.2 “Load State Machine – Realisation Type 1 (Property based)”.

**Table 31 – Load Events for PID_LOAD_STATE_CONTROl**
**in the LTE Address Routing Table Object**

|Return Code|ErrorName|ErrorType|
|---|---|---|
|F8h|E_DATA_VOID|Void data|
|F8h|<br>The field_ServiceInfo_ contains a value that is not supported.|<br>The field_ServiceInfo_ contains a value that is not supported.|


**Load Events**


No operation

Start Loading

Load Completed

Unload

The Load States as specified in Table 32 may be returned. For the specification and numerical values of
these Load Events, please refer to clause 4.23.2 “Load State Machine – Realisation Type 1 (Property
based)”.

**Table 32 – Load States returned by PID_LOAD_STATE_CONTROL**
**in the LTE Address Routing Table Object**


**Load State**


Unloaded

Loaded

Loading

Error

If the LTE Address Routing Table is to be checked on received frames and the Load State of the LTE
Address Routing Table Object is not Loaded at the same time, no LTE-HEE extended address type
frames shall be routed.

The default Load State shall be Loaded. The LTE Address Routing Table shall be cleared. That means the
current length shall be zero and all LTE-HEE extended address type frames shall be routed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 110 of 111


-----

###### KNX Standard Resources Management

 4.6.3 PID_LTE_ROUTESELECT (PID = 51)

**Encoding**
**Bit** **Name** **Description**
**(d = default value)**

0-1 LTESUB Shall specify the general handling for LTE-HEE 0 = not used
extended address type frames from the 1 = LTESUB_PASS
Subnetwork on the secondary side All frames shall be routed.

2 = LTESUB_BLOCK
No frames shall be routed.
3 = LTESUB_NORMAL
Routing shall depend on the LTE
Address Routing Table (d).

2-3 reserved Shall be 0.

4-5 LTEMAIN Shall specify the general handling for LTE-HEE 0 = not used
extended address type frames from the 1 = LTEMAIN_PASS
Subnetwork on the primary side. All frames shall be routed.

2 = LTEMAIN_BLOCK
No frames shall be routed.
3 = LTEMAIN_NORMAL
Routing shall depend on the LTE
Address Routing Table (d).

6-7 reserved Shall be 0.

###### 4.6.4 PID_LTE_ROUTETABLE (PID =52)

  - Property name: LTE Address Routing Table Object

  - Property Datatype: PDT_GENERIC_05

  - Datapoint Type: None

The LTE Address Routing Table shall only be checked if the Property PID_LTE_ROUTESELECT is set
to LTESUB_NORMAL and LTEMAIN_NORMAL. The table shall be a PDT_GENERIC_05 array. The
implementation shall foresee memory space for at least 32 entries. If the current length is zero all for
LTE-HEE extended address type frames shall be routed.

**Attention**

It shall not be forgotten to handle the LTE state machine during the modification of the Routing
Table!

**octet 1** **octet 2** **octet 3** **octet 4** **octet 5**

**Direction** **EFF** **Base** **Mask**

b7 b6 b5 b4 b3 b2 b1 b0 high octet low octet high octet low octet

0 0 0 0 0 1 x x

0 0 0 0 0 1 x x

- Octet 1:
   - b0 – b3: EFF (Extended Frame Format)
   - b4 and b5: reserved (fixed to 0)
   - b6: data direction: secondary side to primary side free (0) / blocked (1)
   - b7: data direction: primary side to secondary side free (0) / blocked (1)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 111 of 112

|Bit|Name|Description|Encoding<br>(d = default value)|
|---|---|---|---|
|0-1|LTESUB|Shall specify the general handling for LTE-HEE<br>extended address type frames from the<br>Subnetwork on the secondary side|<br>0 = not used<br>1 = LTESUB_PASS<br>All frames shall be routed.<br>2 = LTESUB_BLOCK<br>No frames shall be routed.<br>3 = LTESUB_NORMAL<br>Routing shall depend on the LTE<br>Address Routing Table (d).|
|2-3||reserved|Shall be 0.|
|4-5|LTEMAIN|Shall specify the general handling for LTE-HEE<br>extended address type frames from the<br>Subnetwork on the primary side.|0 = not used<br>1 = LTEMAIN_PASS<br>All frames shall be routed.<br>2 = LTEMAIN_BLOCK<br>No frames shall be routed.<br>3 = LTEMAIN_NORMAL<br>Routing shall depend on the LTE<br>Address Routing Table (d).|
|6-7||reserved|Shall be 0.|

|octet 1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|octet 2|octet 3|octet 4|octet 5|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Direction**|**Direction**|||**EFF**|**EFF**|**EFF**|**EFF**|**Base**|**Base**|**Mask**|**Mask**|
|b7|b6|b5|b4|b3|b2|b1|b0|high octet|low octet|high octet|low octet|
|0|0|0|0|0|1|x|x|||||
|||||||||||||
|||||||||||||
|0|0|0|0|0|1|x|x|||||


-----

###### KNX Standard Resources Management

- Octet 2 und 3: „Base address“

- Octet 4 und 5: „Mask”

**Calculation of the routing condition**

The routing condition shall be calculated as follows.

The LTE Group Address (ZA = Zone Address) in the received Frame shall be compared with the entries
in the LTE Address Routing Table.

routing condition = FALSE;
REPEAT
**IF ((ZA AND Mask) = Base) AND (data direction free) THEN routing condition := TRUE**
/* Note that the EFF is part of LTE Zone Address (Destination Address) and must be included */
/* in the address compare check */
**GOTO next table entry**
**UNTIL (routing condition = TRUE) OR all table entries checked**

**Error – and exception handling**

- MaC
The MaC shall not set reserved values of the EFF-field in this Property.

- MaS
In the Network Layer of the MaS, in the routing of LTE-Frames, there are no requirements
concerning the exception handling of reserved values of the EFF-field.

In the Data Link Layer of the MaS, messages with reserved values of the EFF-field will not be
passed to the Network Layer, even if such entries are contained in the LTE Address Routing Table
_Object of a Coupler or Router, so that the preceding situation will normally not occur._

##### 4.7 cEMI Server Object (Object Type 8)

###### 4.7.1 PID_MEDIUM_TYPE (PID = 51)

  - Property name: Medium Type

  - Property Datatype: PDT_BITSET16

  - Datapoint Type: DPT_Media

This Property shall contain the Media Type(s) supported by cEMI server.

The format complies with the encoding of DPT_Media as specified in [14].

NOTE 23 A cEMI server could be connected to more than one medium[ 9)]; e.g. when the cEMI server device is also a Media
Coupler.

###### 4.7.2 PID_COMM_MODE (PID = 52)

  - Property name: Communication Mode

  - Property Datatype: PDT_ENUM8

  - Datapoint Type: DPT_CommMode (DPT_ID = 20.1000)

Please refer to [12] for the handling and interpretation of PID_COMM_MODE by the cEMI Server.

9) Such a device does not exist yet (May-2002). For separation to which medium a L_Data.req message shall be
sent, respectively from which medium a L_Data.ind message was received, a ‘channel number’ could be defined
as a further ‘additional information’.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 112 of 113


-----

###### KNX Standard Resources Management

 4.7.3 PID_MEDIUM_AVAILABILITY (PID = 53)

  - Property name: Medium Availability

  - Property Datatype: PDT_BITSET16

  - Datapoint Type: DPT_Media (DPT_ID = 22.1000)

The Property PID_MEDIUM_AVAILABILITY shall indicate whether the connected medium is active
(availability is true = 1) or not (availability is false = 0).

The same Datapoint Type shall be used as for the Property PID_MEDIUM_TYPE. It shall be a 2 octet
long bit set B16, in which each bit shall indicate if the corresponding medium is active or not. Please also
refer also to 3.2.3.2 “Supported Media Type”.

###### 4.7.4 PID_ADD_INFO_TYPES (PID = 54)

  - Property name: Additional Information Types

  - Property Datatype: PDT_ENUM8[]

  - Datapoint Type: DPT_AddInfoTypes (DPT_ID = 20.1001)

The Property PID_ADD_INFO_TYPES shall indicate which Additional Information Types the cEMI
server supports. If the Property is not present, the cEMI server shall not support any Additional
Information Types.

An array-structured Property shall be used to represent the supported Additional Information Types. Each
(used) array field shall represent one supported Additional Information Type. The Property shall contain
as much array fields as different Additional Information Types are supported. The number of used array
fields (= number of supported Additional Information Types) can be read (read only) as array-element
with start index 0. Within the array, the type IDs shall be sorted in ascending order.

The format of PID_ADD_INFO_TYPES (N8) shall comply with the encoding of DPT_AddInfoTypes as
specified in [14].

The codes DPT_AddInfoType shall be the same as specified in clause “Additional information” in [12].

###### 4.7.5 PID_TIME_BASE (PID = 55)

  - Property name: Time Base

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_Value_2_Ucount (DPT-ID = 7.001)

The Property PID_TIME_BASE shall contain the time base used by the cEMI Server for the extended
relative timestamp. The value shall be the length of one tick of the free running counter used in the
extended relative timestamp in nanoseconds.

Please refer to [12] for the requirements concerning the use of PID_TIME_BASE in the cEMI Server
Object.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 113 of 114


-----

###### KNX Standard Resources Management

 4.7.6 PID_CEMI_SERVER_SNA (PID = 57)

**●** **Property name:** cEMI Server Subnetwork Address

**●** **Property Datatype:** PDT_UNSIGNED_CHAR

**●** **Datapoint Type:** None.

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 10)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **M**

             - **Data Property services (A_PropertyValue...)[ 11)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **M** MaC plain 2

###### 4.7.6.1 Abstract Resource definition
If there is a cEMI Server Individual Address, then this Property shall contain the Subnetwork Address
part.

###### 4.7.6.2 Format
This field shall be formatted as the Subnetwork Address part of an Individual Address; see clause
“Individual Address” in [04].

###### 4.7.6.3 Usage by the Management Server (device)

4.7.6.3.1 General requirements
This Property shall be the Subnetwork Address part of the Individual Address of the cEMI Server.

- In transmission direction, the cEMI Server shall, unless noted differently in the cEMI message, use
this Individual Address as Source Address.

- In reception direction, unless any other filters are set (e.g. the field “IA” in PID_FILTERING_MODE_SELECT, the cEMI Server shall only forward to the cEMI Client L_Data-messages in pointto-point connectionless – or connection-oriented communication mode that contain this Individual
Address as Destination Address.

The value of this Property shall have immediate effect, this is, it shall be evaluated for the message
received or sent immediately after the setting of this Property.

The Property PID_CEMI_SERVER_SNA shall be stored in non-volatile memory.

4.7.6.3.2 Defending the cEMI Server IA
On USB, the cEMI Client does not explicitly connect to the cEMI Server. The KNX USB interface can
only detect whether the USB cable is connected or not. However, if it is detected that the cable is
connected, then the USB interface shall assume that the cEMI Client is connected.

10) The cEMI services for local device management do not exhibit any security feature. This thus has to be
supported by the cEMI host protocol, like KNXnet/IP Tunnelling or USB.
11) This concerns access via the bus, over the L_Data-service, as well as access through the cEMI Transport Layer
using the cEMI T_Data_Individual or T_Data_Connected to transfer an A_PropertyValue_nnn,-PDU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 114 of 115

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**M **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**M **|MaC|plain|2|


-----

###### KNX Standard Resources Management

- If the cEMI Client is **not connected to the cEMI Server, then the cEMI Server shall defend the cEMI**
Server Individual Address: if from the bus a T_Connect-PDU is received addressed to this IA, then
the cEMI Server shall respond with a T_Disconnect-PDU to the sender.

- If the cEMI Client is connected to the cEMI Server then the handling of this T_Connect-PDU shall
depend on the cEMI Communication Mode.

   - If the Communication Mode requires the T_Connect-PDU to be passed to the cEMI Client, then
the cEMI Client shall react to the T_Connect-PDU.

EXAMPLE 3 If the Communication Mode is set to “Data Link Layer” then the T_Connect-PDU shall be passed to
the cEMI Client, who is then responsible to send the T_Disconnect-PDU.

NOTE 24 This could further be blocked by filtering in the Data Link Layer. However, no Data Link
Layer filter settings are defined that allow refusing a point-to-point message to the IA of the cEMI Server. A T_ConnectPDU addressed to the IA of the cEMI Server will thus by the Data Link Layer always be accepted and passed through
Network Layer to the cEMI Client.

   - If the cEMI Communication Mode does not allow or require that that T_Connect-PDU be
passed to the cEMI Client, then the cEMI Server shall react by responding with a T_DisconnectPDU to the sender, which shall contain the cEMI Server IA (PID_CEMI_SERVER_SNA and
PID_CEMI_SERVER_DEVICE_ADDRESS) and not the IA of an end device that may possible
be combined in the USB interface device.

NOTE 25 This is only possible in case the cEMI Communication Mode is set to “cEMI Transport
Layer”. In that case, it is already required i [21] clause 3.5.4.2.2 that “further requests for opening a Transport Layer
connection shall be refused”.

**Accepted exceptions**

3. If the USB cable is connected but no cEMI Client is active and the cEMI Server tries to pass the
T_Connect-PDU to the cEMI Client, then this will not be handled. The IA of the cEMI Server is in
this case not defended.

4. Also, if the cEMI Server operates in Busmonitor Mode, it shall pass the T_Connect-PDU to the
cEMI Client; as however Busmonitor Mode does not allow transmission to the bus, the cEMI Client
cannot send a T_Disconnect-PDU. In this case as well, the cEMI Server IA will not be defended.

5. USB interfaces that are solely powered over USB, and that are for instance not powered over the bus,
can, if the USB cable is disconnected, not defend the IA.

4.7.6.3.3 Accessibility of PID_CEMI_SERVER_SNA
Over the bus, PID_CEMI_SERVER_SNA shall be accessible by Frames addressed to the “mask n IA”. It
shall under no condition – neither in a stand-alone interface nor in combination with a mask n - be
available by Frames addressed to the cEMI Server IA”.

NOTE 26 This is not possible, because the cEMI server IA only allows access to a minimal stack, which does not foresee a
Network Layer or Transport Layer to pass the message to any Management. Frames addressed to the cEMI Server IA will either be
ignored or will be passed to the cEMI Client.

Over the cEMI connection, PID_CEMI_SERVER_SNA shall be accessible using the cEMI services for
local device management (see clause 4.1.7 in [12]).

###### 4.7.6.4 Usage by the Management Client
The Client shall set this Property according the Individual Address that it wants to use for sending and
receiving cEMI L_Data-messages without any further filtering.

It is the responsibility of the cEMI Client to properly set the value of the cEMI Server Individual Address
according the position in the logical topology of the cEMI Server. There are no requirements towards the
cEMI Server to check for correctness or uniqueness of the cEMI Server Individual Address.

NOTE 27 This shall apply for all cEMI Clients: ETS, visualisation tools, etc.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 115 of 116


-----

###### KNX Standard Resources Management

**cEMI Server IA shall differ IA of combined Profile(s)**

If in a single device the KNX RF USB Interface is hosted in combination with one or more other KNX
Profiles, then the MaC shall not use the same value for the IA of any of these implemented Profiles as for
the cEMI Server (PID_CEMI_SERVER_SNA and PID_CEMI_SERVER_DEVICE_ADDRESS in the
cEMI Server Object).

EXAMPLE 10 The KNX RF USB Interface may in one device be combined with an RF end device Profile or with a KNX
TP1/RF Media Coupler. The MaC shall in this case not assign the same numerical IA value to the KNX RF USB Interface
(PID_CEMI_SERVER_SNA and PID_CEMI_SERVER_DEVICE_ADDRESS) as to the end device part, e.g. PID_SUBNET_ADDR
and PID_DEVICE_ADDR in the Device Object.

There are no requirements towards the cEMI Server in this case.

**Defending the cEMI Server IA**

Please refer to 4.7.6.3.2.

###### 4.7.7 PID_CEMI_SERVER_DEVICE_ADDRESS (PID = 58)

**●** **Property name:** cEMI Server Device Address

**●** **Property Datatype:** PDT_UNSIGNED_CHAR

**●** **Datapoint Type:** None.

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 12)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **M**

             - **Data Property services (A_PropertyValue...)[ 13)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **M** MaC plain 2

###### 4.7.7.1 Abstract Resource definition
This Property shall contain the Device Address of the cEMI Client.

###### 4.7.7.2 Format
This field shall be formatted as the Device Address part of an Individual Address; see clause “Individual
Address” in [04].

###### 4.7.7.3 Usage by the Management Server (device)

4.7.7.3.1 General requirements
This Property shall be the Subnetwork Address part of the Individual Address of the cEMI Server.

- In transmission direction, the cEMI Server shall, unless noted differently in the cEMI message, use
this Individual Address as Source Address.

- In reception direction, unless any other filters are set (e.g. the field “Pass all IA” in PID_FILTERING_MODE_SELECT, the cEMI Server shall only forward to the cEMI Client L_Data-messages

12) The cEMI services for local device management do not exhibit any security feature. This thus has to be
supported by the cEMI host protocol, like KNXnet/IP Tunnelling or USB.
13) This concerns access via the bus, over the L_Data-service, as well as access through the cEMI Transport Layer
using the cEMI T_Data_Individual or T_Data_Connected to transfer an A_PropertyValue_nnn,-PDU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 116 of 117

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**M **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**M **|MaC|plain|2|


-----

###### KNX Standard Resources Management

in point-to-point connectionless – or connection-oriented communication mode that contain this
Individual Address as Destination Address.

The value of this Property shall have immediate effect, this is, it shall be evaluated for the message
received or sent immediately after the setting of this Property.

The Property PID_CEMI_SERVER_DEVICE_ADDRESS shall be stored in non-volatile memory.

4.7.7.3.2 Accessibility of PID_CEMI_SERVER_DEVICE_ADDRESS
The same requirements apply as for PID_CEMI_SERVER_SNA: please refer to 4.7.6.3.3.
PID_CEMI_SERVER_DEVICE_ADDRESS shall not be accessible from the bus by Frames addressed to
the “cEMI Server IA”.

###### 4.7.7.4 Usage by the Management Client
The Client shall set this Property according the Individual Address that it wants to use for sending and
receiving cEMI L_Data-messages without any further filtering.

Please refer to 4.7.6.4 (PID_CEMI_SERVER_SNA (PID = 57)) for the requirements on the following.

   - cEMI Server IA shall differ from device IA

   - Correctness of the cEMI Server IA

   - Defending the cEMI Server IA

###### 4.7.8 PID_BIBAT_NEXTBLOCK (PID = 59)

  - Property name: BiBat Next Block

  - Property Datatype: PDT_UNSIGNED_CHAR

  - Datapoint Type: DPT_Value_1_Ucount (5.010)

This Property is mandatory if the cEMI Server is a BiBat Master.

The cEMI Server that has BiBat Master functionality shall spontaneously send an M_PropInfo.ind
message to the cEMI client with the value of PID_BIBAT_NEXT_BLOCK. It shall contain the number
of the next BiBat block in the Master timeslot scheme. The allowed range is from 0 to 127.

Refer to [12] clause 4.1.5.5.2 “L_Data.req for BiBat synchronous data frames” as well.

###### 4.7.9 PID_RF_MODE_SELECT (PID = 60)

  - Property name: RF Communication Mode

  - Property Datatype: PDT_ENUM8 (alt: PDT_UNSIGNED_CHAR)

  - Datapoint Type: None.

With this Property the RF communication mode of the cEMI Server can be selected.

0: asynchronous (mandatory)

1: asynchronous + BiBat Master (optional)

2: asynchronous + BiBat Slave (optional)

Write access to this Property is optional if only asynchronous RF communication mode is supported.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 117 of 118


-----

###### KNX Standard Resources Management

 4.7.10 PID_RF_MODE_SUPPORT (PID = 61)

  - Property name: Supported RF Communication Modes

  - Property Datatype: PDT_BITSET8 (alt.: PDT_GENERIC_01)

  - Datapoint Type: None.

With this Property the supported RF communication mode(s) of the cEMI Server can be identified by the
cEMI Client and accordingly the mode to be used can be selected.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** BiBat BiBat
reserved reserved reserved reserved reserved Asynch
Slave Master

**Values** 0 0 0 0 0 0, 1 0, 1 1

**Bit** **Data fields** **Description** **Encoding** **Unit** **Range**

b0 Asynchronous asynchronous mode support (0 = value not allowed) none {0,1}
1 = true

b1 BiBat Master BiBat Master mode supported 0 = false none {0,1}
1 = true

b2 BiBat Slave BiBat Slave mode supported 0 = false none {0,1}
1 = true

b3…b7 reserved reserved, shall be 0 not applicable n.a. n.a.

This Property shall be read only.

###### 4.7.11 PID_RF_FILTERING_MODE_SELECT (PID = 62)

  - Property name: RF Filtering Mode Selection

  - Property Datatype: PDT_ENUM8 (alt: PDT_UNSIGNED_CHAR)

  - Datapoint Type: None.

With this Property the RF filtering mode for received RF frames in the cEMI Server shall be selected.

0: no filtering, all supported received frames shall be passed to the cEMI Client using L_Data.ind
1: filtering by Domain Address (optional)
2: filtering by KNX Serial Number table (optional)
3: filtering by Domain Address and by KNX Serial number table (optional)

###### 4.7.12 PID_RF_FILTERING_MODE_SUPPORT (PID = 63)

  - Property name: Supported RF Filtering Modes

  - Property Datatype: PDT_BITSET8 (alt.: PDT_GENERIC_01)

  - Datapoint Type: None.

With this Property the supported RF filtering mode(s) of the cEMI Server can be identified by the cEMI
Client and accordingly the filtering mode to be used can be selected.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** Filter by

Filter by Filter by

reserved reserved reserved reserved reserved DoA &

SerialNr DoA

SerialNr

**Value** 0 0 0 0 0 0/1 0/1 0/1

This Property shall be read only.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 118 of 119

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|BiBat<br>Slave|BiBat<br>Master|Asynch|
|**Values**|0|0|0|0|0|0, 1|0, 1|1|

|Bit|Data fields|Description|Encoding|Unit|Range|
|---|---|---|---|---|---|
|<br>b0|<br>Asynchronous|<br>asynchronous mode support|<br>(0 = value not allowed)<br>1 = true|<br>none|<br> {0,1}|
|b1|BiBat Master|BiBat Master mode supported|0 = false<br>1 = true|none|{0,1}|
|b2|BiBat Slave|BiBat Slave mode supported|0 = false<br>1 = true|none|{0,1}|
|b3…b7|reserved|reserved, shall be 0|not applicable|n.a.|n.a.|

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|Filter by<br>DoA &<br>SerialNr|Filter by<br>SerialNr|Filter by<br>DoA|
|**Value**|0|0|0|0|0|0/1|0/1|0/1|


-----

###### KNX Standard Resources Management

 4.7.13 PID_COMM_MODES_SUPPORTED (PID = 64)

**●** **Property name:** cEMI Supported Communication Modes

**●** **Property Datatype:** PDT_BITSET16

**●** **Datapoint Type:** None.

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 14)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **X**

             - **Data Property services (A_PropertyValue...)[ 15)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **X** none n/a n/a

###### 4.7.13.1 Abstract Resource definition
This Property shall allow discovering the Communication Modes that are supported by the cEMI Server.

###### 4.7.13.2 Format
This Property shall be read-only and shall be formatted as a 16 bit field (B16) as follows.

**Field** **b15** **b14** **b13** **b12** **b11** **b10** **b9** **b8** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name**

**Value** 0 0 0 0 0 0 0 0 0 0 0 0

**b0** **DLL: Data Link Layer normal operation**
This shall indicate whether or not the cEMI Server supports access to the Data Link
Layer, this is, whether this cEMI Server can be used for sending and receiving Frames
to and from the KNX bus using L_Data.req and L_Data.ind.

0: Data Link Layer is not supported.

1: Data Link Layer is supported.

**b1** **BM: Data Link Layer Busmonitor Mode**
This shall indicate whether or not the cEMI Server supports access to the Data Link
Layer, this is, whether this cEMI Server can be used for receiving Frames from the
KNX bus using L_Busmon.ind.

0: Busmonitor Mode is not supported.

1: Busmonitor Mode is supported.

14) The cEMI services for local device management do not exhibit any security feature. This thus has to be
supported by the cEMI host protocol, like KNXnet/IP Tunnelling or USB.
15) This concerns access via the bus, over the L_Data-service, as well as access through the cEMI Transport Layer
using the cEMI T_Data_Individual or T_Data_Connected to transfer an A_PropertyValue_nnn,-PDU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 119 of 120

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**X **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**X **|none|n/a|n/a|

|Field|b<br>15|b<br>14|b<br>13|b<br>12|b<br>11|b<br>10|b<br>9|b<br>8|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|reserved|TLL|RAW|BM|DLL|
|**Value**|0|0|0|0|0|0|0|0|0|0|0|0|||||

|b<br>0|DLL: Data Link Layer normal operation<br>This shall indicate whether or not the cEMI Server supports access to the Data Link<br>Layer, this is, whether this cEMI Server can be used for sending and receiving Frames<br>to and from the KNX bus using L Data.req and L Data.ind.<br>_ _|Col3|
|---|---|---|
|**b0 **|0:|Data Link Layer is not supported.|
|**b0 **|1:|Data Link Layer is supported.|
|**b1 **|**BM: Data Link Layer Busmonitor Mode**<br>This shall indicate whether or not the cEMI Server supports access to the Data Link<br>Layer, this is, whether this cEMI Server can be used for receiving Frames from the<br>KNX bus using L_Busmon.ind.|**BM: Data Link Layer Busmonitor Mode**<br>This shall indicate whether or not the cEMI Server supports access to the Data Link<br>Layer, this is, whether this cEMI Server can be used for receiving Frames from the<br>KNX bus using L_Busmon.ind.|
|**b1 **|0:|Busmonitor Mode is not supported.|
|**b1 **|1:|Busmonitor Mode is supported.|


-----

###### KNX Standard Resources Management

**b2** **RAW: Data Link Layer Raw mode**
This shall indicate whether or not the cEMI Server supports access to the Data Link
Layer Raw Mode, this is, whether this cEMI Server can be used for receiving Frames
from the KNX bus using L_Raw.req and L_Raw.ind.

0: Raw Mode is not supported.

1: Raw Mode is supported.

**b3** **TLL: Transport Layer Local**
This shall indicate whether or not the cEMI Server supports the cEMI Local Transport
Layer, thus allowing Local Device Management over the cEMI interface.

0: cEMI Local Transport Layer is not supported.

1: cEMI Local Transport Layer is supported.

The fields b15 to b4 are reserved for future KNX standard extensions and shall be 0.

###### 4.7.13.3 Usage by the Management Server
The cEMI Server shall in this Property indicate the cEMI Communication Modes that it supports, also if
this can be concluded through different means.

EXAMPLE 11 So far (November 2013), each cEMI Server shall support the normal Data Link Layer. Still, this shall be properly
marked here.

EXAMPLE 12 It is required for the mask versions 0310h and 2311h that the Busmonitor Mode is supported. For cEMI on USB,
this can already be concluded reading the Device Descriptor Type 0 using the USB Device Feature services. Yet, this information
shall be repeated here explicitly.

###### 4.7.13.4 Usage by the Management Client
If the cEMI Client does not know the Communication Modes that are supported by the cEMI Server, for
instance because these cannot be concluded based on the DD0, then the cEMI Client shall firstly read this
Property before trying to activate any Communication Mode through PID_COMM_MODE.

###### 4.7.14 PID_FILTERING_MODE_SUPPORT (PID = 65)

**●** **Property name:** Supported Filtering Modes

**●** **Property Datatype:** PDT_BITSET16 (alt.: PDT_GENERIC_02)

**●** **Datapoint Type:** None

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 14)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **X**

             - **Data Property services (A_PropertyValue...)[ 15)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **X** any n/a n/a

###### 4.7.14.1 Abstract Resource definition
With this Property the supported filtering mode(s) of the cEMI Data Link Layer can be identified by the
cEMI Client and accordingly the filtering mode to be used can be selected.

This Property shall be read only.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 120 of 121

|b<br>2|RAW: Data Link Layer Raw mode<br>This shall indicate whether or not the cEMI Server supports access to the Data Link<br>Layer Raw Mode, this is, whether this cEMI Server can be used for receiving Frames<br>from the KNX bus using L Raw.req and L Raw.ind.<br>_ _|Col3|
|---|---|---|
|**b2 **|0:|Raw Mode is not supported.|
|**b2 **|1:|Raw Mode is supported.|
|**b3 **|**TLL: Transport Layer Local**<br>This shall indicate whether or not the cEMI Server supports the cEMI Local Transport<br>Layer, thus allowing Local Device Management over the cEMI interface.|**TLL: Transport Layer Local**<br>This shall indicate whether or not the cEMI Server supports the cEMI Local Transport<br>Layer, thus allowing Local Device Management over the cEMI interface.|
|**b3 **|0:|cEMI Local Transport Layer is not supported.|
|**b3 **|1:|cEMI Local Transport Layer is supported.|

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**X **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**X **|any|n/a|n/a|


-----

###### KNX Standard Resources Management

 4.7.14.2 Format
PID_FILTERING_MODE_SUPPORT shall be a 2 octet bit field formatted as follows.

**Bit** **Name** **Controlled Filter**

**b0** **IA** **Filter on own IA can be disabled**
0: False
1: True
**b1** **Repetitions** **Filter on repeated Frames**
0: False
1: True
b2 **DoA** **Filter on DoA**
0: False
1: True
b3 **Extended GA** **Filter on Extended GA**
0: False
1: True
b4 to **reserved** These bits are reserved and shall be 0. The cEMI Server shall not evaluate
b15 these fields.

###### 4.7.14.3 Usage by the Management Server (cEMI Server)
The MaS shall in this Property signal which filters can be disabled.

###### 4.7.15 PID_FILTERING_MODE_SELECT (PID = 66)

**●** **Property name:** Filtering Mode Selection

**●** **Property Datatype:** PDT_BITSET16 (alt.: PDT_GENERIC_02)

**●** **Datapoint Type:** None

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 14)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **M**

             - **Data Property services (A_PropertyValue...)[ 15)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **X** none n/a n/a

###### 4.7.15.1 Abstract Resource definition
This Property shall allow the control of the filtering of received Frames by the cEMI Data Link Layer.

###### 4.7.15.2 Format and encoding
**General**

The Data Link Layer of the KNX Communication Media evaluates multiple dependent and subsequent
filters when deciding whether or not to pass a received Frame to the Data Link Layer user or not. With
_Filtering Mode Selection it shall be possible to enable (0) or disable (1) each of these Filters. If a filter is_
disabled, then this shall mean that the evaluation of this Filter shall be seen as positive for the acceptance
of the Frame.

EXAMPLE 13 The Data Link Layer will filter out incoming Frames in point-to-point connectionless or connection-oriented that
have a Destination Address different from the own IA. If this filter is disabled, then the cEMI server will pass all point-to-point
messages to the cEMI Client, regardless of the destination IA (and if the other filter criteria are positive).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 121 of 122

|Bit|Name|Controlled Filter|
|---|---|---|
|**b0 **|**IA**|**Filter on own IA can be disabled**<br>0:<br>False<br>1:<br>True|
|**b1 **|**Repetitions**|**Filter on repeated Frames**<br>0:<br>False<br>1:<br>True|
|b2|**DoA**|**Filter on DoA**<br>0:<br>False<br>1:<br>True|
|b3|**Extended GA**|**Filter on Extended GA**<br>0:<br>False<br>1:<br>True|
|b4 to<br>b15|**reserved**|These bits are reserved and shall be 0. The cEMI Server shall not evaluate<br>these fields.|

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**M **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**X **|none|n/a|n/a|


-----

###### KNX Standard Resources Management

Without any filtering switched off, this is, with all fields cleared, the cEMI Data Link Layer shall comply
with the standard KNX Data Link Layer protocol of an end device for the host communication medium.

EXAMPLE 14 It shall only accept Broadcast messages or point-to-point messages if these contain the own Domain Address
(RF medium Object) or respectively the own Individual Address of the cEMI Server. Through this Property, this filtering can be
switched off.

**Default value**

The default value shall be 0, this is, all filters shall be enabled, as for the Data Link Layer of an end
device.

This value shall be assumed
after reset of the cEMI Server, e.g. after restart of the device in which the cEMI Server is hosted,
or on M_Reset.req by the cEMI Client, or
if the cEMI Client sets PID_COMM_MODE to “Data Link Layer”.

The Property PID_FILTERING_MODE_SELECT shall be stored in volatile memory.

**Dependency of filters**

The filters are not independent. An incoming Frame may be accepted by one disabled Filter, but may be
ignored because of another Filter that is still enabled.

EXAMPLE 15 The filter on the Destination IA may be disabled. If an incoming Frame is handled with a DA different than the
own IA, but that it a repeated Frame, then this Frame will still be ignored if not also the filter on repeated Frames is disabled.

**Format**

PID_FILTERING_MODE_SELECT shall be a 2 octet bit field formatted as follows.

**Bit** **Name** **Controlled Filter**

**b0** **IA** **Filter on own IA as Destination Address for Frames in point-to-point**
**connectionless – or connection-oriented communication mode**
0: This filter is not disabled.

Only Frames with the own IA as contained in PID_CEMI_SERVER_SNA
and PID_CEMI_SERVER_DEVICE_ADDRESS in the cEMI Server
Object as Destination Address shall be accepted.
1: This filter is disabled.

These Frames are accepted regardless of the contained DA.
**b1** **Repetitions** **Filter on repeated Frames**
0: This filter is not disabled.

If the interface has successfully received a preceding transmission of
the same Frame, then this repetition shall not be passed to the cEMI
Client.
In KNX RF, this shall mean that the History List shall be evaluated.
This On KNX RF, it means that L2-repetition shall not be accepted.
1: This filter is disabled.

Repeated Frames shall be passed if they meet the further filter criteria.
This field shall signal whether or not repeated Frames shall be passed.
This field shall be evaluated only in an AND-condition with the other fields in
this Property.

EXAMPLE 16 A repeated Frame in ptp communication mode, with a DA different from the
cEMI Server IA, shall only be passed if this bit is set AND if the bit IA is set.

b2 **DoA** **Filter on DoA**
0: This filter is not disabled.

Only Frames with the own DoA as contained in the Device Object shall
be passed to the cEMI Client.
1: This filter is disabled.

All Frames with any DoA shall be passed to the Data Link Layer user.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 122 of 123

|Bit|Name|Controlled Filter|
|---|---|---|
|**b0 **|**IA**|**Filter on own IA as Destination Address for Frames in point-to-point**<br>**connectionless – or connection-oriented communication mode**<br>0:<br>This filter is not disabled.<br>Only Frames with the own IA as contained in PID_CEMI_SERVER_SNA<br>and PID_CEMI_SERVER_DEVICE_ADDRESS in the cEMI Server<br>Object as Destination Address shall be accepted.<br>1:<br>This filter is disabled.<br>These Frames are accepted regardless of the contained DA.|
|**b1 **|**Repetitions**|**Filter on repeated Frames**<br>0:<br>This filter is not disabled.<br>If the interface has successfully received a preceding transmission of<br>the same Frame, then this repetition shall not be passed to the cEMI<br>Client.<br>In KNX RF, this shall mean that the History List shall be evaluated.<br>This On KNX RF, it means that L2-repetition shall not be accepted.<br>1:<br>This filter is disabled.<br>Repeated Frames shall be passed if they meet the further filter criteria.<br>This field shall signal whether or not repeated Frames shall be passed.<br>This field shall be evaluated only in an AND-condition with the other fields in<br>this Property.<br>EXAMPLE 16<br>A repeated Frame in ptp communication mode, with a DA different from the<br>cEMI Server IA, shall only be passed if this bit is set AND if the bit IA is set.|
|b2|**DoA**|**Filter on DoA**<br>0:<br>This filter is not disabled.<br>Only Frames with the own DoA as contained in the Device Object shall<br>be passed to the cEMI Client.<br>1:<br>This filter is disabled.<br>All Frames with any DoA shall bepassed to the Data Link Layer user.|


-----

###### KNX Standard Resources Management

**Bit** **Name** **Controlled Filter**

b3 **Extended GA** **Filter on Extended GA**
0: This filter is not disabled.

Frames with Extended GA shall be filtered according the LTE-Mode
Group Address Table as specified in [23].
1: This filter is disabled.

All Frames with any Extended GA shall be passed to the Data Link
Layer user.
b4 to **reserved** These bits are reserved and shall be 0. The cEMI Server shall not evaluate
b15 these fields.

**Figure 20 – PID_FILTERING_MODE_SELECT**

###### 4.7.15.3 Usage by the Management Server (cEMI Server)
This is specified in the clause 4.7.15.2 above.

**Default value if the cEMI Client connects to Data Link Layer**

If the cEMI Client sets PID_COMM_MODE of the cEMI Server to Data Link Layer, then the cEMI
Server shall assume the default value (as specified above) for PID_FILTERING_MODE_SELECT.

NOTE 28 As PID_FILTERING_MODE_SELECT only influences the behaviour of the cEMI Server in Data Link Layer mode, this
resetting of the value may be done also when the cEMI Client inactivates Data Link Layer Mode.

The cEMI Server shall also assume the default value for PID_FLTERING_MODE_SELECT if the cEMI
Server is reset in any way.

**Layer-2 acknowledge**

The disabling of a filter shall not influence the Layer-2 acknowledge behaviour of the device in which the
cEMI Server is hosted.

**Error – and exception handling**

1. If a field is set for a filter criterion that is not supported, then the cEMI Server shall behave
according the value zero for that field in the above definition.

###### 4.7.15.4 Usage by the Management Client (cEMI Client)
PID_FILTERING_MODE_SELECT does not foresee mask bits to allow the cEMI Client to selectively
set or clear individual fields without modifying other fields. Therefore, the MaC shall always modify
fields in this Property in a read – modify - write back procedure.

###### 4.7.16 PID_MAX_INTERFACE_APDU_LENGTH (PID: 68)

**●** **Property name:** APDU-length for bus access

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** None

**●** **Access Policy:** 3FF/1FF

**●** **Access level:** 3/X

###### 4.7.16.1 Abstract Resource definition
This Management Server shall hold in PID_MAX_INTERFACE_APDU_LENGTH the maximal length
of the APDU that it supports for conveying a cEMI message from a cEMI Client over the KNXnet/IP
Tunnelling interface to the field level medium.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 123 of 124

|Bit|Name|Controlled Filter|
|---|---|---|
|b3|**Extended GA **|**Filter on Extended GA **|
|||<br>0:<br>This filter is not disabled.<br>Frames with Extended GA shall be filtered according the LTE-Mode<br>Group Address Table as specified in [23].<br>1:<br>This filter is disabled.<br>All Frames with any Extended GA shall be passed to the Data Link<br>Layer user.|
|b4 to<br>b15|**reserved**|These bits are reserved and shall be 0. The cEMI Server shall not evaluate<br>these fields.|


-----

###### KNX Standard Resources Management

 4.7.17 PID_MAX_LOCAL_APDU_LENGTH (PID: 69)

**●** **Property name:** APDU-length for local management

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** None

**●** **Access Policy:** 3FF/OCC

**●** **Access level:** 3/X

###### 4.7.17.1 Abstract Resource definition
This Management Server shall hold in PID_MAX_LOCAL_APDU_LENGTH the maximal length of the
APDU that it supports for conveying a cEMI message from a cEMI Client over the KNXnet/IP
Tunnelling interface to the own management in the cEMI interface device.

##### 4.8 Group Object Table Object (Object Type 9)

###### 4.8.1 PID_GO_DIAGNOSTICS (PID: 66)

**●** **Property name:** Group Object Diagnostics

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access Policy:** See below.

**●** **Access Level:** 3/3

The Function Property Group Object Diagnostics shall be used by the MaC to set or read the value of a
GO in the MaS and to request the transmission or reading of the GO-value from the bus.

In the commands and responses, the field Group Object Number shall refer to the ASAP, this is, the
Group Object Number in the Group Object Table.

NOTE 29 The Group Object Number is typical S-Mode and is an absolute number of the Group Object for the
entire application. This differs to the Group Object Index, which is typically used in E-Mode and is the number of the
Group Object relative to its E-Mode Channel. See 4.11.16.
The size and contents shall depend on the specific command.

NOTE 30 The functionality of the Property overlaps with the Property PID_OBJECT_VALUE (specified in 4.3.13), used for the
“Group Object Indirection” as required in [08]. That Property however does not support the reading or writing of GO-values from the
bus.

**Access**

The access to PID_GO_DIAGNOSTICS may be implementation specific: it may be accessible in plain
(without KNX Data Security), with authentication or with confidentiality. Additionally, it may be
possible that the access conditions depend on the GO that is being accessed or on the command that is
requested. This can be solved through the implementation of Roles. In any case, Group Object
Diagnostics shall not have lower security access conditions to a GO than the access through the group
services.

EXAMPLE 17 If a GO is only accessible with A+C, then the implementation of GO Diagnostics shall guarantee that
that GO shall also only be accessible at least with A+C.

###### 4.8.1.1 Common requirements

4.8.1.1.1 Interaction of PID_GO_DIAGNOSTICS with the GO-server
PID_GO_DIAGNOSTICS shall access to the Group Objects via the Group Object Server, just like the
standard Group AL-services. Consequently, the commands given through PID_GO_DIAGNOSTICS may
set the communication flags of the Group Object and may be subject to evaluation of the Config flags.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 124 of 125


-----

###### KNX Standard Resources Management

**Communication flags:**

Application Interface Object Server u: update flag

communication flags r: data request flag

ts: transmission status

GO value PID_GO_DIAGNOSTICS **Config flags:**
u r ts

C: communication flag
R: read enable flag

Config flags C R W T U

W: write enable flag
T: transmit enable flag

Security flags A C GO Server U: update enable flag

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

**Figure 21 – Interaction of PID_GO_DIAGNOSTICS with the GO-server**

4.8.1.1.2 Communication flags
The below requirements are specified by - amongst other - referring to the communication flags. The
presence and implementation of these flags is however implementation specific; there are no standard
Resources for these flags. The property PID_GO_DIAGNOSTICS shall not directly access the
communication flags: this shall be done by the standard Group Object Server, as a consequence of the
access by PID_GO_DIAGNOSTICS. In the below commands specification, the indication on the
communication flags is only a possibility and not a requirement.

For the specification of the communication flags, please refer to [08].

4.8.1.1.3 Size of the GO-value
**Alignment**

In the commands and in the responses that carry data, if the data does not fit exactly within the octet
boundary, then it shall be right aligned on the least significant bit positions. Unused bits shall thus be at
the most significant positions. The MaC shall not set unused bits. The MaS shall ignore the value of these
bits.

**Size verification**

The commands foresee a return code for the case when data is written to a GO-value that is too large or
too small.

This is however limited to values written with at least one octet too many or too few.

4.8.1.1.4 Communication Mode and Transport Layer connections
The MaS shall accept access to Group Object Diagnostics both connectionless as well as connectionoriented.

4.8.1.1.5 Operation Mode dependency
The dependency of the Group Object Diagnostics functionality on the Operation Mode is specified for
each command below.

The MaC shall always set the Operation Mode to “Diagnostic Mode” where required. This is indicated in
Table 34 and for each of the below commands. If the MaC changes the Operation Mode, then it shall set
it back to “Normal Mode” when it finishes its GO Diagnostics.

If the MaS does not accept a GO Diagnostics command because of an incorrect Operation Mode, then it
shall respond with the negative Return Code E_COMMAND_IMPOSSIBLE (see below).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 125 of 126

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags<br>A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags<br>A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags<br>A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|


-----

###### KNX Standard Resources Management

4.8.1.1.6 Common Positive Return Codes
**00h** **E_SUCCESS**

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

00h Read- or
WriteServi
ceID as in
the request

**20h** **E_GD_CONFIG**

(Function specific positive Return Code)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16

**Return**

**ServiceID** **ServiceResult**
**Code**

**Group Object Number** **GO Config** **Size**

1 octet 1 octet 2 octets 2 octets 1 octet

20h Read- or
WriteServi
ceID as in
the request

