octet 17 octet 18 octet 19 octet 20

**ServiceResult**

**DPT_ID**

main number subnumber

**Figure 22 – A_FunctionPropertyState_Response-APDU for**
**PID_GO_DIAGNOSTICS in case of E_GD_CONFIG**

The field GO Config shall be encoded as follows.

**Bit** **15 14 13 12 11 10** **9** **8** **7** **6** **5** **4** **3** **2** **1** **0**
**Field** r r r r r L U T I W R C Priority

0 0 0 0 0

**Figure 23 – Encoding of the field GO Config in E_GD_CONFIG**

The MaS shall set reserved field (r) to 0. The MaC shall ignore the value of these fields.

Bits 0 to 7 shall be encoded as the higher octet of the Group Object Descriptor for System B (Group
Object Table Realisation Type 7, clause 4.18.6.2.4.1.1 - Table 87).
The fields conf and auth in bits 9 and 8 shall be encoded as PID_GO_SECURITY_FLAGS in 6.3.15.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 126 of 127

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|00h|Read- or<br>WriteServi<br>ceID as in<br>the request|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|
|---|---|---|---|---|---|---|
|**Return**<br>**Code**|**ServiceID**|**ServiceResult**|**ServiceResult**|**ServiceResult**|**ServiceResult**|**ServiceResult**|
|||**Group Object Number**|**Group Object Number**|**GO Config **|**GO Config **|**Size**|
|1 octet|1 octet|2 octets|2 octets|2 octets|2 octets|1 octet|
|20h|Read- or<br>WriteServi<br>ceID as in<br>the request||||||

|octet 17|octet 18|octet 19|octet 20|
|---|---|---|---|
|**ServiceResult**|**ServiceResult**|**ServiceResult**|**ServiceResult**|
|**DPT_ID**|**DPT_ID**|**DPT_ID**|**DPT_ID**|
|<br>main number|<br>main number|<br>subnumber|<br>subnumber|
|||||

|Bit|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Field**|r|r|r|r|r|L|conf|auth|U|T|I|W|R|C|Priority|Priority|
||0|0|0|0|0||||||||||||


-----

###### KNX Standard Resources Management

The Linked field (L) shall indicate whether or not at least one Group Address is linked to this Group
Object or not.

0: This GO is not linked to any GA.
1: At least one GA is linked to this GO.

NOTE 31 This bit is not part of the Group Object Descriptor in the Group Object Table. The MaS
may calculate and conclude upon the value of this bit only when executing this command.
NOTE 32 This missing link may be a cause for the MaS to return E_ERROR for the command Send
local GO value on bus.
The field Size shall be encoded as the Value Field Type again as in the Group Object Descriptor of
System B (Group Object Table Realisation Type 7, clause 4.18.6.2.4.1.1 - Table 87.

The field DPT_ID shall contain the Datapoint Type Identifier of the Datapoint Type according to
which the value of the Group Object is encoded. This shall be composed of the main number and the
subnumber as specified in [14].

    - The DPT_ID may vary, for instance under the control of a Parameter. The MaS shall
however always return the current DPT_ID.

    - The MaS may return the value 00000000h for this field. This shall denote that this DPT
information is invalid, for instance because no DPT_ID is available for this GO or because
the DPT_ID information is not supported.

**21h** **E_GD_GO_STATUS_VALUE**

(Function specific positive Return Code)

octet 10 octet 11 octet 12 octet 13 octet 14 octets 15 to 15+n-1

**Return** **Service-**

**Service Result**

**Code** **ID**

**Group Object** **GO**

**Data: Object Value**

**Number** **Status**

1 octet 1 octet 2 octets 1 octet 1 to n octets

21h Read- or
WriteServiceID

as in the

request

**Figure 24 – A_FunctionPropertyState_Response-APDU for**
**PID_GO_DIAGNOSTICS in case of E_GD_GO_STATUS_VALUE**

- The field GO Status shall be encoded as follows.

**Bit** **7** **6** **5** **4** **3** **2** **1** **0**
**Field**

r r r r

0 0 0 0

**Figure 25 – Encoding of the field GO Status in E_GD_GO_STATUS_VALUE**

The MaS shall set reserved field (r) to 0. The MaC shall ignore the value of these fields.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 127 of 128

|octet 10|octet 11|octet 12|octet 13|octet 14|octets 15 to 15+n-1|
|---|---|---|---|---|---|
|**Return**<br>**Code**|**Service-**<br>**ID**|**Service Result**|**Service Result**|**Service Result**|**Service Result**|
|||**Group Object**<br>**Number**|**Group Object**<br>**Number**|**GO**<br>**Status**|**Data: Object Value**|
|1 octet|1 octet|2 octets|2 octets|1 octet|1 to n octets|
|21h|Read- or<br>Write-<br>ServiceID<br>as in the<br>request|||||

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Field**|r|r|r|r|update|data request|Transmission<br>Status|Transmission<br>Status|
||0|0|0|0|||||


-----

###### KNX Standard Resources Management

- The field Transmission Status shall be encoded as follows.

**Table 33 – Encoding of Transmission Status**

**Code Name** **Description**
00h Idle; OK. No transmission is going on. The preceding
transmission was successful.
01h Idle; Error. No transmission is going on. The preceding
transmission failed.
The AL confirms the service negatively. This may be
due to a security problem (e.g. transmission request
on a GO for which there is no entry in the Security
Link Table), but may have any other existing ground
(e.g. a negative confirmation by Layer 2).
02h Transmitting There is a transmission going on for this GO-value
(Write – or read-request).
03h Transmit request There is a transmission requested for this GO-value

(Write – or read-request) but it has not yet started.

The Transmission Status “Transmitting” and “Transmit request” are intermediate states. It is not
required that the MaS supports these states. If the MaS returns any of these states, then the MaC
shall leave the MaS and the KNX network sufficient time to complete request, typically 6 s and
read the final result by a subsequent “ReadServiceID 01h – Get local GO value” (see 4.8.1.4.3),
until either “”Idle; OK” or “Idle; Error” is returned.

The encoding of these fields Update and Data Request shall be identical as in the
Communication Flags in the RAM-Flags-Table in (4.18.3.1.1.1).

4.8.1.1.7 Common Negative Return Codes
Several Negative Return Codes for the Group Object Diagnostic are meaningful for more than one
command. Therefore, the Negative Return Codes are specified here. In the specification of the command,
the possible Negative Return Codes are only listed.

**A1h E_GD_GO_VOID**

(Function Specific Negative Return Code).

The addressed data is a GO with a number that does not exist in this MaS.

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

A1h Read- or
Write-Servi
ceID as in
the request

**Figure 26 - E_GD_GO_VOID**

NOTE 33 The generic Return Code E_ADDRESS_VOID is not allowed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 128 of 129

|Code|Name|Description|
|---|---|---|
|<br>00h|<br>Idle; OK.|<br>No transmission is going on. The preceding<br>transmission was successful.|
|01h|Idle; Error.|No transmission is going on. The preceding<br>transmission failed.<br>The AL confirms the service negatively. This may be<br>due to a security problem (e.g. transmission request<br>on a GO for which there is no entry in the Security<br>Link Table), but may have any other existing ground<br>(e.g. a negative confirmation by Layer 2).|
|02h|Transmitting|There is a transmission going on for this GO-value<br>(Write –or read-request).|
|03h|Transmit request|There is a transmission requested for this GO-value<br>(Write –or read-request) but it has not yet started.|

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|A1h|Read- or<br>Write-Servi<br>ceID as in<br>the request|


-----

###### KNX Standard Resources Management

**A2h E_GD_CONFIG_FLAGS**

(Function Specific Negative Return Code).

GO Config flags error:

The GO Config flags do not allow handling this request.

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

A2h Read- or
Write-Servi
ceID as in
the request

**Figure 27 - E_GD_CONFIG_FLAGS**

**A3h E_GD_GO_SIZE_MISMATCH**

(Function Specific negative Return Code.)

The provided data is too short or too long for the value of the referred GO.

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

A3h Read- or
Write-Servi
ceID as in
the request

**Figure 28 - E_GD_GO_SIZE_MISMATCH**

NOTE 34 The Generic Return Code E_DATA_TYPE_CONFLICT is not allowed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 129 of 130

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|A2h|Read- or<br>Write-Servi<br>ceID as in<br>the request|

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|A3h|Read- or<br>Write-Servi<br>ceID as in<br>the request|


-----

###### KNX Standard Resources Management

**F2h** **E_COMMAND_INVALID**

(Generic negative Return Code.)

The server does not support the requested command. The Interface Object and the
Property are supported, but the requested ReadServiceID or WriteServiceID is not
supported.

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

F2h Read- or
Write-Servi
ceID as in
the request

**Figure 29 - E_COMMAND_INVALID**

In case both an invalid command is requested and also the GO is invalid, then this Return
Code E_COMMAND_INVALID shall be returned. In the request, the first octet shall
always be the Command: the MaS shall not assume that for an unknown command, the next
two octets would identify the GO number; it shall thus not interpret these two octets and
shall return E_COMMAND_INVALID only.

**F3h** **E_COMMAND_IMPOSSIBLE**

(Generic negative Return Code.)

The MaS does support the addressed Interface Object and Property and supports the
requested ReadServiceID or WriteServiceID and the data (ServiceInfo) is properly
formatted, but the MaS cannot execute the command.

The current Operation Mode does not allow the requested command.

octet 10 octet 11

**Return**

**ServiceID**
**Code**

1 octet 1 octet

F3h Read- or
Write-Servi
ceID as in
the request

**Figure 30 - E_COMMAND_IMPOSSIBLE**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 130 of 131

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|F2h|Read- or<br>Write-Servi<br>ceID as in<br>the request|

|octet 10|octet 11|
|---|---|
|**Return**<br>**Code**|**ServiceID**|
|||
|1 octet|1 octet|
|F3h|Read- or<br>Write-Servi<br>ceID as in<br>the request|


-----

###### KNX Standard Resources Management

**FFh E_ERROR**

(Common negative Return Code.)

This is the negative response without further Additional Information.

The code shall only be returned in case none of the above Return Codes applies.

octet 10


**Return**

**Code**


1 octet

FFh

**Figure 31 - E_ERROR**

###### 4.8.1.2 Overview of the commands
Table 34 below specifies the Operation Mode dependency of the commands. The commands shall be
available exclusively in the Operation Modes as indicated.

EXAMPLE 18 Command 02h “Send local GO value on bus” and command 04h “Limit group service senders” shall
only be available if the Operation Mode is “Diagnostic Mode”. These commands shall not be available if the
Operation Mode is “Normal Mode”; if these commands are requested in that case, then the MaS shall respond with
E_COMMAND_IMPOSSIBLE.

**Table 34 – Overview of the commands and Operation Mode dependency**

**ServiceID** **Command** **Operation Mode**

WriteServiceID 00h Set local GO value Normal Mode, Diagnostic Mode

WriteServiceID 01h Send A_GroupValue_Write Normal Mode, Diagnostic Mode

WriteServiceID 02h Send local GO value on bus Normal Mode, Diagnostic Mode

WriteServiceID 03h Send A_GroupValue_Read Normal Mode, Diagnostic Mode

WriteServiceID 04h Limit group service senders Diagnostic Mode

ReadServiceID 00h Get GO Config Normal Mode, Diagnostic Mode

ReadServiceID 01h Get local GO value Normal Mode, Diagnostic Mode

Please refer to the detailed specifications of the commands for the requirements on the MaS.

###### 4.8.1.3 Write (A_FunctionPropertyCommand-PDU)

4.8.1.3.1 Basic format and overview
**Overview WriteServiceIDs**

**Table 35 – Overview PID_GO_DIAGNOSTICS WriteServiceIDs**

**WriteServiceID Description**

00h Set local GO value

01h Send A_GroupValue_Write

02h Send local GO value on bus

03h Read GO value from bus

04h Limit GO service senders

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 131 of 132

|ServiceID|Command|Operation Mode|
|---|---|---|
|WriteServiceID 00h|Set local GO value|Normal Mode, Diagnostic Mode|
|WriteServiceID 01h|Send A_GroupValue_Write|Normal Mode, Diagnostic Mode|
|WriteServiceID 02h|Send local GO value on bus|Normal Mode, Diagnostic Mode|
|WriteServiceID 03h|Send A_GroupValue_Read|Normal Mode, Diagnostic Mode|
|WriteServiceID 04h|Limit group service senders|Diagnostic Mode|
|ReadServiceID 00h|Get GO Config|Normal Mode, Diagnostic Mode|
|ReadServiceID 01h|Get local GO value|Normal Mode, Diagnostic Mode|

|WriteServiceID|Description|
|---|---|
|00h|Set local GO value|
|01h|Send A_GroupValue_Write|
|02h|<br>Send local GO value on bus|
|03h|Read GO value from bus|
|04h|Limit GO service senders|


-----

###### KNX Standard Resources Management

4.8.1.3.2 WriteServiceID 00h - Set local GO value
The MaC shall use this command to set the value of a GO in the MaS. This shall allow the MaC to check
whether an unexpected behaviour of the MaS may be due to an ignoring of the message by the MaS due
to KNX Data Security restrictions (e.g. Roles and Permissions) or due to another reason, e.g. at
application level or in the communication stack.

**Operation Mode dependency**

The MaS shall make the command “Set local GO value” available exclusively in the following Operation
Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

**Command execution**

The Group Object Server in the MaS shall accept the command. This command shall not be subject to
further checking of Permissions and Roles. This command shall be handled as an accepted
A_GroupValue_Write-PDU for the GO. Its result shall however still be subject to the Group Object
Config Flags for the GO. If the GO-value can be written, then the GO Server may set the update-flag of
the GO. The execution of this command does not require that the MaS sends the value of this GO on the
bus. However, it may be that the subsequent normal behaviour of the application causes a transmission of
the GO-value, e.g. if there is a COV-condition for the transmission. In the same way, the command
execution does not require that other GOs in the MaS that may be linked to the same GAs as this GO shall
be influenced, but this may be a consequence of the application.

NOTE 35 This is thus to be interpreted as if an A_GroupValue_Write-PDU is received from the bus for this GO. It relates in the
same way to the Config flags and the communication flags. It differentiates from receiving a Frame from the bus, as it for instance
will not use GAs in the GA-Table or links in the Association Table.

NOTE 36 This command operates at the level of the Group Object and not at the level of the Group Address. Other Group Objects
in the MaS that are linked to the same GA(s) as the GO that is accessed will not change value. To test for instance a “central off”
functionality one would rather trigger the transmission at a sending GO using “WriteServiceID 01h - ” or “WriteServiceID 02h - Send
local GO value on bus”.

Application Interface Object Server

communication flags

GO value PID_GO_DIAGNOSTICS
u r ts

Config flags C R W T U

Security flags A C GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated

**Figure 32 - PID_GO_DIAGNOSTICS working of WriteServiceID 00h “Set local GO value”**
**(EXAMPLE)**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 132 of 133

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|


-----

###### KNX Standard Resources Management

**a) Write**

octet 10 octet 11 octet 12 octet 13 octet 14 to 14+n-1

**Write-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command Group Object Number** **Data: Object Value**

1 octet 2 octets n octets

00h 00h

Object Value: value that shall be given to the GO-value.

**Figure 33 - A_FunctionPropertyCommand-PDU**
**for WriteServiceID 00h - Set local GO value**

**b) Positive Return Codes**

If the command execution does not result in any error then the Return Code E_GD_GO_STATUS_VALUE (21h; see above) shall be returned. The Object Value shall be the current value of the GO.

**c) Negative Return Codes**

Exclusively the following Negative Return Codes shall be possible. Please refer to 4.8.1.1.7 for the
specification of these Return Codes.

**Table 36 – Negative Return Codes for WriteServiceID 00h - Set local GO value**

**Code** **Name** **Short description**

A1h E_GD_GO_VOID The addressed data is a GO with a number that does
not exist in this MaS.
A2h E_GD_CONFIG_FLAGS The GO Config flags do not allow handling this
request.
A3h E_GD_GO_SIZE_MISMATCH The provided data is too short or too long for the value
of the referred GO.
This shall also be returned in case the field Data is
missing, this is, if the size of the field ServiceInfo is
only 2 octets.

F2h E_COMMAND_INVALID The server does not support the requested command.
FFh E_ERROR The code shall only be returned in case none of the
above Return Codes applies.

4.8.1.3.3 WriteServiceID 01h - Send A_GroupValue_Write
The MaC shall use this command to make the MaS transmit an A_GroupValue_Write-PDU on the bus.

This shall allow the MaC to send a value on a GA, even if the IA of the MaC is not available in all
devices receiving on that GA or if the MaC does not have a valid SeqNr for sending. The MaC uses the
MaS to transmit the GO-value in its place.

**Operation Mode dependency**

The MaS shall make the command “Send A_GroupValue_Write” available exclusively in the following
Operation Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 133 of 134

|octet 10|octet 11|octet 12|octet 13|octet 14 to 14+n-1|
|---|---|---|---|---|
|**Reserved**|**Write-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|**ServiceInfo**|
||**Command**|** Group Object Number**|** Group Object Number**|**Data: Object Value**|
||1 octet|2 octets|2 octets|n octets|
|00h|00h||||

|Code|Name|Short description|
|---|---|---|
|A1h|E_GD_GO_VOID|The addressed data is a GO with a number that does<br>not exist in this MaS.|
|A2h|E_GD_CONFIG_FLAGS|The GO Config flags do not allow handling this<br>request.|
|A3h|E_GD_GO_SIZE_MISMATCH|The provided data is too short or too long for the value<br>of the referred GO.<br>This shall also be returned in case the field Data is<br>missing, this is, if the size of the field_ServiceInfo_ is<br>only 2 octets.|
|F2h|E_COMMAND_INVALID|The server does not support the requested command.|
|FFh|E_ERROR|The code shall only be returned in case none of the<br>above Return Codes applies.|


-----

###### KNX Standard Resources Management

**Command execution**

Application Interface Object Server

communication flags

GO value PID_GO_DIAGNOSTICS
u r ts

Config flags C R W T U

Security flags A C GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated (only for the transmission; not for the value setting)

**Figure 34 - PID_GO_DIAGNOSTICS working of WriteServiceID 01h “Send**
**A_GroupValue_Write” (EXAMPLE)**

NOTE 37 Please refer to “The relation between TSAPs and ASAPs” in [07]: the transmission of one GO-value via
A_GroupValue_Write.req shall lead to an A_GroupValue_Write.ind for each other GO that is linked to the same GA. These
indication service primitives will inherit the security service parameters par_auth and par_conf from the request service primitive.
The further effects depend on the C- and W-flags of these GOs and on their GO Security Flags (PID_GO_SECURITY_FLAGS:
see 6.3.15. However, all GOs linked to the same GA should normally have the same Security Flags (conf and auth), so, it should
normally not happen that the transmission of a plain/secure GO leads to an update of a secure/plain other GO. The evaluation of the
internal GO-config and GO Security flags is not indicated in the above Figure 34.

**a) Write**

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15… octet 15 + n - 1

**Write-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command** **Flags** **Group Address** **Data**

1 octet 1 octet 2 octets n octets

MSB LSB MSB
00h 01h

**Figure 35 - A_FunctionPropertyCommand-PDU**
**for WriteServiceID 01h - Send A_GroupValue_Write**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 134 of 135

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15… octet 15 + n - 1|
|---|---|---|---|---|---|
|**Reserved**|**Write-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|**ServiceInfo**|**ServiceInfo**|
||**Command**|**Flags **|**Group Address**|**Group Address**|**Data**|
||1 octet|1 octet|2 octets|2 octets|n octets|
||||MSB<br>LSB|MSB<br>LSB|MSB|
|00h|01h|||||


-----

###### KNX Standard Resources Management

- Flags: **Bit** **7** **6** **5** **4** **3** **2** **1** **0**
**Field**

S r r r r r

0 0 0 0 0

                  - Bit 7 (msb) “Selector” (S)
This flag shall indicate whether the Data shall be sent if possible in
the 6 trailing bits after the 4 bit APCI in the field “data/APCI” in the
A_GroupValue_Write-PDU.
This flag shall only be evaluated in case the field Data has a length
of 1 octet and a value of less than 64.

0: The data shall be included in the 6 trailing bits “data/APCI”
after the 4 bit APCI.
1: The data shall be included in the first next full octet after
the 4 bit APCI.

In case the field Data is 1 octet long and has a value equal to or
larger than 64 or in case the length is longer than 1 octet (even if the
value is smaller than 64), the MaS shall ignore the value of this flag.
This shall not be a condition for reporting with an error or for
refusing the command.

                  - Bits 6 to 2 are reserved for further standard extensions and shall be
0.

                  - Bits 1 and 0 (lsb) shall have the same meaning as the GO Security
flags as specified in [07].

- Group Address: This shall be the target GA of the Telegram to be sent.

- Data: This shall be the value that shall be sent on the bus.

The MaS shall do the following actions.

1. The MaS shall initiate the transmission of an A_GroupValue_Write-Telegram on the bus on the
requested GA and according the requested Flags.

If the Flags require the use of Data Security, then the MaS shall accordingly secure the
outgoing message using its own Sequence Number Sending and the key as found for the
requested GA in its Group Key Table. Errors resulting from this shall be responded to the
MaC with the appropriate Return Code.

The Return Code shall however be independent of the success or failure of the actual
transmission. Failure of transmission, absence of a Layer 2 acknowledge for media where
this is supported or Layer 2 repetitions shall for this not lead to a negative Return Code.

2. The MaS shall additionally pass an A_GroupValue_Write.ind to its own Application Layer with
the used security service parameters (par_auth and par_conf) from the command; the link_index
shall be “None”. All GOs linked to the requested GA shall be updated if this is accepted
according these flags and according their GO config flags.

The MaS shall not inform the MaC on the outcome of this action, regardless of whether
none, only a subset or all of the linked GOs is updated. (Please refer to the indications
concerning reading out the local GO-values and the possible retries in [09] clause
DMP_GA_DIAGNOSTICS_RCl).

The MaS shall handle this command 01h just as command 00h and initiate the update of
the GO-value, ignoring possible Roles and Permissions. However, the GO Config flags
shall be evaluated for setting the local GO-value.

NOTE 38 This means that the W-flag shall be evaluated for the setting of the GO-value through this command.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 135 of 136

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Field**|S|r|r|r|r|r|conf|auth|
|||0|0|0|0|0|||


-----

###### KNX Standard Resources Management

NOTE 39 If the size of the field Data does not match with the size of the associated internal GOs, then this will not lead to
a negative Return Code to the requesting MaC. No Return Code is foreseen for this. The standard error handling in the
AIL of the MaS applies concerning length verification of received group messages. Also, the message will be sent on the
bus with the inappropriate length of the field Data in the A_GroupValue_Write-PDU!

**b) Positive Return Codes**

If the command execution does not result in any error then the Return Code E_SUCCESS (00h; see
above) shall be returned.

**c) Negative Return Codes**

Exclusively the following Negative Return Codes shall be possible. Please refer to 4.8.1.1.7 for the
specification of these Return Codes.

**Table 37 – Negative Return Codes for WriteServiceID 01h - Send A_GroupValue_Write**

**eCode Name** **Short description**

F8h E_DATA_VOID The ServiceInfo contains invalid data for any of
the following fields.

                      - _Flags_

                                     - Any of the reserved bits does not have
the value 0.

                                     - An invalid combination of Flags is
requested.

                                     - Security is requested for GA for which
there is no GA Key.

                      - _Group Address_

An unknown GA is requested.

                      - _Data_

The field Data is missing. (The
_ServiceInfo is only 2 octets long.)_

FFh E_ERROR The code shall only be returned in case none of
the above Return Codes applies.

4.8.1.3.4 WriteServiceID 02h - Send local GO value on bus
The MaC shall use this command to request the MaS to send its current GO value on the bus. This shall
allow the MaC to check whether an unexpected behaviour of the MaS may be due to an ignoring of the
message by the MaS due to KNX Data Security restrictions (e.g. request of secure transmission of a DP
for which there is no secure link) or due another ground, e.g. at application level.

**Operation Mode dependency**

The MaS shall make the command “Send local GO value on bus” available exclusively in the following
Operation Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

**Command execution**

The MaS shall accept the command and initiate the normal transmission of the GO on the bus. This may
influence the communication flags and shall be subject to evaluation of the Config flags and the Group
Object Security flags (plain, authentication only or authentication and confidentiality).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 136 of 137

|eCode|Name|Short description|
|---|---|---|
|F8h|E_DATA_VOID|The_ServiceInfo_ contains invalid data for any of<br>the following fields.<br>• <br>_Flags_<br>- <br>Any of the reserved bits does not have<br>the value 0.<br>- <br>An invalid combination of Flags is<br>requested.<br>- <br>Security is requested for GA for which<br>there is no GA Key.<br>• <br>_Group Address_<br>An unknown GA is requested.<br>• <br>_Data_<br>The field_Data_ is missing. (The<br>_ServiceInfo_ is only 2 octets long.)|
|FFh|E_ERROR|The code shall only be returned in case none of<br>the above Return Codes applies.|


-----

###### KNX Standard Resources Management

NOTE 40 Please also refer to NOTE 37: the transmission of one GO-value may lead to the update of other
GOs in the same device linked to the same GA.

Application Interface Object Server

communication flags

u r ts GO value PID_GO_DIAGNOSTICS

Config flags C R W T U

Security flags A C GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated

**Figure 36 - PID_GO_DIAGNOSTICS working of WriteServiceID 02h “Send local GO value on**
**bus” (EXAMPLE)**

**a) Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 octet 13

**Write-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command Group Object Number**

1 octet 2 octets

MSB LSB

00h 02h

**Figure 37 - A_FunctionPropertyCommand-PDU**
**for WriteServiceID 02h - Send local GO value on bus**

**b) Positive Return Codes**
If the command execution does not result in any error then the Return Code E_GD_GO_STATUS__VALUE (21h; see above) shall be returned. The contained command shall be 02h. The Group Object_
Number shall be repeated from the request. The field GO Status shall at least be an immediate response
by this Function Property about the initiation of the transmission request of the GO-value. This response
_may indicate the result (success or error) of the further handling of this request. This situation shall not be_
indicated in the response. If the MaC wants to know the final result of this command, it shall leave the
MaS sufficient time (up to 6 s) to complete the command and then request the state through a subsequent
“ReadServiceID 01h – Get local GO value” (see 4.8.1.4.3).

EXAMPLE 19 The transmission may fail because no GA is linked to the addressed GO. (This shall be marked in the
flag L in the field GO Config in E_GD_CONFIG). The transmission may also fail because of misconfigured Data
Security (missing Group Key), mismatches between Group Object Table, Group Object Association Table and Group
Address Table or because of transmission failure on the medium.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 137 of 138

|Col1|Col2|Col3|
|---|---|---|
|u|r|<br>ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|**Reserved**|**Write-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|
||**Command**|** Group Object Number**|** Group Object Number**|
||1 octet|2 octets|2 octets|
|||MSB<br>LSB|MSB<br>LSB|
|00h|02h|||


-----

###### KNX Standard Resources Management

**Negative Return Codes**

Exclusively the following Negative Return Codes shall be possible. Please refer to 4.8.1.1.7 for the
specification of these Return Codes.

**Table 38 – Negative Return Codes for WriteServiceID 02h - Send local GO value on bus**

**Code** **Name** **Short description**

A1h E_GD_GO_VOID The addressed data is a GO with a number that
does not exist in this MaS.
A2h E_GD_CONFIG_FLAGS The GO Config flags do not allow handling this
request.
F2h E_COMMAND_INVALID The server does not support the requested
command.
F3h E_COMMAND_IMPOSSIBLE The requested command is supported but
requires the Operation Mode to be “Diagnostic
Mode” and the current value is “Normal Mode”.

FFh E_ERROR The code shall only be returned in case none of
the above Return Codes applies.

4.8.1.3.5 WriteServiceID 03h – Send A_GroupValue_Read
The MaC shall use this command to make the MaS transmit an A_GroupValue_Read-PDU on the bus.

**Operation Mode dependency**

The MaS shall make the command “Send A_GroupValue_Read” available exclusively in the following
Operation Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

**Command execution**

Application Interface Object Server

communication flags

u r ts GO value PID_GO_DIAGNOSTICS

Config flags C R W T U

Security flags A C

GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated

**Figure 38 - PID_GO_DIAGNOSTICS working of WriteServiceID 03h “Send**
**A_GroupValue_Read” (EXAMPLE)**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 138 of 139

|Code|Name|Short description|
|---|---|---|
|A1h|E_GD_GO_VOID|The addressed data is a GO with a number that<br>does not exist in this MaS.|
|A2h|E_GD_CONFIG_FLAGS|The GO Config flags do not allow handling this<br>request.|
|F2h|E_COMMAND_INVALID|The server does not support the requested<br>command.|
|F3h|E_COMMAND_IMPOSSIBLE|The requested command is supported but<br>requires the Operation Mode to be “Diagnostic<br>Mode” and the current value is “Normal Mode”.|
|FFh|E_ERROR|The code shall only be returned in case none of<br>the above Return Codes applies.|

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|


-----

###### KNX Standard Resources Management

**a) Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 octet 13 octet 14

**Write-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command** **Flags** **Group Address**

1 octet 1 octet 2 octets

MSB LSB

00h 03h

**Figure 39 - A_FunctionPropertyCommand-PDU**
**for WriteServiceID 03h – Send A_GroupValue_Read**

- Flags:

**Bit** **7** **6** **5** **4** **3** **2** **1** **0**
**Field**

r r r r r r

0 0 0 0 0 0

                  - Bits 7 (msb) to 2 are reserved for further standard extensions and
shall be 0.

                  - Bits 1 and 0 (lsb) shall have the same meaning as the GO Security
flags as specified in [07].

- Group Address: This shall be the target GA of the Telegram to be sent.

1. The MaS shall initiate the transmission of an A_GroupValue_Read-Telegram on the bus on the
requested GA and according the requested Flags.

If the Flags require the use of Data Security, then the MaS shall accordingly secure the
outgoing message using its own Sequence Number Sending and the key as found for the
requested GA in its Group Key Table. Errors resulting from this shall be responded to the
MaC with the appropriate Return Code.

The Return Code shall however be independent of the success or failure of the actual
transmission. Failure of transmission, absence of a Layer 2 acknowledge for media where
this is supported or Layer 2 repetitions shall for this not lead to a negative Return Code.

2. The MaS shall additionally pass an A_GroupValue_Read.ind to its own Application Layer with
the used security service parameters (par_auth and par_conf) from the command; the link_index
shall be “None”. The read indication shall be passed to all GOs linked to the requested GA and
these shall respond according the GO security flags and GO config flags.

The MaS shall not inform the MaC on the outcome of this action, regardless of whether
none, only a subset or all of the linked GOs respond to the request.

NOTE 41 The definition of this command does not foresee that any resulting A_GroupValue_Response-PDU
from the MaS itself or from any other device over the bus, is communicated back to the requesting MaC. The MaC
can retrieve the result by monitoring the bus communication in parallel or by issuing an ReadServiceID 01h “Get local
GO value” to a linked GO in the MaS afterwards.

**b) Positive Return Codes**
If the command execution does not result in any error then the Return Code E_SUCCESS (00h; see
above) shall be returned.

NOTE 42 If the transmission of the A_GroupValue_Read-PDU fails, for instance because of security reasons or
because there is no Layer-2 Acknowledge from the bus or because there is simply no response from any
communication partner, then still this will result in the Positive Return Code.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 139 of 140

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
|**Reserved**|**Write-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|**ServiceInfo**|
||**Command**|**Flags**|**Group Address**|**Group Address**|
||1 octet|1 octet|2 octets|2 octets|
||||MSB<br>LSB|MSB<br>LSB|
|00h|03h||||

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|**Field**|r|r|r|r|r|r|conf|auth|
||0|0|0|0|0|0|||


-----

###### KNX Standard Resources Management

**c) Negative Return Codes**
Exclusively the following Negative Return Codes shall be possible. Please refer to 4.8.1.1.7 for the
specification of these Return Codes.

**Table 39 – Negative Return Codes for WriteServiceID 03h – Send A_GroupValue_Read**

**Code** **Name** **Short description**

F2h E_COMMAND_INVALID The server does not support the requested
command.
F8h E_DATA_VOID The ServiceInfo contains invalid data for any of
the following fields.

                      - _Flags_

                                     - Any of the reserved bits does not have
the value 0.

                                     - An invalid combination of Flags is
requested.

                                     - Security is requested for GA for which
there is no GA Key.

                      - _Group Address_

An unknown GA is requested.

FFh E_ERROR The code shall only be returned in case none of
the above Return Codes applies.

4.8.1.3.6 WriteServiceID 04h – Limit GO service senders
The MaC shall use this command to make that the MaS limits its incoming group communication to a set
sender Individual Address only.

NOTE 43 This command is mainly motivated for use in use case 3 (see A.3): it shall prevent that after the
“BinaryInput” sends its group Telegram to the ‘SwitchingActuator” (GroupValueWrite in Figure 84 and before the ETS
subsequently read the GO value (GetLocalGOValue), any coincidental communication to the involved Group Object
by any other device will overwrite the value set by the BinaryInput. Therefore, ETS should firstly filter the incoming
group communication in the SwitchingActuator to the IA of the BinaryInput.
**Operation Mode dependency**

The MaS shall make the command “Limit GO service senders” available exclusively in the following
Operation Modes.

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

**Command execution**

The MaS shall accept the command and immediately limit its received group communication to only the
sender Individual Address as contained in the command.

   - This shall only concern the services A_GroupValue_Read and A_GroupValue_Write. Other
multicast services or other accesses to the Group Object (like further GO Diagnostics
commands) shall not be limited by this command.

   - The group messages shall still be acknowledged on Layer 2 if required by the medium.

The MaS shall automatically clear this limitation when the Operation Mode becomes no longer
Diagnostic Mode (see 4.4.1.4).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 140 of 141

|Code|Name|Short description|
|---|---|---|
|F2h|E_COMMAND_INVALID|The server does not support the requested<br>command.|
|F8h|E_DATA_VOID|The_ServiceInfo_ contains invalid data for any of<br>the following fields.<br>• <br>_Flags_<br>- <br>Any of the reserved bits does not have<br>the value 0.<br>- <br>An invalid combination of Flags is<br>requested.<br>- <br>Security is requested for GA for which<br>there is no GA Key.<br>• <br>_Group Address_<br>An unknown GA is requested.|
|FFh|E_ERROR|The code shall only be returned in case none of<br>the above Return Codes applies.|


-----

###### KNX Standard Resources Management

**a) Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 octet 13

**Write-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command** **Sender IA**

1 octet 2 octets

MSB LSB

00h 04h

**Figure 40 - A_FunctionPropertyCommand-PDU**
**for WriteServiceID 04h – Limit GO service senders**

**b) Positive Return Codes**
If the command execution does not result in any error then the Return Code E_SUCCESS shall be
returned, without additional data.

**c) Negative Return Codes**
If the command execution encounters any error, then the Return Code E_ERROR shall be returned,
without additional data.

**Table 40 – Negative Return Codes for WriteServiceID 04h – Limit GO service senders**

**Code** **Name** **Short description**

F3h E_COMMAND_IMPOSSIBLE The requested command is supported but
requires the Operation Mode to be “Diagnostic
Mode” and the current value is “Normal Mode”.

###### 4.8.1.4 Read (A_FunctionPropertyState_Read-PDU)

4.8.1.4.1 Basic format and overview
**Overview ReadServiceIDs**

**Table 41 – Overview PID_GO_DIAGNOSTICS ReadServiceIDs**

**ReadServiceID** **Description**

00h Get GO Config

01h Get local GO value

4.8.1.4.2 ReadServiceID 00h – Get GO Config
The MaC shall use this command to get the configuration of a GO in the MaS. This shall allow the MaC
to check whether an unexpected behaviour of the MaS may be due to an unexpected configuration of the
GO or not.

NOTE 44 There is no command to set the GO Config: this is reserved for the normal configuration of the MaS
according its Configuration Procedures.
**Operation Mode dependency**

The MaS shall make the command “Get GO Config” available exclusively in the following Operation
Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 141 of 142

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|**Reserved**|**Write-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|
||**Command**|**Sender IA**|**Sender IA**|
||1 octet|2 octets|2 octets|
|||MSB<br>LSB|MSB<br>LSB|
|00h|04h|||

|Code|Name|Short description|
|---|---|---|
|F3h|E_COMMAND_IMPOSSIBLE|The requested command is supported but<br>requires the Operation Mode to be “Diagnostic<br>Mode” and the current value is “Normal Mode”.|

|ReadServiceID|Description|
|---|---|
|00h|Get GO Config|
|01h|Get local GO value|


-----

###### KNX Standard Resources Management

**Command execution**

The MaS shall respond with the current GO configuration of the indicated GO. The execution shall not be
subject to or modify any runtime – or configuration flags.

Application Interface Object Server

communication flags

GO value PID_GO_DIAGNOSTICS
u r ts

Config flags C R W T U

Security flags A C GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated

**Figure 41 - PID_GO_DIAGNOSTICS working of ReadServiceID 00h “Get GO Config”**
**(EXAMPLE)**

**a) Read (A_FunctionPropertyState_Read)**

octet 10 octet 11 octet 12 octet 13

**Read-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command Group Object Number**

1 octet 2 octets

MSB LSB

00h 00h

**Figure 42 - A_FunctionPropertyState_Read-PDU**
**for ReadServiceID 00h – Get GO Config**

**b)** **Positive Return Codes**

If the command execution does not result in any error then the Return Code E_GD_CONFIG (20h; see
above) shall be returned.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 142 of 143

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|**Reserved**|**Read-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|
||**Command**|** Group Object Number**|** Group Object Number**|
||1 octet|2 octets|2 octets|
|||MSB<br>LSB|MSB<br>LSB|
|00h|00h|||


-----

###### KNX Standard Resources Management

**c)** **Negative Return Codes**

Exclusively the following Negative Return Codes shall be possible. Please refer to 4.8.1.1.7 for the
specification of these Return Codes.

**Table 42 – Negative Return Codes for ReadServiceID 00h – Get GO Config**

**Code** **Name** **Short description**

A1h E_GD_GO_VOID The addressed data is a GO with a number that
does not exist in this MaS.
F2h E_COMMAND_INVALID The server does not support the requested
command.
FFh E_ERROR The code shall only be returned in case none of
the above Return Codes applies.

4.8.1.4.3 ReadServiceID 01h – Get local GO value
The MaC shall use this command to read the current GO value from the MaS.

**Operation Mode dependency**

The MaS shall make the command “Get local GO value” available exclusively in the following Operation
Modes.

   - Normal Mode

   - Diagnostic Mode

An overview of the Operation Mode dependency of the commands is given in Table 34.

**Command execution**

The MaS shall respond with the current value of the indicated GO. This may not modify any
communication flag and it shall not be subject to any Config flag or Group Object Security flag. The MaS
shall send a message on the bus to respond to the MaC, but it shall not send any group message on the bus
as direct result of this command.

Application Interface Object Server

communication flags

u r ts GO value PID_GO_DIAGNOSTICS

Config flags C R W T U

Security flags A C GO Server

Evaluation of Permissions and Roles

Group Object services Function Property services

P-AL

S-AL

variable that may be modified

variable that is evaluated

**Figure 43 - PID_GO_DIAGNOSTICS working of ReadServiceID 01h “Get local GO value”**
**(EXAMPLE)**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 143 of 144

|Code|Name|Short description|
|---|---|---|
|A1h|E_GD_GO_VOID|The addressed data is a GO with a number that<br>does not exist in this MaS.|
|F2h|E_COMMAND_INVALID|The server does not support the requested<br>command.|
|FFh|E_ERROR|The code shall only be returned in case none of<br>the above Return Codes applies.|

|Col1|Col2|Col3|
|---|---|---|
|u|r|ts|

|C|R|W|T|U|
|---|---|---|---|---|

|A|C|
|---|---|

|Application<br>communication flags<br>GO value|Col2|Interface Object Server<br>PID GO DIAGNOSTICS<br>_ _|
|---|---|---|
|communication flags <br>GO value<br>  <br> <br>Application|||
|communication flags <br>GO value<br>  <br> <br>Application|||
|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|C R W T U <br>Config flags<br>Security flags A C <br> <br>u r <br>ts <br>GO Server|
|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|Evaluation of Permissions and Roles<br>P-AL<br>S-AL<br>Group Object services<br>Function Property services|
|P-AL|P-AL|P-AL|
|S-AL|S-AL|S-AL|


-----

###### KNX Standard Resources Management

**a) Read (A_FunctionPropertyState_Read)**

octet 10 octet 11 octet 12 octet 13

**Read-**
**Reserved** **ServiceInfo**
**ServiceID**

**Command Group Object Number**

1 octet 2 octets

MSB LSB

00h 01h

**Figure 44 - A_FunctionPropertyState_Read-PDU**
**for ReadServiceID 01h – Get local GO value**

**b) Positive Return Codes**
If the command execution does not result in any error then the Return Code E_GD_GO_STATUS_VALUE (21h; see above) shall be returned.

**c) Negative Return Codes**

**Table 43 – Negative Return Codes for ReadServiceID 01h – Get local GO value**

**Code** **Name** **Short description**

A1h E_GD_GO_VOID The addressed data is a GO with a number that
does not exist in this MaS.
F2h E_COMMAND_INVALID The server does not support the requested
command.
FFh E_ERROR The code shall only be returned in case none of
the above Return Codes applies.

##### 4.9 KNXnet/IP Parameter Object (Object Type 11)
For the functionality of the KNXnet/IP Parameter Object and the specification of its Properties, please
refer to [16].

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 144 of 145

|octet 10|octet 11|octet 12|octet 13|
|---|---|---|---|
|**Reserved**|**Read-**<br>**ServiceID**|**ServiceInfo**|**ServiceInfo**|
||**Command**|** Group Object Number**|** Group Object Number**|
||1 octet|2 octets|2 octets|
|||MSB<br>LSB|MSB<br>LSB|
|00h|01h|||

|Code|Name|Short description|
|---|---|---|
|A1h|E_GD_GO_VOID|The addressed data is a GO with a number that<br>does not exist in this MaS.|
|F2h|E_COMMAND_INVALID|The server does not support the requested<br>command.|
|FFh|E_ERROR|The code shall only be returned in case none of<br>the above Return Codes applies.|


-----

###### KNX Standard Resources Management

##### 4.10 File Server Object (Object Type 13)

###### 4.10.1 Overview

**Table 44 – File Server Object**

**Property Name** **Property Identifier** **PDT/DPT** **Description**
Interface Object 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT 13 = File Server
type Object

MAX. 51 = PDT_UNSIGNED_INT Maximal APDUAPDU-Length PID_MAX_APDU_LENGTH length that shall be

_OUT used during a file

transfer.
File Command 52 = PID_FILE_COMMAND PDT_FUNCTION Command
File Path 53 = PID_FILE_PATH PDT_UTF-8[] Path to the

(alt. PDT_UNSIGNED_CHAR[]) directory or file

MAX. 56 = PDT_UNSIGNED_INT Maximal APDUAPDU-Length PID_MAX_APDU_LENGTH length supported

by the File Server.
a This Property is mandatory if long frames are supported.

###### 4.10.2 Property MAX. APDU-Length Out (PID = 51)
This Property shall be an optional writable Property and shall provide the maximum APDU-Length that
shall be used by this File Server Object for the A_FileStream_InfoReport-service. This Property is
mandatory if Long Frames are supported. With this Property a client can adjust the maximum used APDU
length for an FTP procedure.

If this Property is not implemented then the used maximal APDU-length shall be 14.

###### 4.10.3 Property File Command (PID = 52)

 4.10.3.1 Definition
This Property shall be mandatory and shall be formatted as a PDT_FUNCTION i.e. the number of octets
written shall be variable and the number of octets responded shall also be variable. Each command is
described in detail below. The interpretation of the Return Code (Error Code) depends on the given
Command. A read request to this Property shall always return the command result of the preceding
command or “Command successful” if there has been no preceding command.

Prior to any File Command or access to any other Property of the File Server Object, a File Client shall at
first request a File Handle from the File Server through the command “Get File Handle”. Only if a valid
File Handle is returned, the File Client may use the current File Server Object.

The responded Return Code (Error Code) depends on the given command; these are specified for the
different commands below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 145 of 146

|Property Name|Property Identifier|PDT/DPT|Description|
|---|---|---|---|
|Interface Object<br>type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|13 = File Server<br>Object|
|<br>MAX.<br>APDU-Length|51 =<br>PID_MAX_APDU_LENGTH<br>_OUT|PDT_UNSIGNED_INT|<br>Maximal APDU-<br>length that shall be<br>used during a file<br>transfer.|
|File Command|52= PIDFILECOMMAND|PDTFUNCTION|<br>Command|
|<br>File Path|__<br>53 = PID_FILE_PATH|_<br>PDT_UTF-8[]<br>(alt. PDTUNSIGNEDCHAR[])|<br>Path to the<br>directory or file|
|MAX.<br>APDU-Length|56 =<br>PID_MAX_APDU_LENGTH|__<br>PDT_UNSIGNED_INT|<br>Maximal APDU-<br>length supported<br>by the File Server.|
|<br>a This Property is mandatory if long frames are supported.|<br>a This Property is mandatory if long frames are supported.|<br>a This Property is mandatory if long frames are supported.|<br>a This Property is mandatory if long frames are supported.|


-----

###### KNX Standard Resources Management

 4.10.3.2 Overview Return Codes

**Table 45 – Summary of command independent Return Codes**

**Return Code** **Code Name** **Description**

00h Command This is the general return code to indicate a successful command
successful execution.

01h to 0Fh Reserved These Return Codes are reserved for future use and shall not be used.

10h Invalid command The preceding command is reserved or not supported by this File
Server.

11h to 1Fh Reserved These Return Codes are reserved for future use and shall not be used.

**Table 46 – Summary of command dependent Return Codes**

**Return Code** **Code Name** **Description**

20h Object busy The File Server indicates that it is busy and cannot accept any file
command in this File Server Object.

21h Command not The given command cannot be executed in the requested way.
possible

22h Not found The current path name does not lead to any known file or directory.

23h Write protected The specified file or directory is write protected.

24h Access denied The specified file or directory is not accessible in the requested way.

25h No more space The File Servers disk or storage memory is full. Incoming data cannot
available be stored.

26h Directory not empty The specified directory is not empty and can therefore not be removed.

27h to FFh Reserved These Return Codes are reserved for future use and shall not be used.

###### 4.10.3.3 Command

4.10.3.3.1 Overview of the commands and general requirements
Most commands affect the treatment of a file and shall therefore always be executed with a file path or
directory path as a parameter. This parameter shall either be written to the Property PID_FILE_PATH or
shall be part of the command. This is specified for every individual command below.

If a file path or directory path is part of the command, the same coding rules shall be applied as defined
for the Property File Path. See 4.10.4.

There are commands for an FTP based client, for an HTTP based clients and for both. This has the
advantage that the same file can be read in different modes depending on its usage in the client.

EXAMPLE A heading part and a footing part can automatically be added to an HTML file, when it is read with an HTTP based
client. This will not be done with an FTP based client.

Every command shall be a single, isolated event, this is, the File Server shall interpret any command
without knowledge of any preceding commands. The exception to this rule shall be the command
“Rename To”; this command shall only be executed if the preceding commands is a command “Rename
From”.

**Table 47 – File Commands**

**Command** **Command** **Parameter in other** **Mandatory /**

**value** **name** **Properties** **optional**

00h Reserved O

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 146 of 147

|Return Code|Code Name|Description|
|---|---|---|
|00h|Command<br>successful|This is the general return code to indicate a successful command<br>execution.|
|01h to 0Fh|Reserved|These Return Codes are reserved for future use and shall not be used.|
|10h|Invalid command|The preceding command is reserved or not supported by this File<br>Server.|
|11h to 1Fh|Reserved|These Return Codes are reserved for future use and shall not be used.|

|Return Code|Code Name|Description|
|---|---|---|
|20h|Object busy|The File Server indicates that it is busy and cannot accept any file<br>command in this File Server Object.|
|21h|Command not<br>possible|The given command cannot be executed in the requested way.|
|22h|Not found|The current path name does not lead to any known file or directory.|
|23h|Write protected|The specified file or directory is write protected.|
|24h|Access denied|The specified file or directory is not accessible in the requested way.|
|25h|No more space<br>available|The File Servers disk or storage memory is full. Incoming data cannot<br>be stored.|
|26h|Directory not empty|The specified directory is not empty and can therefore not be removed.|
|27h to FFh|Reserved|These Return Codes are reserved for future use and shall not be used.|

|Command<br>value|Command<br>name|Parameter in other<br>Properties|Mandatory /<br>optional|
|---|---|---|---|
|00h|Reserved||O|


-----

###### KNX Standard Resources Management

**Command** **Command** **Parameter in other** **Mandatory /**

**value** **name** **Properties** **optional**

01h Get File Handle M

02h to 10h Reserved O

11h Retrieve File (ftp) file path O

12h Store File (ftp) file path O

13h List Directory (ftp) dir path O

14h Rename From (ftp) file path / dir path O

15h Rename To (ftp) file path / dir path O

16h Delete (ftp) file path O

17h Remove Directory (ftp) dir path O

18h Make Directory (ftp) dir path O

19h to 1Ch Reserved O

1Dh Get File Size (ftp) file path O

1Eh Get Empty Disk Space (ftp) n/a O

1Fh Abort (http, ftp) n/a M [a]

20h Reserved O

21h Get File (http) file path O

22h Post File (http) file path O

23h to FFh Reserved O

a This command is mandatory only if one of the following commands are implemented: Retrieve File,
Get File, List Directory.

4.10.3.3.2 Command “Get File Handle” (command value 01h)
This command shall cause the File Server to return a new valid File Handle.

**Property File Command - Write (A_FunctionPropertyCommand-PDU)**

|Command<br>value|Command<br>name|Parameter in other<br>Properties|Mandatory /<br>optional|
|---|---|---|---|
|01h|Get File Handle||M|
|02h to 10h|Reserved||O|
|11h|Retrieve File<br>(ftp)|file path|O|
|12h|Store File<br>(ftp)|file path|O|
|13h|List Directory<br>(ftp)|dir path|O|
|14h|Rename From<br>(ftp)|file path / dir path|O|
|15h|Rename To<br>(ftp)|file path / dir path|O|
|16h|Delete<br>(ftp)|file path|O|
|17h|Remove Directory<br>(ftp)|dir path|O|
|18h|Make Directory<br>(ftp)|dir path|O|
|19h to 1Ch|Reserved||O|
|1Dh|Get File Size<br>(ftp)|file path|O|
|1Eh|Get Empty Disk Space<br>(ftp)|n/a|O|
|1Fh|Abort<br>(http, ftp)|n/a|M a|
|20h|Reserved||O|
|21h|Get File<br>(http)|file path|O|
|22h|Post File<br>(http)|file path|O|
|23h to FFh|Reserved||O|
|a <br>This command is mandatory only if one of the following commands are implemented: Retrieve File,<br>Get File, List Directory.|a <br>This command is mandatory only if one of the following commands are implemented: Retrieve File,<br>Get File, List Directory.|a <br>This command is mandatory only if one of the following commands are implemented: Retrieve File,<br>Get File, List Directory.|a <br>This command is mandatory only if one of the following commands are implemented: Retrieve File,<br>Get File, List Directory.|


octet 10


Command

Value

**Property File Command - Response (A_FunctionPropertyState_Response-PDU)**

octet 10 octet 11

Return Code Return Value

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 147 of 148

|octet 10|octet 11|
|---|---|
|Return Code|Return Value|


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate a
successful request of a File Handle.
The Return Value shall denote the File Handle that shall be used
by the File Server to identify the file in the
A_FileStream_InfoReport service.
File Handles shall be in the range of 0 to 15.
The File Server shall handle this request as specified in [09]
clause “File Transfer Procedures”.
NOTE: All values 0 to 15 denote valid File Handles!

20h Object busy This Return Code shall be used by the File Server to indicate that
it is busy and cannot accept any file command in this File Server
Object.
The Return Value shall denote the Object Index of the next free
File Server Object. The decision by the File Client whether to try a
second File Server Object can be based on this information.
An Object Index value of 0 denotes that no other free File Server
Object is available.
An Object Index value of 1 to 255 is a valid index to a free File
Server Object.

NOTE 45 If only one File Server Object is implemented, the Return Value may always be 0 (for the File Handle and for the next
free File Server Object Index) and therefore may be a constant value.

4.10.3.3.2.1 Command “Retrieve File” (command value 11h)
This command shall cause the File Server to transfer a copy of the file of which the path is specified to
the File Client. The status and contents of the file in the File Server shall be unaffected. For the
transmission of the file the Management Procedure FTP_RetrieveFile shall be applied as specified in [09]
clause “File Transfer Procedures”., this is, the service A_FileStream_InfoReport shall be called
consecutively by the File Server.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command

File Path
Value

or

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate a<br>successful request of a File Handle.<br>The**Return Value** shall denote the**File Handle** that shall be used<br>by the File Server to identify the file in the<br>A_FileStream_InfoReport service.<br>File Handles shall be in the range of 0 to 15.<br>The File Server shall handle this request as specified in [09]<br>clause “File Transfer Procedures”.<br>NOTE:<br>All values 0 to 15 denote valid File Handles!|
|20h|Object busy|This Return Code shall be used by the File Server to indicate that<br>it is busy and cannot accept any file command in this File Server<br>Object.<br>The**Return Value** shall denote the**Object Index** of the next free<br>File Server Object. The decision by the File Client whether to try a<br>second File Server Object can be based on this information.<br>An Object Index value of 0 denotes that no other free File Server<br>Object is available.<br>An Object Index value of 1 to 255 is a valid index to a free File<br>Server Object.|

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 148 of 149


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that
it accepts the command “Retrieve File”.
The File Server shall handle this request as specified in [09]
clause “File Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File
Server.

22h Not found The current path name does not lead to any known file.

24h Access denied The File Server shall respond with this Return Code if the file
cannot be read.
NOTE This may be because the file is currently internally written, because
another File Client is currently writing into this file, etc. This is not differentiated any
further.

4.10.3.3.2.2 Command “Store File” (command value 12h)
This command shall cause the File Server to accept data from the File Client and store them as a file in its
file system. If the file exists, then its contents shall be replaced. A new file shall be created if the file
specified in the path name does not already exist. If the new file name is longer than the acceptable file
name length, the file system may adjust the new file name automatically.

NOTE 46 This is equivalent to the store unique command in FTP.

For the transmission of the file the Management Procedure FTP_StoreFile shall be applied as specified in
in [09] clause “File Transfer Procedures”, this is, the service A_FileStream_InfoReport shall be called
consecutively by the File Client.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that<br>it accepts the command “Retrieve File”.<br>The File Server shall handle this request as specified in [09]<br>clause “File Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File<br>Server.|
|22h|Not found|The current path name does not lead to any known file.|
|24h|Access denied|The File Server shall respond with this Return Code if the file<br>cannot be read.<br>NOTE<br>This may be because the file is currently internally written, because<br>another File Client is currently writing into this file, etc. This is not differentiated any<br>further.|

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 149 of 150


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it
accepts the command “Store File”.
The File Server shall handle this request as specified in in [09] clause
“File Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known directory.

23h Write protected The specified file is write protected.

24h Access denied The File Server shall respond with this Return Code if the file cannot
be stored.

NOTE 47 This may be because the file is currently internally written, because another
File Client is currently writing to the file, etc. This is not differentiated any further.

25h No more space available The File Servers disk or storage memory is full. Incoming data cannot

be stored.

4.10.3.3.3 Command “List Directory” (command value 13h)
This command shall cause the File Server to send a list of all entries of a directory of which the path is
specified, to the client. A definition of the transfer format is given in [08] clause “Directory Listing
Format”. For the transmission of the directory listing the Management Procedure FTP_ListDirectory shall
be applied as specified in [09] clause “File Transfer Procedures”, this is, the service
A_FileStream_InfoReport shall be called consecutively by the File Server.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command Directory Path

Value

or

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Store File”.<br>The File Server shall handle this request as specified in in [09] clause<br>“File Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known directory.|
|23h|Write protected|The specified file is write protected.|
|24h|Access denied|The File Server shall respond with this Return Code if the file cannot<br>be stored.<br>NOTE 47<br>This may be because the file is currently internally written, because another<br>File Client is currently writing to the file, etc. This is not differentiated any further.|
|25h|No more space available|The File Servers disk or storage memory is full. Incoming data cannot<br>be stored.|

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|Directory Path|Directory Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 150 of 151


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it accepts

the command “List Directory”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known directory.

4.10.3.3.4 Command “Rename From” (command value 14h)
This command shall cause the File Server to accept the path name as the name of the file to be renamed.
It shall be followed by a command “Rename To”. To rename a file the Management Procedure
FTP_Rename as specified in [09] clause “File Transfer Procedures” shall be used.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it accepts<br>the command “List Directory”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known directory.|

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it accepts

the command “Rename From”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known file or directory.

23h Write protected The specified file is write protected.

24h Access denied The File Server shall respond with this Return Code if the file cannot be
renamed.
NOTE 48 This may be because the file is currently internally accessed in the device,
because another File Client is currently accessing the file, etc. This is not differentiated any
further.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 151 of 152

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it accepts<br>the command “Rename From”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known file or directory.|
|23h|Write protected|The specified file is write protected.|
|24h|Access denied|The File Server shall respond with this Return Code if the file cannot be<br>renamed.<br>NOTE 48<br>This may be because the file is currently internally accessed in the device,<br>because another File Client is currently accessing the file, etc. This is not differentiated any<br>further.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.1 Command “Rename To” (command value 15h)
This command shall specify the new path name of the file specified in the immediately preceding
command “Rename From”. Together the two commands shall cause a file to be renamed. To rename a
file the Management Procedure FTP_Rename as specified in [09] clause “File Transfer Procedures” shall
be used.

If the new file name is longer than the acceptable file name length, the file system may adjust the new file
name automatically.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it
accepts the command “Rename To”.
The File Server shall handle this request as specified in [09] clause
“File Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

21h Command not possible The File Server shall respond with this Return Code if no command
“Rename From” has preceded.

22h Not found The current path name does not lead to any known directory.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 152 of 153

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Rename To”.<br>The File Server shall handle this request as specified in [09] clause<br>“File Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|21h|Command not possible|The File Server shall respond with this Return Code if no command<br>“Rename From” has preceded.|
|22h|Not found|The current path name does not lead to any known directory.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.2 Command “Delete” (command value 16h)
This command shall cause the file specified in the path name to be deleted in the file system of the File
Server.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it

accepts the command “Delete”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known file.

23h Write protected The specified file is write protected.

24h Access denied The File Server shall respond with this Return Code if the file cannot be
deleted.
NOTE 49 This may be because the file is currently internally accessed in the
device, because another File Client is currently accessing the file, etc. This is
not differentiated any further.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 153 of 154

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Delete”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known file.|
|23h|Write protected|The specified file is write protected.|
|24h|Access denied|The File Server shall respond with this Return Code if the file cannot be<br>deleted.<br>NOTE 49 This may be because the file is currently internally accessed in the<br>device, because another File Client is currently accessing the file, etc. This is<br>not differentiated any further.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.3 Command “Remove Directory” (command value 17h)
This command shall cause the directory specified in the path name to be deleted in the file system of the
File Server. This command shall by the File Server only be executed if the directory is empty. If the
directory contains files or other directories, then the directory shall not be deleted.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command Directory Path

Value

or

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|Directory Path|Directory Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it

accepts the command “Remove Directory”.
The File Server shall handle this request as specified in [09] clause
“File Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known directory.

23h Write protected The specified directory is write protected.

24h Access denied The File Server shall respond with this Return Code if the directory
cannot be deleted.
NOTE 50 This may be because the directory is currently internally accessed
in the device, because another File Client is currently accessing the directory,
etc. This is not differentiated any further.

26h Directory not empty The specified directory is not empty and can therefore not be removed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 154 of 155

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Remove Directory”.<br>The File Server shall handle this request as specified in [09] clause<br>“File Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known directory.|
|23h|Write protected|The specified directory is write protected.|
|24h|Access denied|The File Server shall respond with this Return Code if the directory<br>cannot be deleted.<br>NOTE 50 This may be because the directory is currently internally accessed<br>in the device, because another File Client is currently accessing the directory,<br>etc. This is not differentiated any further.|
|26h|Directory not empty|The specified directory is not empty and can therefore not be removed.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.4 Command “Make Directory” (command value 18h)
This command shall cause the directory specified in the path name to be created in the file system of the
File Server. If the new directory name is longer than the acceptable directory name length, the File Server
may adjust the new directory name automatically.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command Directory Path

Value

or

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|Directory Path|Directory Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it
accepts the command “Remove Directory”.
The File Server shall handle this request as specified in [09] clause
“File Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known parent directory.

23h Write protected The specified parent directory is write protected. A new directory
cannot be created here.

24h Access denied The File Server shall respond with this Return Code if the directory
cannot be created due to other reasons.

25h No more space available The File Servers disk or storage memory is full. A new directory cannot

be created.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 155 of 156

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Remove Directory”.<br>The File Server shall handle this request as specified in [09] clause<br>“File Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known parent directory.|
|23h|Write protected|The specified parent directory is write protected. A new directory<br>cannot be created here.|
|24h|Access denied|The File Server shall respond with this Return Code if the directory<br>cannot be created due to other reasons.|
|25h|No more space available|The File Servers disk or storage memory is full. A new directory cannot<br>be created.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.5 Command “Get File Size” (command value 1Dh)
This command shall cause the File Server to respond the size of a file specified by the path name. If the
path name leads to a directory, the size shall be returned as 0.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**

octet 10 octet 11 octet 12 octet 13 octet 14

high mhigh mlow low

Return Code File Size (32 bit unsigned integer)

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it

accepts the command “Get File Size”.
The File Server shall respond the file size always as a 32 bit unsigned
integer as defined above.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.
The file size is not transferred.

22h Not found The current path name does not lead to any known file or directory.
The file size is not transferred.

24h Access denied The File Server shall respond with this Return Code if the file size cannot
be evaluated.
The file size is not transferred.

NOTE 51 This may be because the file is currently internally written, because another File
Client is currently writing into this file, etc. This is not differentiated any further.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 156 of 157

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
||high|mhigh|mlow|low|
|Return Code|File Size (32 bit unsigned integer)|File Size (32 bit unsigned integer)|File Size (32 bit unsigned integer)|File Size (32 bit unsigned integer)|

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Get File Size”.<br>The File Server shall respond the file size always as a 32 bit unsigned<br>integer as defined above.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.<br>The file size is not transferred.|
|22h|Not found|The current path name does not lead to any known file or directory.<br>The file size is not transferred.|
|24h|Access denied|The File Server shall respond with this Return Code if the file size cannot<br>be evaluated.<br>The file size is not transferred.<br>NOTE 51<br>This may be because the file is currently internally written, because another File<br>Client is currently writing into this file, etc. This is not differentiated any further.|


-----

###### KNX Standard Resources Management

4.10.3.3.4.6 Command “Get Empty Disk Space” (command value 1Eh)
This command shall cause the File Server to respond the remaining disk space of the File Server.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**


octet 10


Command

Value

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**

octet 10 octet 11 octet 12 octet 13 octet 14

high mhigh mlow low

Return Code Empty Disk Space (32 bit unsigned integer)

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it
accepts the command “Get Empty Disk Space”.
The File Server shall respond the empty disk space always as a 32 bit
unsigned integer as defined above.
If the empty disk space is larger than 4’294’967’295 (FFFFFFFFh)
octets, then also this maximum number is returned. It has to be
interpreted as 4’294’967’295 octets or more.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.
The Empty Disk Space number is not transferred.

4.10.3.3.4.7 Command “Abort” (command value 1Fh)
This command shall cause the File Server to stop a running file transfer that has been initiated by any of
the commands

− Retrieve File,
− List Directory or
− Get File.

NOTE 52 If a File Client wants to stop a post or store command, it signals the “end of transmission” by using a
A_FileStream_InfoReport-PDU with a data length of 0.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
||high|mhigh|mlow|low|
|Return Code|Empty Disk Space (32 bit unsigned integer)|Empty Disk Space (32 bit unsigned integer)|Empty Disk Space (32 bit unsigned integer)|Empty Disk Space (32 bit unsigned integer)|

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Get Empty Disk Space”.<br>The File Server shall respond the empty disk space always as a 32 bit<br>unsigned integer as defined above.<br>If the empty disk space is larger than 4’294’967’295 (FFFFFFFFh)<br>octets, then also this maximum number is returned. It has to be<br>interpreted as 4’294’967’295 octets**or more**. <br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.<br>The Empty Disk Space number is not transferred.|


octet 10


Command

Value

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 157 of 158


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it
accepts the command “Abort”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

21h Command not possible The File Server shall respond with this Return Code if there is no
ongoing file transfer to this File Client.

4.10.3.3.5 Command “Get File” (command value 21h)
This command shall cause the File Server to transfer a copy of a file specified in the path name, to the
client. During the transfer, the file may be treated by a pre- or post processor like PHP. A content type
parameter is returned to the client, which defines the content of the file in more detail. With this
information, the client can treat upcoming files in different ways (see also [08] “Short HTML File
Format”). The status and contents of the file in the server shall be unaffected. For the transmission of the
file the Management Procedure HTTP_GetFile shall be applied as specified in [09] clause “File Transfer
Procedures”, this is, the service A_FileStream_InfoReport shall be called consecutively by the File
Server.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet n

Command File Path

Value

or

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Abort”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|21h|Command not possible|The File Server shall respond with this Return Code if there is no<br>ongoing file transfer to this File Client.|

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**

octet 10 octet 11 octet 12

Media-Type Subtype

Return Code Content-Type

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 158 of 159

|octet 10|octet 11|octet 12|
|---|---|---|
||Media-Type|Subtype|
|Return Code|Content-Type|Content-Type|


-----

###### KNX Standard Resources Management

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it

accepts the command “Retrieve File”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.
The returned Content-Type is described below. It may easily be
converted for http use.

10h Invalid command The given command is reserved or not supported by this File Server.
The returned Content-Type is not transferred.

22h Not found The current path name does not lead to any known file.
The returned Content-Type is not transferred.

24h Access denied The File Server shall respond with this Return Code if the file cannot be
read.
The returned Content-Type is not transferred.

NOTE 53 This may be because the file is currently internally written, because another File
Client is currently writing into this file, etc. This is not differentiated any further.

**Possible Content-Types**

**Media-Type** **Subtype** **Content-Type Description**

00h 00h text/plain

01h text/html

02h text/short-html-200 (see also “Short HTML File Format in [08])

03h text/short-html-320 (see also “Short HTML File Format in [08])

04h text/short-html-480 ((see also “Short HTML File Format in [08])

05h text/short-html-640 (see also “Short HTML File Format in [08])

06h text/short-html-800 (see also “Short HTML File Format in [08])

07h text/short-html-1024 (see also “Short HTML File Format in [08])

08h to FFh reserved

01h 00h image/jpeg

01h image/gif

02h image/png

03h image/tiff

04h image/g3fax

05h to FFh reserved

02h 00h audio/basic

01h to FFh reserved

03h 00h video/mpeg

01h to FFh reserved

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 159 of 160

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Retrieve File”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.<br>The returned**Content-Type** is described below. It may easily be<br>converted for http use.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.<br>The returned**Content-Type** is not transferred.|
|22h|Not found|The current path name does not lead to any known file.<br>The returned**Content-Type** is not transferred.|
|24h|Access denied|The File Server shall respond with this Return Code if the file cannot be<br>read.<br>The returned**Content-Type** is not transferred.<br>NOTE 53<br>This may be because the file is currently internally written, because another File<br>Client is currently writing into this file, etc. This is not differentiated any further.|

|Media-Type|Subtype|Content-Type Description|
|---|---|---|
|00h|00h|text/plain|
|00h|01h|text/html|
|00h|02h|text/short-html-200 (see also “Short HTML File Format in [08])|
|00h|03h|text/short-html-320 (see also “Short HTML File Format in [08])|
|00h|04h|text/short-html-480 ((see also “Short HTML File Format in [08])|
|00h|05h|text/short-html-640 (see also “Short HTML File Format in [08])|
|00h|06h|text/short-html-800 (see also “Short HTML File Format in [08])|
|00h|07h|text/short-html-1024 (see also “Short HTML File Format in [08])|
|00h|08h to FFh|reserved|
|01h|00h|image/jpeg|
|01h|01h|image/gif|
|01h|02h|image/png|
|01h|03h|image/tiff|
|01h|04h|image/g3fax|
|01h|05h to FFh|reserved|
|02h|00h|audio/basic|
|02h|01h to FFh|reserved|
|03h|00h|video/mpeg|
|03h|01h to FFh|reserved|


-----

###### KNX Standard Resources Management

**Media-Type** **Subtype** **Content-Type Description**

04h 00h application/octet-stream

01h application/postscript

02h application/pdf

03h application/zip

04h to FFh reserved

05h to FFh 00h to FFh reserved

NOTE 54 The Content Type definition is taken from the MIME-Type (Multipurpose Internet Mail Extension) definition described in
RFC 2045, RFC 2046 and others.

4.10.3.3.5.1 Command “Post File” (command value 22h)
This command shall cause the File Server to accept data from the File Client and store them as a file in its
file system. If the file exists, then its contents shall be replaced. A new file shall be created if the file
specified in the path name does not already exist. If the new file name is longer than the acceptable file
name length, the file system may adjust the new file name automatically. For the transmission of the file
the Management Procedure HTTP_PostFile shall be applied as specified in [09] clause “File Transfer
Procedures”, this is, the service A_FileStream_InfoReport shall be called consecutively by the File Client.

**Property File Command Write (A_FunctionPropertyCommand-PDU)**

octet 10 octet 11 octet 12 … octet N

Command File Path

Value

or

|Media-Type|Subtype|Content-Type Description|
|---|---|---|
|04h|00h|application/octet-stream|
|04h|01h|application/postscript|
|04h|02h|application/pdf|
|04h|03h|application/zip|
|04h|04h to FFh|reserved|
|05h to FFh|00h to FFh|reserved|

|octet 10|octet 11|octet 12 … octet N|
|---|---|---|
|Command<br>Value|File Path|File Path|


octet 10


Command

Value

If the command is given without a File Path, the Property PID_FILE_PATH shall be used instead and
therefore has to be set before the command is executed. If a File Path is included in the command, the
Property PID_FILE_PATH shall be overridden.

**Property File Command Response (A_FunctionPropertyState_Response-PDU)**


octet 10


Return Code

**Possible Command Results**

**Return**

**Code Name** **Description**
**Code**

00h Command successful This Return Code shall be used by the File Server to indicate that it

accepts the command “Store File”.
The File Server shall handle this request as specified in [09] clause “File
Transfer Procedures”.

10h Invalid command The given command is reserved or not supported by this File Server.

22h Not found The current path name does not lead to any known directory.

23h Write protected The specified file is write protected.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 160 of 161

|Return<br>Code|Code Name|Description|
|---|---|---|
|00h|Command successful|This Return Code shall be used by the File Server to indicate that it<br>accepts the command “Store File”.<br>The File Server shall handle this request as specified in [09] clause “File<br>Transfer Procedures”.|
|10h|Invalid command|The given command is reserved or not supported by this File Server.|
|22h|Not found|The current path name does not lead to any known directory.|
|23h|Write protected|The specified file is write protected.|


-----

###### KNX Standard Resources Management

**Return**

**Code Name** **Description**
**Code**

24h Access denied The File Server shall respond with this Return Code if the file cannot be
stored.

NOTE 55 This may be because the file is currently internally written, because another File
Client is currently writing to the file, etc. This is not differentiated any further.

25h No more space The File Servers disk or storage memory is full. Incoming data cannot be
available stored.

###### 4.10.3.4 Usage by the Management Server
The Management Server shall handle the Property File Command as specified for the separate commands
above.

Invalid (Reserved) and not supported commands shall be responded as specified in Table 45.

###### 4.10.3.5 Usage by the Management Client (FTP client)
If a “Retrieve File”, “List Directory” and “Get File” command has a response with no error to the client
and no data are transferred, the client shall detect this “error” after a certain time-out.

NOTE 56 This time-out may depend on the implementation of the File Server, the size and complexity of the file system and on
the command itself, and may last up to 30 s and more. No generally applicable time-out values can be given.

###### 4.10.4 Property File Path (PID = 53)

 4.10.4.1 Format

Property value index

0 (start-index) 1 2 … N

File Path

Length of
FilePath

octet 1 octet 2 … octet N

**Figure 45 – Property File Path**

This Property shall be mandatory and shall contain the path name in absolute notation i.e always starting
from the root directory e.g. „/dirname/filename.txt“.

The maximum length of this Character Array depends on the implementation. This maximal length can be
retrieved by the File Client by reading the Property Description with an A_PropertyDescription_Read and
interpreting the field max_nr_of_elem.

File Servers that handle only one file may have this Property implemented as “read only”.

The used file system shall be compatible to UNIX / LINUX. The filepath shall be encoded according
DPT_UTF-8 (DPT_ID = 28.001). The Property Datatype shall be PDT_UTF-8.

A path name shall at least be coded in standard 7 bit (MSB = 0) ASCII code using only uppercase letters,
lowercase letters, numbers and the following four special characters: “/” (slash), “-“ (hyphen), “_”
(underline) and “.” (dot). 7 bit ASCII code is a subset of UTF-8 code.

Wildcards like “*.txt” shall not be used. Files shall be retrieved, renamed, deleted and so on, one after the
other.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 161 of 162

|Return<br>Code|Code Name|Description|
|---|---|---|
|24h|Access denied|The File Server shall respond with this Return Code if the file cannot be<br>stored.<br>NOTE 55<br>This may be because the file is currently internally written, because another File<br>Client is currently writing to the file, etc. This is not differentiated any further.|
|25h|No more space<br>available|The File Servers disk or storage memory is full. Incoming data cannot be<br>stored.|

|.4.1 Format|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Property value index|Property value index|Property value index|Property value index|Property value index|
|0 (start-index)|1|2|…|N|
|Length of<br>FilePath|File Path|File Path|File Path|File Path|
|Length of<br>FilePath|octet 1|octet 2|…|octet N|


-----

###### KNX Standard Resources Management

 4.10.4.2 Usage by the Management Server (device)
There are no system variables like “current working directory“.

This is due to the fact that there is no open and close command to initiate and leave a command session
(where system variables could be initialized). This requires that the path name is always in absolute
notation.

The path name shall be deleted after the execution of any command. This rule only applies if the Property
is “read / write”. A “read only” Property cannot be deleted.

###### 4.10.4.3 Usage by the Management Client (FTP client)
The File Client shall set the Property PID_FILE_PATH to the value of the path name to which the
subsequent command shall apply. If the path name is part of the command datagram, then this path name
is used instead of the Property PID_FILE_PATH i.e. the Property PID_FILE_PATH shall be overridden.

###### 4.10.5 Property MAX. APDU-Length (PID = 56)
This Property shall be an optional read-only Property and shall provide the maximum APDU-Length that
is supported by this device for the A_FileStream_InfoReport-service. If this Property is not present the
maximum APDU-Length of the device is valid for the A_FileStream_InfoReport-service (this is the value
of the Property PID_MAX_APDU_LENGTH in the Device Object, or the value 14 if this Property is not
available).

##### 4.11 E-Mode Channel Object (Object Type 14)

###### 4.11.1 General

 4.11.1.1 Use and general requirements of the E-Mode Channel Object
This Interface Object shall hold information about the E-Mode Channel itself, about all in the E-Mode
channel implemented Group Objects and Parameters.

Information in the various Properties on the same Property element index shall relate to the same Group
Object or Parameter.

Please refer to [17] for the mandatory and optional Properties in the E-Mode Channel Object; Table 48
only gives the overview and is informative.

One instance of this Interface Object shall be implemented for each implemented E-Mode Channel.

There are no requirements towards the Object Indexes of the E-Mode Channel Objects: they do not need
to be in consecutive order or be sorted in any way. There is no mandatory relation between the Object
Indexes and the E-Mode Channel Number; this shall only be given through the Property Channel
_Number._

###### 4.11.1.2 Group Objects
The GOs in an E-Mode Channel Object instance shall be numbered independently of the GOs of other
E-Mode Channel Objects. The GOs of each separate E-Mode Channel shall be numbered starting from 1.

The GOs in the E-Mode Channel are numbered consecutively starting from 1 and have consecutive values
without gaps. In the Properties that describe the GOs of one E-Mode Channel, data on the same Property
Index shall refer to the same GO.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 162 of 163


-----

###### KNX Standard Resources Management

 4.11.1.3 Property overview

**Table 48 – E-Mode Channel Object (informative)**

**PID** **PID**

**Property Name** **PDT/DPT** **Access**

**Value** **Name**

1 PID_OBJECT_TYPE Interface Object Type DPT_PropDataType 3/1
(DPT_ID = 7.010)

2 PID_OBJECT_NAME Interface Object Name PDT_UNSIGNED_CHAR[] 3/1

(DPT_UTF_8
(DPT_ID: 28.001))
PDT_REFERENCE

21 PID_DESCRIPTION Description PDT_UNSIGNED_CHAR[] 3/3
25 PID_VERSION Version PDT_VERSION 3/1
(DPT_Version,
DPT_ID = 217.001)

51 PID_CHAN_NUMBER Channel Number PDT_UNSIGNED_INT 3/1
52 PID_CHAN_CODE Channel Code PDT_UNSIGNED_INT 3/1
53 PID_CHAN_FLAGS Channel Flags PDT_GENERIC_02 3/1
54 PID_CHAN_FB_LIST Functional Block List PDT_UNSIGNED_INT[] 3/1
(DPT_Value_2_Ucount,
DPT_ID = 7.001)

55 PID_CHAN_ADJ_LISTS Adjustable Channel PDT_UNSIGNED_CHAR[] 3/1
Object List

61 PID_GO_CCODES_LIST Connection Codes PDT_GENERIC_08[] 3/1
62 PID_GO_CFLAGS_LIST Connection Flags PDT_BITSET16[] 3/1
63 PID_OBJECTLINK Object Link PDT_FUNCTION 3/3
64 PID_GO_SUBUNIT Subunit Number PDT_UNSIGNED_CHAR[] 3/1
65 PID_GO_NAME_LIST Group Object Names PDT_GENERIC_10[] or 3/1
PDT_REFERENCE[]

70 PID_PARAM_TYPES Parameter Types PDT_GENERIC_10[] 3/1
71 PID_PARAM_FLAGS Parameter Flags PDT_BITSET16[] 3/1
72 PID_PARAM_NAMES Parameter Names PDT_GENERIC_10[] or 3/1
PDT_REFERENCE[]

73 PID_PARAM_UNITS Parameter Units PDT_GENERIC_10[] or 3/1
PDT_REFERENCE[]

79 PID_PARAM_VALUES Parameter Values PDT_GENERIC_01[], or 3/3
PDT_GENERIC_02[], or
PDT_GENERIC_04[], or
PDT_GENERIC_10[]

###### 4.11.2 E-Mode Channel Object – PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the common specification of PID_OBJECT_TYPE.

The Object Type for the E-Mode Channel Object shall have the value 14.

###### 4.11.3 E-Mode Channel Object – PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the common specification of PID_OBJECT_NAME.

This Property shall contain the name of the E-Mode Channel. In this case, the PDT shall be
PDT_UNSIGNED_CHAR[]. Alternatively, this Property may also only be a reference to the name of the
E-Mode Channel. In that case the PDT shall be PDT_REFERENCE and the Property Value shall be the
reference to the Property Name.

EXAMPLE 20 “Blinds Ch. 1”

The name shall in both cases be encoded as a string of variable length. Every textual character shall be
encoded as DPT_UTF_8 (DPT_ID: 28.001).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 163 of 164

|PID<br>Value|PID<br>Name|Property Name|PDT/DPT|Access|
|---|---|---|---|---|
|1|PID_OBJECT_TYPE|Interface Object Type|DPT_PropDataType<br>(DPTID= 7.010)|3/1|
|2|PID_OBJECT_NAME|Interface Object Name|_ <br>   PDT_UNSIGNED_CHAR[]<br>(DPT_UTF_8<br>(DPT_ID: 28.001))<br>PDTREFERENCE|3/1|
|21|PIDDESCRIPTION|Description|_<br>PDTUNSIGNEDCHAR[]|3/3|
|<br>25|_<br>PID_VERSION|<br>Version|__<br>PDT_VERSION<br>(DPT_Version,<br>DPTID= 217.001)|<br>3/1|
|51|PIDCHANNUMBER|Channel Number|_ <br>PDTUNSIGNEDINT|3/1|
|<br>52|__<br>PIDCHANCODE|<br>Channel Code|__<br>PDTUNSIGNEDINT|<br>3/1|
|<br>53|__<br>PIDCHANFLAGS|<br>Channel Flags|__<br>PDTGENERIC02|<br>3/1|
|<br>54|__<br>PID_CHAN_FB_LIST|<br>Functional Block List|__<br>PDT_UNSIGNED_INT[]<br>(DPT_Value_2_Ucount,<br>DPTID= 7.001)|<br>3/1|
|55|PID_CHAN_ADJ_LISTS|Adjustable Channel<br>Object List|_ <br>PDT_UNSIGNED_CHAR[]|3/1|
|61|PIDGOCCODESLIST|<br>Connection Codes|PDTGENERIC08[]|3/1|
|<br>62|___<br>PIDGOCFLAGSLIST|<br>Connection Flags|__<br>PDTBITSET16[]|<br>3/1|
|<br>63|___<br>PIDOBJECTLINK|<br>Object Link|_<br>PDTFUNCTION|<br>3/3|
|<br>64|_<br>PIDGOSUBUNIT|<br>Subunit Number|_<br>PDTUNSIGNEDCHAR[]|<br>3/1|
|<br>65|__<br>PID_GO_NAME_LIST|<br>Group Object Names|__<br>PDT_GENERIC_10[] or<br>PDTREFERENCE[]|<br>3/1|
|70|PIDPARAMTYPES|Parameter Types|_<br>PDTGENERIC10[]|3/1|
|<br>71|__<br>PIDPARAMFLAGS|<br>Parameter Flags|__<br>PDTBITSET16[]|<br>3/1|
|<br>72|__<br>PID_PARAM_NAMES|<br>Parameter Names|_<br>PDT_GENERIC_10[] or<br>PDTREFERENCE[]|<br>3/1|
|73|PID_PARAM_UNITS|Parameter Units|_<br>PDT_GENERIC_10[] or<br>PDTREFERENCE[]|3/1|
|79|PID_PARAM_VALUES|Parameter Values|_<br>PDT_GENERIC_01[], or<br>PDT_GENERIC_02[], or<br>PDT_GENERIC_04[], or<br>PDTGENERIC10[]|3/3|


-----

###### KNX Standard Resources Management

The value of this Property is given by the product manufacturer and can typically not be changed by the
planer or installer. If it is wanted that the product installer or – planner assigns an own textual description
to this E-Mode Channel, then this can be done and stored in the E-Mode Management Client instead, and
not in the E-Mode device or the below Property PID_DESCRIPTION can be used.

###### 4.11.4 E-Mode Channel Object – PID_DESCRIPTION (PID = 21)

 4.11.4.1 Resource definition - FEC
For the Interface Object Type independent specification of PID_DESCRIPTION, please refer to 4.2.21.

In a FEC device, this Property

   - is mandatory in the E-Mode Channel Object, and

   - shall have a minimal size of 10 characters; no maximal size is specified.

###### 4.11.4.2 Usage by the Management Client
The Management Client may use PID_DESCRIPTION to store human readable textual information,
entered by the installer, to help localising, identifying and describing the E-Mode Channel.

This shall help for reverse engineering E-Mode installations.

EXAMPLE 21 “Light Room 1”

###### 4.11.5 E-Mode Channel Object – PID_VERSION (PID = 25)

  - Property name: Channel Version

  - Property Datatype: PDT_Version

  - Datapoint Type: DPT_Version (DPT_ID = 217.001)

  - Access: Data Property: 3/1

The Property Version (PID_VERSION) shall contain the manufacturer specific version of the E-Mode
Channel.

###### 4.11.5.1 Usage by the Management Server (device)
The manufacturer of the E-Mode Channel shall take care that the version indication in this Property is
properly handled according the definition of DPT_Version in [14].

###### 4.11.5.2 Usage by the Management Client
The Management Client may interpret this Property Version (PID_VERSION) in combination with the
Properties Channel Code (PID_CHAN_CODE) and the manufacturer code of the device as retrieved
through DD2. The E-Mode Management Client may store the manufacturer code, channel version and
channel description of each E-Mode Channel of which it reads out the description. If the same values are
returned later by another E-Mode Channel, the E-Mode Management Client may assume that these
cached values are correct and up-to-date and may skip the further discovery of this E-Mode Channel. This
speeds up the discovery procedure. This behaviour by the E-Mode Management Client is optional.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 164 of 165


-----

###### KNX Standard Resources Management

 4.11.6 E-Mode Channel Object – PID_CHAN_NUMBER (PID = 51)

  - Property name: Channel Number

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: DPT_Value_2_Ucount

  - Access: Data Property: 3/1

###### 4.11.6.1 Usage by the Management Server (device)
This Property shall contain the Channel Number of the E-Mode Channel.

Any Channel Number shall be within the range 1 to 255. The value 0 is reserved and shall not be used.

The Channel Number shall be a unique identifier for the E-Mode Channel Object within the FEC device.
The implementer shall take care that no two E-Mode Channel Objects have the same value for the
Property Channel Number.

This value shall amongst other be used in the Localisation Procedures with PID_LOCALISATION_REPORT (see 4.14.5) and PID_LOCALISATION_COMMAND (see 4.14.6).

###### 4.11.6.2 Usage by the Management Client
The Management Client shall read out this Property during the discovery of the E-Mode Channel to link
E-Mode Channel number with the Object Indexes of the E-Mode Channel Objects.

###### 4.11.7 E-Mode Channel Object – PID_CHAN_CODE (PID = 52)

  - Property name: Channel Code

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

This Property shall contain the Channel Code of the Basic E-Mode Channel that is described by this
_E-Mode Channel Object. If this E-Mode Channel is not an Adjustable E-Mode Channel, then this is the_
only Channel Code indication; otherwise, alternative E-Mode Channel Codes will be present in one or
more Channel Code Properties in related instances of the Adjustable E-Mode Channel Object.

The E-Mode Channel Code shall be a 13 bit identifier. It shall be positioned on the least significant
positions of the PID_CHAN_CODE-value; the three most significant bits of PID_CHAN_CODE shall be
0.

###### 4.11.8 E-Mode Channel Object – PID_CHAN_FLAGS (PID = 53)

  - Property name: Channel Flags

  - Property Datatype: PDT_GENERIC_02

  - Datapoint Type: None.

  - Access: Data Property: 3/1

**Table 49 – PID_CHAN_FLAGS**

Bit Nr. 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0

field symbol r r r r r r r r r r LR LC r O I A

0 0 0 0 0 0 0 0 0 0

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 165 of 166

|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|r|r|r|r|r|r|r|r|r|r|LR|LC|r|O|I|A|
|0|0|0|0|0|0|0|0|0|0|||||||


-----

###### KNX Standard Resources Management

  - bits 0 (lsb):
name (abbreviation): Adjustable (A)
description: This specifies whether the E-Mode Channel is fully specified through
this instance of the E-Mode Channel Object, or whether additional GO
and Parameter information is available via one or more Adjustable
_E-Mode Channel Interface Objects._
encoding: 0b: This E-Mode Channel is not an adjustable E-Mode Channel.
The GOs and Parameters of this Flexible E-Mode Channel are
fully specified in this instance of the E-Mode Channel Object;
there are no instances of the Adjusted E-Mode Channel Object
Type for this Flexible E-Mode Channel.
1b: This E-Mode Channel is an adjustable E-Mode Channel.
The GOs and Parameters of this Flexible E-Mode Channel may
vary in number and function and are described in one or more
instances of the Adjusted E-Mode Channel Object Type.
If this bit is set, the Property PID_CHAN_ADJ_LISTS shall be
available and shall contain at least one object index referring to an
Object of type Adjusted E-Mode Channel.

  - bits 1:
name (abbreviation): Input (I)
description: This specifies whether the E-Mode Channel is an input E-Mode
Channel or not.

NOTE 57 This information does not affect the Configuration of this E-Mode
Channel. It is merely considered to allow the E-Mode Controller to position the EMode Channel in a graphical representation of the link with another E-Mode Channel
either on the left (input) or on the right (output).
encoding: 0b: This E-Mode Channel is not an Input E-Mode Channel.
1b: This E-Mode Channel is an Input E-Mode Channel.

  - bit 2:
name (abbreviation): Output (O)
description: This specifies whether the E-Mode Channel is an output E-Mode
Channel or not..
encoding: 0b: This E-Mode Channel is not an Output E-Mode Channel.
1b: This E-Mode Channel is an Output E-Mode Channel.
An E-Mode Channel that is neither an Input Channel nor an output Channel (I = 0 and O = 0) shall
be regarded as a Functional Module.

It is possible that an E-Mode Channel has both an Input Channel functionality (I = 1) as well as
output Channel functionality (O = 1).

  - bit 3:
name (abbreviation): reserved (r)
description: This bit is reserved.
encoding: This bit shall always be 0.

  - bit 4
name (abbreviation): Localisation Command (LC)
description: This field shall signal the support of a Localisation Command by this
E-Mode Channel.
encoding: 0b: This E-Mode Channel does not support Localisation
Commands.
If a Localisation action is requested for this E-Mode Channel
(see 4.14.6.3), this device shall not react.
1b: This E-Mode Channel supports Localisation Commands.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 166 of 167


-----

###### KNX Standard Resources Management

  - bit 5
name (abbreviation): Localisation Report (LR)
description: This field shall signal the support of Localisation Reports by this
E-Mode Channel.
encoding: 0b: This E-Mode Channel does not support Localisation Reports.
While Localisation Mode is active in the E-Mode device, local
operations on this E-Mode Channel’s user interface will not
cause the device to report such localisation action.
1b: This E-Mode Channel supports Localisation Reports.

The fields Localisation Command (LC) and Localisation Report (LR) are independent of each other.
The field Localisation Action is typically set for an actuator E-Mode Channel but can also be set for
a sensor E-Mode Channel and vice versa.

EXAMPLE 22 A sensor E-Mode Channel may have a small LED (e.g. a status LED) that can be used for localisation.

EXAMPLE 23 A binary output E-Mode Channel may have a hardware switch for local operation of the relay that can also be
used for localisation.

Please refer to the requirements for PID_CHAN_FLAGS in [17] concerning the support of
these fields.

  - bits 15 to 6:
These bits are reserved and shall be cleared in the device.

The E-Mode Management Client shall ignore the value of these bits.

###### 4.11.9 E-Mode Channel Object – PID_CHAN_FB_LIST (PID = 54)

  - Property name: Functional Block List

  - Property Datatype: PDT_UNSIGNED_INT[]

  - Datapoint Type: DPT_Value_2_Ucount

  - Access: Data Property: 3/1

The Property Functional Block List shall be an array containing all Interface Object Types defined for the
Functional Blocks realised by this E-Mode Channel.

If a FB is used more than once in the E-Mode Channel, then it shall be reported as many times in this list.

This list may but does not have to be sorted.

###### 4.11.10 E-Mode Channel Object – PID_CHAN_ADJ_LISTS (PID = 55)

  - Property name: Adjustable Channel Object List

  - Property Datatype: PDT_UNSIGNED_CHAR[]

  - Datapoint Type: None.

  - Access: Data Property: 3/1

The Property Adjustable Channels Object List shall be an array of the indexes of the Adjusted E-Mode
_Channel Object instances for this E-Mode Channel, if there are any._

The Property Adjustable Channels Object List shall have as many array elements as possible values that it
supports for the parameter AJS. Every array element n (n ≠ 0) shall specify the Object Index within the
device that specifies the Adjustable Channel (Group Objects and Parameters) for the value n of AJS.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 167 of 168


-----

###### KNX Standard Resources Management

**Property**

**Adjustable**

**Value**

**Parameter** **Property Value**

**Array**

**Value**

**Index**

                               - 0 (current nr. of array elements)
1 1 Object Index of the Adjusted
E-Mode Channel Object nr. 1
2 2 Object Index of the Adjusted
E-Mode Channel Object nr. 2
3 3 Object Index of the Adjusted
E-Mode Channel Object nr. 3
… … …

**Table 50 – PID_CHAN_ADJ_LISTS format**

If this Property is not implemented, then the bit Adjustable in PID_CHAN_FLAGS of the same E-Mode
Channel Interface Object shall be cleared. If this Property is implemented, it shall contain at least one
object index and the bit Adjustable in PID_CHAN_FLAGS shall be set.

If one or several value of the AJS is not supported in this E-Mode Channel, the array element
corresponding to these values shall contain an Object Index equal to 00h. However, this E-Mode Channel
that does not support every possible value of AJS should be differentiated from the similar E-Mode
Channel that supports every possible value of AJS: this differentiation may be done by a different
Channel Code or by a different version of the same Channel Code.

###### 4.11.11 E-Mode Channel Object – PID_GO_CCODES_LIST (PID = 61)

  - Property name: Connection Codes

  - Property Datatype: PDT_GENERIC_08[]

  - Datapoint Type: None.

  - Access: Data Property: 3/1

This Property shall contain the Main Connection Codes and all Additional Connection Codes for all
Group Objects of this E-Mode Channel.

###### 4.11.11.1 Format
This Property Value shall have an array structure. The Property Value array index used in this Property
shall refer to the same Group Object as referred to in the array element with the same index in the
Properties PID_GO_CFLAGS_LIST, PID_GO_SUBUNIT and PID_GO_NAME_LIST.

EXAMPLE 24 The GO is listed on array index 2 in PID_GO_LIST shall be the same GO as the GO listed on array index 2 in
this Property PID_GO_CCODES_LIST.

The array elements of the Property Value shall be values formatted according PDT_GENERIC_08. The
most significant double octet shall be the Main Connection Code. The following double octets may be
used for subsequent Additional Connection Codes, filling the Property Value from the left (most
significant positions) to the right (least significant positions). Positions that are not used by Additional
Connection Codes shall have the value 0000h.

**Property**

**Property Value**
**Index**

0 current_nr_of_elem = 3
1 Main CC for GO 1 0000h 0000h 0000h
2 Main CC for GO 2 1[st] Add CC for GO 2 2[nd] Add CC for GO 2 0000h
3 Main CC for GO 3 1[st] Add CC for GO 3 0000h 0000h

**Figure 46 - PID_GO_CCODES_LIST (example)**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 168 of 169

|Adjustable<br>Parameter<br>Value|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Object Index of the Adjusted<br>E-Mode Channel Object nr. 1|
|2|<br>2|Object Index of the Adjusted<br>E-Mode Channel Object nr. 2|
|3|<br>3|Object Index of the Adjusted<br>E-Mode Channel Object nr. 3|
|…|<br>…|…|

|Property<br>Index|Property Value|Col3|Col4|Col5|
|---|---|---|---|---|
|<br>0|currentnrofelem = 3|currentnrofelem = 3|currentnrofelem = 3|currentnrofelem = 3|
|1|___<br>Main CC for GO 1|0000h|0000h|0000h|
|2|Main CC for GO 2|1st Add CC for GO 2|2nd Add CC for GO 2|0000h|
|3|Main CC for GO 3|1st Add CC for GO 3|0000h|0000h|


-----

###### KNX Standard Resources Management

 4.11.11.2 Usage by the Management Client and – Server
The Connection Codes shall be used by the Management Client and the Management Server for Ctrl FEC
and PB FEC as laid down in [10]. If this does not allow for the transmission of two octets Connection
Codes AND if the higher octet of the Connection Code equals 00h then these Configuration Modes shall
use single octet Connection Codes with only the least significant octet.

###### 4.11.12 E-Mode Channel Object – PID_GO_CFLAGS_LIST (PID = 62)

  - Property name: Connection Flags

  - Property Datatype: PDT_BITSET16[]

  - Datapoint Type: None.

  - Access: Data Property: 3/1

###### 4.11.12.1 Use
This Property shall contain all Connection Flags for all Group Objects of this E-Mode Channel.

###### 4.11.12.2 Format
This Property shall have an array structure. The Property Value array index used in this Property shall
refer to the same Group Object as referred to in the Property Value array element with the same index in
the Properties PID_GO_CCODES_LIST, PID_GO_SUBUNIT and PID_GO_NAME_LIST.

EXAMPLE 25 If GO 8 is listed on array index 2 in PID_GO_LIST, then array index 2 in this Property PID_GO_CFLAGS_LIST
shall be interpreted as the Connection Flags for GO 8.

The Property array elements shall be values formatted according to the format as specified in Table 51.

Bit Nr. 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0

field symbol r r r r r r r r r r r r r I O X

0 0 0 0 0 0 0 0 0 0 0 0 0

**Table 51 – PID_GO_CFLAGS_LIST (one Property Value array element)**

For the definition and use of Visualisation DPs, please refer to [13] clause “Describe the Channel”.

  - bit 0:

    - name (abbreviation): X (X)

    - description: The X-field shall indicate whether this GO may be connected
more than once or not. This flag is only meaningful for an input
DP.

EXAMPLE 26 In the definition of the channel CH_logic_AndOr (id 0200h),
each of the four input Datapoints shall be connected only once, in order to
guarantee the coherency of the logical result.

    - encoding: 0b: This GO may be connected more than once.
1b: This GO shall not be connected more than once.

   - bit 1:

    - name (abbreviation): O (O)

    - description: The O-field shall indicate whether this GO is an Output DP or not.

    - encoding: 0b: This GO is not an Output DP.
1b: This GO is an Output DP.

  - bit 2:

    - name (abbreviation): I (I)

    - description: The I-field shall indicate whether this GO is an Input DP or not.

    - encoding: 0b: This GO is not an Input DP.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 169 of 170

|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|r|r|r|r|r|r|r|r|r|r|r|r|r|I|O|X|
|0|0|0|0|0|0|0|0|0|0|0|0|0||||


-----

###### KNX Standard Resources Management

1b: This GO is an Input DP.

  - bits 3 to 15
These bits are reserved and shall be cleared in the device.

The E-Mode Management Client shall ignore the value of these bits.

###### 4.11.13 E-Mode Channel Object – PID_OBJECTLINK (PID = 63)

  - Property name: Object Link

  - Property Datatype: PDT_FUNCTION

  - Datapoint Type: None.

For the common specification of PID_OBJECTLINK, please refer to the specification of the instance in
the Device Object in clause 4.3.14.

###### 4.11.14 E-Mode Channel Object – PID_GO_SUBUNIT (PID = 64)

  - Property name: Subunit Number

  - Property Datatype: PDT_UNSIGNED_CHAR[]

  - Datapoint Type: DPT_Value_1_Ucount (5.010)

The Property Subunit Number shall be an array Property with number of elements equal to the number of
Group Objects for this E-Mode Channel.

It shall specify for each Group Object n in this E-Mode Channel in Property Value Array element n the
subunit number in the E-Mode Channel to which this Group Object belongs.

**Property**

**Value**

**GO nr** **Property Value**

**Property**

**Index**

                             - 0 (current nr. of array elements)
1 1 Subunit of GO 1
2 2 Subunit of GO 2
3 3 Subunit of GO 3
… … …

**Table 52 – PID_GO_SUBUNIT format**

PID_GO_SUBUNIT is always mandatory. If there are no Subunits, then the value of
PID_GO_SUBUNIT shall be 0. Also the value of PID_GO_SUBUNIT of GOs that do not belong to a
Subunit shall be 0. If there is only one Subunit, then the value for PID_GO_SUBUNIT for its DPs shall
be 1.

Subunits shall be numbered consecutively, starting with 1.

###### 4.11.15 E-Mode Channel Object – PID_GO_NAME_LIST (PID = 65)

  - Property name: Group Object Names

  - Property Datatype:   - PDT_GENERIC_10[]

            - PDT_REFERENCE[]

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 170 of 171

|GO nr|Property<br>Value<br>Property<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Subunit of GO 1|
|2|<br>2|Subunit of GO 2|
|3|<br>3|Subunit of GO 3|
|…|<br>…|…|


-----

###### KNX Standard Resources Management

  - Datapoint Type: DPT_UTF_8 (DPT_ID: 28.001)

The Property Group Object Names shall be an array Property with number of elements equal to the
number of Group Objects for this E-Mode Channel.

It shall specify for each Group Object the human readable description and identification of this Group
Object.

The Property Value array index used in this Property shall refer to the same Group Object as referred to in
the array element with the same index in the Properties PID_GO_CCODES_LIST,
PID_GO_CFLAGS_LIST and PID_GO_SUBUNIT.

**PID_GO_NAME_LIST**

**Property Value** **Property Value**
**GO nr**
**Array Index.** **= GO names**

0 (current nr. of array elements)
1 1 “A Switch”
2 2 “A Dimming”
3 3 “A State”
… …

In this example, it can be read that “A State” is the name of the 4th Group Object in this device.

###### 4.11.16 E-Mode Channel Object - PID_GO_DIAGNOSTICS (PID: 66)

**●** **Property name:** Group Object Diagnostics

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access Policy:** See 4.8.1.

**●** **Access Level:** 3/3

###### 4.11.16.1 Abstract Resource Definition
The Function Property Group Object Diagnostics (PID_GO_DIAGNOSTICS) in the E-Mode Channel
Object shall have the same functionality as Group Object Diagnostics in the Group Object Table Object.

However, this Property shall relate exclusively to the GOs of the E-Mode Channel Object instance in
which it is hosted. Every E-Mode Channel Object shall have at maximum one Property Group Object
_Diagnostics._

The field Group Object Number shall refer to the Group Object Index, which shall be the number of the
Group Object relative within the E-Mode Channel Object.

NOTE 58 Every E-Mode Channel Object may thus have its own dedicated PID_GO_DIAGNOSTICS. It is an
implementation choice for which E-Mode Channels PID_GO_DIAGNOSTICS is implemented and for which not.
NOTE 59 In an implementation, it may not be necessary to implement every instance of PID_GO_DIAGNOSTICS as a separate routine. This may be one single routine that is called with different GO reference
depending on the Interface Object (E-Mode Channel Object) in which PID_GO_DIAGNOSTICS is called.
NOTE 60 This may possibly allow differentiating the access rights (security) to this Property per instance; this
is, possibly different per E-Mode Channel Object.
NOTE 61 The same dependency exists in E-Mode as in S-Mode between the Group Object Diagnostics and
the Operation Mode. The MaC shall also in E-Mode set the Operation Mode in the Applicationprogram Object to
“Diagnostic Mode” as required or not per Command prior to accessing any PID_GO_DIAGNOSTIC. (According the
Flexible E-Mode Channels (FEC) the Applicationprogram Object is also mandatory for FEC Profiles.)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 171 of 172

|Col1|Col2|PID GO NAME LIST<br>_ _ _|
|---|---|---|
|**GO nr **|**Property Value**<br>**Array Index.**|**Property Value**<br>**= GO names**|
||0|(current nr. of array elements)|
|1|1|“A Switch”|
|2|2|“A Dimming”|
|3|3|“A State”|
||…|…|


-----

###### KNX Standard Resources Management

 4.11.16.2 Format and encoding
The format and the encoding shall be identical as PID_GO_DIAGNOSTICS as specified in 4.8.1. The
field Group Object Number shall be interpreted as the Group Object Index within the E-Mode Channel
Object in which this Property instance is hosted.

###### 4.11.16.3 Usage by the MaS (device)
The MaS requirements are the same as in 4.8.1.

###### 4.11.16.4 Usage by the MaC
The MaC requirements are the same as in 4.8.1.

###### 4.11.17 E-Mode Channel Object – PID_PARAM_TYPES (PID = 70)

  - Property name: Parameter Types

  - Property Datatype: PDT_GENERIC_10[]

  - Datapoint Type: None.

###### 4.11.17.1 Format
The Property Parameter Types shall be an array Property with number of elements equal to the number of
Parameters for this E-Mode Channel.

It shall specify for each Parameter n in this E-Mode Channel the Parameter Type Identifier, as defined in
Table 53.

**Table 53 – PID_PARAM_TYPES format**

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                         - 0 (current nr. of array elements) 2 octets
1 1 Parameter Type of Parameter 1 10 octets
2 2 Parameter Type of Parameter 2 10 octets
3 3 Parameter Type of Parameter 3 10 octets
… … …

The encoding of the Parameter Type is flexible and shall depend on a main type indication in the most
significant octet as specified in Table 54.

**Table 54 – Parameter Type definitions**

**Octet**

**0 (MSB)**

**1** **2** **3** **4** **5** **6** **7** **8** **9 (LSB)**

**Format** **Type**

**Reserved** 0 00h 00h 00h 00h 00h 00h 00h 00h 00h
**Standard** 1 Standard Parameter 00h 00h 00h 00h 00h 00h 00h

Type

**Bool** 2 Type 00h 00h 00h 00h 00h 00h 00h 00h
**Enum** 3 Count Reference Object Object Object PID 0 Start Index

Type Type Instance Index (4 bit) (12 bit)

**INT8** 4 Flags Steps 00h Minimum 00h Maximum 00h 00h 00h
**UINT8** 5 Flags Steps 00h Minimum 00h Maximum 00h 00h 00h
**INT16** 6 Flags Steps Minimum Maximum 00h 00h 00h
**UINT16** 7 Flags Steps Minimum Maximum 00h 00h 00h
**FLOAT16** 8 Flags Steps Minimum Maximum 00h 00h 00h
**Enum** 9 Count Reference Object Object Instance PID Start Index
**extended** Type Type (12 bits) (12 bits)

NOTE 62 A possible future additional Parameter Type may be String.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 172 of 173

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Parameter Type of Parameter 1|
|2|<br>2|Parameter Type of Parameter 2|
|3|<br>3|Parameter Type of Parameter 3|
|…|<br>…|…|

|Col1|Octet|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Format**|**0 (MSB)**<br>**Type**|<br>**1 **|**2 **|**3 **|**4 **|**5 **|**6 **|**6 **|**7 **|**8 **|**8 **|**9 (LSB)**|
|<br>**Reserved**|<br>0|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|<br>**Standard**|1|Standard Parameter<br>Type|Standard Parameter<br>Type|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|**Bool**|2|Type|00h|00h|00h|00h|00h|00h|00h|00h|00h|00h|
|<br>**Enum**|3|Count|Reference<br>Type|Object<br>Type|Object<br>Type|Object<br>Instance|Object<br>Index|Object<br>Index|PID|0 <br>(4 bit)|<br>Start Index<br>(12 bit)|<br>Start Index<br>(12 bit)|
|**INT8**|4|Flags|Steps|00h|Minimum|00h|Maximum|Maximum|<br>00h|00h|00h|00h|
|<br>**UINT8**|5|Flags|Steps|00h|Minimum|00h|Maximum|Maximum|<br>00h|00h|00h|00h|
|<br>**INT16**|6|Flags|Steps|Minimum|Minimum|Maximum|Maximum|Maximum|00h|00h|00h|00h|
|<br>**UINT16**|7|Flags|Steps|Minimum|Minimum|Maximum|Maximum|Maximum|00h|00h|00h|00h|
|<br>**FLOAT16**|8|Flags|Steps|Minimum|Minimum|Maximum|Maximum|Maximum|00h|00h|00h|00h|
|<br>**Enum**<br>**extended**|9|Count|Reference<br>Type|Object<br>Type|Object<br>Type|Object Instance<br>(12 bits)|Object Instance<br>(12 bits)|PID<br>(12 bits)|PID<br>(12 bits)|Start Index|Start Index|Start Index|


-----

###### KNX Standard Resources Management

♦ **Format 0: “Reserved”**

     - Use: This Parameter Type format is reserved and shall not be used.
♦ **Format 1: “Standard”**

     - Use: This Parameter Type format shall be used to refer to a Standard Parameter Type
encoding.
If the Parameter is encoded according a standard Parameter Type then this format shall
be used and none of the below formats.

     - Encoding: The Parameter Type format shall be identified by the field Standard Parameter Type
with value as given in the clause “Parameter Types” in Chapter 3/7/2 “Datapoint Types”
([14]).
♦ **Format 2: “Bool”**

     - Use: This Parameter Type format shall be used to identify a Boolean Parameter.

     - Encoding: **Type**
For the Boolean Parameter Type, standard labels are defined.
This avoids that the Management Server needs to define this PID_PARAM_UNITS as
enum labels in a Text Catalogue Object, as is done for the type “Enum” below.
The value of Type shall equal the Subtype value of the 1 bit DPTs in [14].

**Table 55 – Parameter Type**

**Parameter**
**Type** **Label for Value**

**Value**

1 0 Off
1 On
2 0 False
1 True
3 0 Disable
1 Enable
… …

EXAMPLE 27 If the Ctrl FEC Controller discovers a Parameter Format 2 “Bool” with Type 3,
then it knows it can show on its display the texts “Disable” and “Enable”, which will stand for the
values 0 and 1 respectively, without further reading a Text Catologue Object.

NOTE 63 If none of the defined 1 bit DPTs can be meaningfully referred, a Boolean Parameter
Format can also be described as an enumerated Parameter Format limited to two values only. See
below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 173 of 174

|Type|Parameter<br>Value|Label for Value|
|---|---|---|
|1|0|Off|
|1|1|On|
|2|<br>0|<br>False|
|2|1|True|
|3|<br>0|<br>Disable|
|3|<br>1|<br>Enable|
|…|…||


-----

###### KNX Standard Resources Management

♦ **Format 3: “Enum”**

     - Use: This Parameter Type format shall be used to identify an enumeration Parameter. This
matches a real value, which is written by the Management Client in the Management
Server, with a displayed value, which is read by the Management Client from the
Management Server and is displayed to the user.

     - Encoding: **Count**
The real values of enumerated Parameter Type shall be encoded as unsigned 8 bit
integers; the minimal real value shall always be 0 and the next real values shall be
consecutive without gaps; the field Count shall contain the number of elements in the
enumeration and shall thus equal the maximal value + 1.
_Count shall at maximum have the value 191; the values 192 to 255 for Count are_
reserved and shall not be used.

NOTE 64 The real values set by the Management Client will be as requested by the installer within
the consecutive range 0 to Count - 1. By implementation specific means, it is however possible to
map these device internal to other values.

EXAMPLE 28 (Count = 3)

**displayed value** **real value** **Management Server’s**

= User’s choice **_= Set by Management_** **internal mapping.**

**_Client in Management_**

**_Server_**

Frost protection 0 10 °C
Economy mode 1 18 °C
Comfort mode 2 21 °C

**ObjIdx and PID**

The displayed values for the enumerated Parameter Type format shall be stored in a
Property, of any Interface Object, of type PDT_UTF_8 (A[n], DPT_UTF-8). This shall
be a Property of an instance of the Text Catalogue Object (see 4.13), if the device allows
of selection of the language of textual information. This shall be referred by the fields
Reference Type, Object Type, Object Instance, Object Index, PID and Start Index, which
shall all be encoded and used as specified for PDT_REFERENCE in [15]. The values of
these fields shall in this way build a reference to the first displayed value of the
enumeration; the next displayed values shall be read as is indicated in the field subfield
Subtype of Reference Type (see [15]).

♦ **Format 4: “INT8”**

     - Use: This Parameter Type format shall be used to identify a Parameter value encoded as an 8
bit signed integer value.

     - Encoding: **Flags**

This field shall give common information for numerical Parameter Values.

**Octet** **1**
**Bit** **7** **6** **5** **4** **3** **2** **1** **0**
**Name** r r r r r r Max Min
**Value** 0 0 0 0 0 0

                 - **Min**

0: The Parameter encoded according this Parameter Type does not have a
minimal value. The smallest encodable minimal value shall be the minimal
value for the Parameter Value.
1: The Parameter encoded according this Parameter Type does have a minimal
value. This minimal value shall be read from the field “min” in this Parameter
Type definition.

                 - **Max**

0: The Parameter encoded according this Parameter Type does not have a
maximal value. The largest encodable maximal value shall be the maximal
value for the Parameter Value.
1: The Parameter encoded according this Parameter Type does have a maximal
value. This maximal value shall be read from the field “max” in this
Parameter Type definition.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 174 of 175

|displayed value<br>= User’s choice|real value<br>= Set by Management<br>Client in Management<br>Server|Management Server’s<br>internal mapping.|
|---|---|---|
|Frostprotection|0|10 °C|
|Economy mode|1|18 °C|
|Comfort mode|2|21 °C|

|Octet|1|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|<br>**Bit**|**7 **|**6 **|**5 **|<br>**4 **|<br>**3 **|**2 **|**1 **|**0 **|
|<br>**Name**|<br>r|<br>r|<br>r|<br>r|<br>r|<br>r|<br>Max|<br>Min|
|<br>**Value**|<br>0|<br>0|<br>0|<br>0|<br>0|<br>0|||


-----

###### KNX Standard Resources Management

**Steps**

If not all possible values between the minimal value and the maximal value are
supported or allowed, but if only a limited number of equally spread intermediate
values is possible, the field Steps shall be used to indicate this possible number of
intermediate values.
_Steps shall be encoded as an 8 bit unsigned integer value._

**Octet** **2**
**Bit** **7** **6** **5** **4** **3** **2** **1** **0**
**Name** Steps
**Value**

NOTE 65 This avoids the introduction of an Enumeration Parameter Type (see below).

EXAMPLE 29 If the minimal value is 10 and the maximal value is 20 and Steps equals 21 then
the possible values shall be 10.0, 10.5, 11.0 etc. to 19.5 and 20.
The encoding of Steps shall be as follows.

0: infinite

NOTE 66 This can be used for Parameter values that can be entered
in an HMI as edit box input or keyboard input.
1 to 254: number of possible steps (“combo box selection”)
255: reserved. Shall not be used.
**Minimum**

The field Minimum shall contain the minimal value for the Parameter Value encoded
according this Parameter Type.
This field shall only be interpreted if the field Min in the field Flags is set.
This field shall be encoded as the value for this Parameter itself, in this case thus as
an 8 bit signed integer value.
**Maximum**

The field Maximum shall contain the maximal value for the Parameter Value encoded
according this Parameter Type.
This field shall only be interpreted if the field Max in the field Flags is set.
This field shall be encoded as the value for this Parameter itself, in this case thus as
an 8 bit signed integer value.
♦ **Format 5: “UINT8”**

     - Use: This Parameter Type format shall be used to identify a Parameter value encoded as an 8
bit unsigned integer value.

     - Encoding: The encoding of the fields Flags and Steps shall be identical as for the Parameter Type
format INT8 specified above.
The fields Minimum and Maximum shall be encoded as an 8 bit unsigned integer value.
♦ **Format 6: “INT16”**

     - Use: This Parameter Type format shall be used to identify a Parameter value encoded as a 16
bit signed integer value.

     - Encoding: The encoding of the fields Flags and Steps shall be identical as for the Parameter Type
format INT8 specified above.
The fields Minimum and Maximum shall be encoded as 16 bit signed integer values.
♦ **Format 7: “UINT16”**

     - Use: This Parameter Type format shall be used to identify a Parameter value encoded as a 16
bit unsigned integer value.

     - Encoding: The encoding of the fields Flags and Steps shall be identical as for the Parameter Type
format INT8 specified above.
The fields Minimum and Maximum shall be encoded as 16 bit unsigned integer values.
♦ **Format 8: “FLOAT16”**

     - Use: This Parameter Type format shall be used to identify a Parameter value encoded as a
“2-Octet Float Value” as specified in [14] (F16; DPTs in the range 9.nnn).

     - Encoding: The encoding of the fields Flags and Steps shall be identical as for the Parameter Type
format INT8 specified here above.
The fields Minimum and Maximum shall be encoded as 16 bit float values (F16; see
also [14]).
♦ **Format 9: “Enum extended”**

     - Use: Same as for Format 3.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 175 of 176

|Octet|2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|<br>**Bit**|**7 **|**6 **|**5 **|<br>**4 **|<br>**3 **|**2 **|**1 **|**0 **|
|<br>**Name**|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|<br> <br> <br> <br> <br> <br> <br> <br>Steps|
|<br>**Value**|||||||||


-----

###### KNX Standard Resources Management

     - Encoding: **Count**
Same as for Format 3.
**Object Type, Object Instance and PID**

The displayed values for the enumerated Parameter Type format shall be stored in a
Property, of any Interface Object, of type PDT_UTF_8 (A[n], DPT_UTF-8). This shall
be a Property of an instance of the Text Catalogue Object (see 4.13), if the device allows
of selection of the language of textual information. This shall be referred by the fields
Reference Type, Object Type, Object Instance, PID and Start Index, which shall all be
encoded and used as specified for PDT_REFERENCE in document [15]. The values of
these fields shall in this way build a reference to the first displayed value of the
enumeration; the next displayed values shall be read as is indicated in the field subfield
Subtype of Reference Type (see [15]). The MaS shall only reply with this reference type
only if the MaS effectively also supports Extended Property Services.

###### 4.11.18 E-Mode Channel Object – PID_PARAM_FLAGS (PID = 71)

  - Property name: Parameter Flags

  - Property Datatype: PDT_BITSET16[]

  - Datapoint Type: None.

The Property Parameter Flags shall be an array Property with number of elements equal to the number of
Parameters for this E-Mode Channel.

It shall specify for each Parameter n in this E-Mode Channel in Property Value array element n its
Parameter Flags.

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                               - 0 (current nr. of array elements)
1 1 Parameter Flags of Parameter 1
2 2 Parameter Flags of Parameter 2
3 3 Parameter Flags of Parameter 3
… … …

**Table 56 – PID_PARAM_FLAGS format**

The parameter flags of one Parameter shall be encoded as specified in Table 57.

**Table 57 – Coding of Parameter Flags**

Bit Nr. **15** **14** **13** **12** **11** **10** **9** **8** **7** **6** **5** **4** **3** **2** **1** **0**

field symbol r r r r r r r r r r r r r R X L

0 0 0 0 0 0 0 0 0 0 0 0 0

   - bit 0 (lsb):
name (abbreviation): Local (L)
description: This flag shall indicate whether the Parameter is set locally or not.
encoding: 0: This Parameter is not set locally: this means that if it is attempted to set
this Parameter Value from remote, that this will be accepted.
1: This Parameter is set locally. An attempt to set this parameter remotely
will be refused by the device; this Parameter is currently “read-only”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 176 of 177

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Parameter Flags of Parameter 1|
|2|<br>2|Parameter Flags of Parameter 2|
|3|<br>3|Parameter Flags of Parameter 3|
|…|<br>…|…|

|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|r|r|r|r|r|r|r|r|r|r|r|r|r|R|X|L|
|0|0|0|0|0|0|0|0|0|0|0|0|0||||


-----

###### KNX Standard Resources Management

   - bit 1:
name (abbreviation): Void (X)
description: This flag shall indicate whether this Parameter is void or not. The value of a
void Parameter shall have no effect on the behaviour of the application.
This flag shall be independent of the value of the L-flag.

NOTE 67 A Parameter may for instance become void due to the value
of another Parameter (such as AJS): the Parameter is still accessible but has
no effect.
encoding: 0: This Parameter is not void.
1: This Parameter is void.

   - bit 2 (lsb):
name (abbreviation): Restart (R)
description: This flag shall indicate whether the changing of this Parameter will have
immediate effect, or will only become effective after a restart of the device.
encoding: 0: If this Parameter is changed, it will have immediate effect.
1: If this Parameter is changed, it will have effect only after the next restart
of the device.
**Ctrl FEC**

If the Controller modifies one or more Parameters for which the R flag is
set, it shall at the end of the Configuration Procedure restart the
device [16)].
**PB FEC**

Any device that hosts the Parameter shall keep track if during the
PB-Mode linking one or more Parameters are modified of which the flag
R is set. If this is the case, the device shall after the linking has completed
autonomously execute a restart.

   - bits 15 to 3:
These bits are reserved and shall be cleared in the device.

The E-Mode Management Client shall ignore the value of these bits.

16) This allows that the Controller changes two more Parameters one after the other and that these only become
active or evaluated together in a consistent way after a restart.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 177 of 178


-----

###### KNX Standard Resources Management

 4.11.19 E-Mode Channel Object – PID_PARAM_NAMES (PID = 72)

  - Property name: Parameter Names

  - Property Datatype:   - PDT_GENERIC_10[] (DPT_UTF_8 (DPT_ID: 28.001))

                        - PDT_REFERENCE[]

  - Datapoint Type: Every character to be encoded as DPT_UTF_8 (DPT_ID: 28.001)

The Property Parameter Names shall be an array Property with number of elements equal to the number
of Parameters for this E-Mode Channel.

It shall specify for each Parameter n in this E-Mode Channel in Property Value array element n its
parameter name, which shall be a human readable description and identification of the parameter.

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                               - 0 (current nr. of array elements)
1 1 Parameter Name of

Parameter 1
2 2 Parameter Name of

Parameter 2
3 3 Parameter Name of

Parameter 3
… … …

**Table 58 – PID_PARAM_NAMES format**

Every parameter name shall be a 10 octet value, of which every octet shall encode one textual character
according DPT_UTF_8 (DPT_ID: 28.001), starting with the most significant octet; unused octets shall be
filled with 00h.

###### 4.11.20 E-Mode Channel Object – PID_PARAM_UNITS (PID = 73)

  - Property name: Parameter Units

  - Property Datatype:   - PDT_GENERIC_10[] (DPT_UTF_8 (DPT_ID: 28.001))

                        - PDT_REFERENCE[]

  - Datapoint Type: None.

The Property Parameter Units shall be an array Property with number of elements equal to the number of
_Parameters for this E-Mode Channel._

It shall specify for each Parameter n in this E-Mode Channel in Property Value array element n its
parameter unit as shown in Table 59.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 178 of 179

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Parameter Name of<br>Parameter 1|
|2|<br>2|Parameter Name of<br>Parameter 2|
|3|<br>3|Parameter Name of<br>Parameter 3|
|…|<br>…|…|


-----

###### KNX Standard Resources Management

 4.11.20.1 Format
PID_PARAM_UNITS shall be an array Property.

Every array element shall be a string of textual Characters each encoded according DPT_UTF_8
(DPT_ID: 28.001), as shown in Table 59.

**Table 59 – PID_PARAM_UNITS format**

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                               - 0 (current nr. of array elements)
1 1 Unit of Parameter 1
2 2 Unit of Parameter 2
3 3 Unit of Parameter 3
4 4 Unit of Parameter 4
… … …

The characters shall be left aligned on most significant positions (left) of the Property Value array
element; unused Characters shall have the value 00h and shall be positioned on the least significant
positions (right) of the Property Value array element.

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                         - 0 4
1 1 4Dh 69h 6Eh 75h 74h 65h 73h 00h Minutes
2 2 B0h 43hh 00h 00h 00h 00h 00h 00h °C
3 3 25h 00h 00h 00h 00h 00h 00h 00h %
4 4 4Ch 75h 78h 00h 00h 00h 00h 00h Lux
… …

**Figure 47 – Example PID_PARAM_UNITS**

Alternatively, the PDT may be PDT_REFERENCE, in case of which all array elements shall be
references to strings in a Catalogue Object.

###### 4.11.20.2 Usage by the Management Server (device)
PID_PARAM_UNITS shall hold in each array element n human readable textual information about the
physical unit of the Parameter Value n or a reference to it.

###### 4.11.20.3 Usage by the Management Client
The Management Client shall read out PID_PARAM_UNITS during the discovery of the device in order
to be able to give human understandable representations of the Parameter Values in its user interface.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 179 of 180

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Unit of Parameter 1|
|2|<br>2|Unit of Parameter 2|
|3|<br>3|Unit of Parameter 3|
|4|<br>4|Unit of Parameter 4|
|…|<br>…|…|

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|-|<br>0|4|4|4|4|4|4|4|4|
|1|<br>1|4Dh|69h|6Eh|75h|74h|65h|73h|00h|
|2|<br>2|B0h|43hh|00h|00h|00h|00h|00h|00h|
|3|<br>3|25h|00h|00h|00h|00h|00h|00h|00h|
|4|<br>4|4Ch|75h|78h|00h|00h|00h|00h|00h|
|…|<br>…|||||||||


-----

###### KNX Standard Resources Management

 4.11.21 E-Mode Channel Object – PID_PARAM_VALUES (PID = 79)

  - Property name: Parameter Values

  - Property Datatype:   - PDT_GENERIC_01[], or

                        - PDT_GENERIC_02[], or

                        - PDT_GENERIC_04[], or

                        - PDT_GENERIC_10[]

  - Datapoint Type: None.

The Property Parameter Values shall be an array Property with number of elements equal to the number
of Parameters for this E-Mode Channel.

It shall specify for each Parameter n in this E-Mode Channel in Property Value array element n its
parameter value as shown in Table 60.

**Table 60 – PID_PARAM_VALUES format**

**Property**

**Value**

**Parameter nr** **Property Value**

**Array**
**Index**

                               - 0 (current nr. of array elements)
1 1 Parameter Value of Parameter 1
2 2 Parameter Value of Parameter 2
3 3 Parameter Value of Parameter 3
4 4 Parameter Value of Parameter 4
… … …

The Property Datatype of this Property may vary according the size of the Parameter Values to be stored.
The PDT shall be any of the type PDT_GENERIC_01, PDT_GENERIC_02, PDT_GENERIC_04 or
PDT_GENERIC_10.

Each parameter value shall be left adjusted in the Property Value array element value: the msb of the
parameter value shall be the msb of the Property Value array element value. If the Parameter Size is
smaller than the PDT size, then the unused Property Value array element bits and octets shall be at the
lower positions and shall be 0.

EXAMPLE 30 Table 61 shows an example of PID_PARAM_VALUES with PDT_GENERIC_02. (Cells for unused bits are
left empty; in a device, these shall be filled with 0).

**Table 61 – PID_PARAM_VAUES Example**

**Parameter** **Property**

**Parameter** **Size** **Parameter** **Value**

**15 14 13 12 11 10 9** **8** **7** **6** **5** **4** **3** **2** **1** **0**

**Type** **Number** **Array**

**Index**

0 4
PART_Boolean 1 bit 1 1 1
PART_UpDown_- 2 bit 2 2 0 1
Switch_Action

PART_COV_Lux 1 octet 3 3 0 0 0 0 1 0 1 0
PART_Light_Value 2 octets 4 4 0 0 0 0 0 0 0 1 1 1 1 1 0 1 0 0

###### 4.11.21.1 Usage by the Management Client
If the Management Client writes the Property Value then it shall clear the unused bits.

Every Parameter Value n shall be encoded as specified by the Parameter Type in the array with the same
element number n in the Property Parameter Types (PID_PARAM_TYPES) as specified in 4.11.17.

If the FEC Channel is an Adjustable Channel then the Adjustable Parameter shall be the first parameter in
the Property Parameter Values.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 180 of 181

|Parameter nr|Property<br>Value<br>Array<br>Index|Property Value|
|---|---|---|
|-|<br> <br>0|(current nr. of array elements)|
|1|<br>1|Parameter Value of Parameter 1|
|2|<br>2|Parameter Value of Parameter 2|
|3|<br>3|Parameter Value of Parameter 3|
|4|<br>4|Parameter Value of Parameter 4|
|…|<br>…|…|

|Parameter<br>Type|Parameter<br>Size|Parameter<br>Number|Property<br>Value<br>Array<br>Index|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||<br>0|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|
|PARTBoolean|1 bit|1|1|1||||||||||||||||
|_<br>PART_UpDown_-<br>SwitchAction|2 bit|2|2|0|1|||||||||||||||
|_<br>PARTCOVLux|1 octet|3|3|0|0|0|0|1|0|1|0|||||||||
|__<br>PARTLightValue|2 octets|4|4|0|0|0|0|0|0|0|1|1|1|1|1|0|1|0|0|


-----

###### KNX Standard Resources Management

The Management Client should hold the run state machine of the Application Program prior to changing
any Parameter Value. Otherwise, it is possible that the Management Server (device) gives a negative
A_PropertyValue_Write.res if a Parameter value is changed that it does not allow changing during
runtime.

###### 4.11.21.2 Usage by the Management Server
The Management Server may negatively confirm the write access to Parameter values (negative
A_PropertyValue_Write.res) if it is requested to write a Parameter value that cannot be changed without
halting the Application Program.

The Management Server may use the unused fields in PID_PARAM_VALUES for internal purposes. If
the Management Client however reads the value of PID_PARAM_VALUES, the Management Server
shall guarantee that the response contains the value 0 for the unused fields.

##### 4.12 Adjusted E-Mode Channel Object (Object Type 15)

###### 4.12.1 General
Any instance of the Adjusted E-Mode Channel Object shall represent the adjustable data (description and
configuration of Group Objects and Parameters) of one E-Mode Channel Object for one value of its
Parameter AJS.

Please refer to [17] for the mandatory and optional Properties in the Adjusted E-Mode Channel Object.

NOTE 68 There are no requirements concerning the Object Indexes of the Adjusted E-Mode Channel Objects. These Object
Indexes may or may not follow the Object Index of the parent E-Mode Channel Object and may or may not be consecutive.

**Table 62 – Adjusted E-Mode Channel Object (informative)**

**PID** **PID**

**Property Name** **PDT/DPT** **Access**

**Value** **Name**

1 PID_OBJECT_TYPE Interface Object Type DPT_PropDataType 3/1
(DPT_ID = 7.010)

2 PID_OBJECT_NAME Interface Object Name   - PDT_UNSIGNED_CHAR[] 3/1
(DPT_UTF_8
(DPT_ID: 28.001))

                                              - PDT_REFERENCE

61 PID_GO_CCODES_LIST Connection Codes PDT_GENERIC_08[] 3/1

62 PID_GO_CFLAGS_LIST Connection Flags PDT_BITSET16[] 3/1

63 PID_OBJECTLINK Object Link PDT_FUNCTION 3/3

65 PID_GO_NAME_LIST Group Object Names   - PDT_GENERIC_10[] or 3/1

                                              - PDT_REFERENCE[]

70 PID_PARAM_TYPES Parameter Types PDT_GENERIC_10[] 3/1

71 PID_PARAM_FLAGS Parameter Flags PDT_BITSET16[] 3/1

72 PID_PARAM_NAMES Parameter Names  - PDT_GENERIC_10[] or 3/1

                                              - PDT_REFERENCE[]

73 PID_PARAM_UNITS Parameter Units   - PDT_GENERIC_10[] or 3/1

                                              - PDT_REFERENCE[]

79 PID_PARAM_VALUES Parameter Values   - PDT_GENERIC_01[], or 3/3

                                              - PDT_GENERIC_02[], or

                                              - PDT_GENERIC_04[], or

                                              - PDT_GENERIC_10[]

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 181 of 182

|PID<br>Value|PID<br>Name|Property Name|PDT/DPT|Access|
|---|---|---|---|---|
|1|PID_OBJECT_TYPE|Interface Object Type|DPT_PropDataType<br>(DPT_ID = 7.010)|3/1|
|2|PID_OBJECT_NAME|Interface Object Name|<br>- <br>PDT_UNSIGNED_CHAR[]<br>(DPT_UTF_8<br>(DPT_ID: 28.001))<br>- <br>PDT_REFERENCE|3/1|
|61|PID_GO_CCODES_LIST|Connection Codes|<br>PDT_GENERIC_08[]|3/1|
|<br>62|<br> PID_GO_CFLAGS_LIST|Connection Flags|<br>PDT_BITSET16[]|3/1|
|<br>63|<br> PID_OBJECTLINK|Object Link|<br>PDT_FUNCTION|3/3|
|<br>65|<br> PID_GO_NAME_LIST|Group Object Names|<br>- <br>PDT_GENERIC_10[] or<br>- <br>PDTREFERENCE[]|3/1|
|70|PID_PARAM_TYPES|Parameter Types|<br>_<br>PDT_GENERIC_10[]|3/1|
|<br>71|<br> PID_PARAM_FLAGS|Parameter Flags|<br>PDT_BITSET16[]|3/1|
|<br>72|<br> PID_PARAM_NAMES|Parameter Names|<br>- <br>PDT_GENERIC_10[] or<br>- <br>PDTREFERENCE[]|3/1|
|73|PID_PARAM_UNITS|Parameter Units|<br>_<br>- <br>PDT_GENERIC_10[] or<br>- <br>PDT_REFERENCE[]|3/1|
|79|PID_PARAM_VALUES|Parameter Values|<br>- <br>PDT_GENERIC_01[], or<br>- <br>PDT_GENERIC_02[], or<br>- <br>PDT_GENERIC_04[], or<br>- <br>PDT_GENERIC_10[]|3/3|


-----

###### KNX Standard Resources Management

 4.12.2 Adjusted E-Mode Channel Object – PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the common specification of PID_OBJECT_TYPE.

The Object Type for the Adjusted E-Mode Channel Object shall have the value 15.

###### 4.12.3 Adjusted E-Mode Channel Object – PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the common specification of PID_OBJECT_NAME.

This Property Object Name shall contain or refer to the name of the Adjusted E-Mode Channel Object.

EXAMPLE 31 The first instance of the Object Adjusted E-Mode Channel, for AJS = 1, may have the name “PB Switch”. The
second instance of this Object, for AJS = 2, may have the name “PB Toggle”.

###### 4.12.4 Adjusted E-Mode Channel Object – PID_GO_CCODES_LIST (PID = 61)
Please refer to the specification of PID_GO_CCODES_LIST in 4.11.11.

In any IO Adjusted E-Mode Channel, this Property shall specify the Connection Codes that apply for the
GOs used in this IO Adjusted E-Mode Channel. This list may differ in number and value compared to the
related IO E-Mode Channel Object and its possible further IOs Adjusted E-Mode Channel.

###### 4.12.5 Adjusted E-Mode Channel Object – PID_GO_CFLAGS_LIST (PID = 62)
Please refer to the specification of PID_GO_CFLAGS_LIST in 4.11.12.

###### 4.12.6 Adjusted E-Mode Channel Object – PID_OBJECTLINK (PID = 63)
Please refer to the specification of PID_OBJECTLINK in 4.11.13.

When establishing links in an Adjustable E-Mode Channel, the PID_OBJECTLINK Function Property of
the Adjusted E-Mode Channel Object corresponding to the current value of the AJS parameter shall be
used, instead of the same Property of the E-Mode Channel Object.

###### 4.12.7 Adjusted E-Mode Channel Object – PID_GO_DIAGNOSTICS (PID: 66)

**●** **Property name:** Group Object Diagnostics

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access Policy:** See 4.8.1.

**●** **Access Level:** 3/3

###### 4.12.7.1 Abstract Resource Definition
The Function Property Group Object Diagnostics (PID_GO_DIAGNOSTICS) in the Adjusted E-Mode
_Channel Object shall have the same functionality as Group Object Diagnostics in the Applicationprogram_
Object and in the E-Mode Channel Object.

However, this Property shall relate exclusively to the GOs of the Adjusted E-Mode Channel Object
instance in which it is hosted. Every Adjusted E-Mode Channel Object shall have at maximum one
Property Group Object Diagnostics.

The field Group Object Number shall refer to the Group Object Index, which shall be the number of the
Group Object relative within the Adjusted E-Mode Channel Object.

The further requirements concerning format and encoding, usage by the MaS and usage by the MaS shall
be identical as in 4.8.1 and 4.11.16.

###### 4.12.8 Adjusted E-Mode Channel Object – PID_GO_NAME_LIST (PID = 65)
Please refer to the specification of PID_GO_NAME_LIST in 4.11.15.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 182 of 183


-----

###### KNX Standard Resources Management

 4.12.9 Adjusted E-Mode Channel Object – PID_PARAM_TYPES (PID = 70)
Please refer to the specification of PID_PARAM_TYPES in 4.11.17.

###### 4.12.10 Adjusted E-Mode Channel Object – PID_PARAM_FLAGS (PID = 71)
Please refer to the specification of PID_PARAM_FLAGS in 4.11.18.

###### 4.12.11 Adjusted E-Mode Channel Object – PID_PARAM_NAMES (PID = 72)
Please refer to the specification of PID_PARAM_NAMES in 4.11.19.

###### 4.12.12 Adjusted E-Mode Channel Object – PID_PARAM_UNITS (PID = 73)
Please refer to the specification of PID_PARAM_UNITS in 4.11.20.

###### 4.12.13 Adjusted E-Mode Channel Object – PID_PARAM_VALUES (PID = 79)
Please refer to the specification of PID_PARAM_VALUES in 4.11.21.

##### 4.13 Text Catalogue Object (Object Type 16)

**Table 63 – Text Catalogue Object**

**Property**
**PID** **PDT and DPT** **Description**

**Name**

1 PID_OBJECT_TYPE Interface Object DPT_PropDataType Type of the Interface Object

Type (DPT_ID = 7.010)

25 PID_VERSION Version PDT_VERSION (alt. Version of this Text Catalogue
PDT_GENERIC_02) Object
DPT_Version (217.001)

51 PID_LOCALE_LIST Locale List PDT_GENERIC_04[] List of the supported
DPT_Locale_ASCII (231.001) languages and regions

52 PID_LOCALE_- Locale Selection PDT_GENERIC_04 To change the active language

SELECTION DPT_Locale_ASCII (231.001) and region

53 PID_ACTIVE_- Active Locale PDT_GENERIC_04 To read the active language

LOCALE DPT_Locale_ASCII (231.001) and region

60 PID_STRING_001 String 001 PDT_UTF_8[] Text string 001
DPT_UTF-8 (28.001)

… … … … …
nn PID_STRING_mm String mm PDT_UTF_8[] Text string mm
DPT_UTF-8 (28.001)

… … … … …
200 PID_STRING_141 String 141 PDT_UTF_8[] Text string 141
DPT_UTF-8 (28.001)

###### 4.13.1 General requirements
The Text Catalogue Object shall be used to hold in its Object Type dependent Properties amongst other
Properties for storing and managing textual data.

There may be more than one instance of the Text Catalogue Object in a device. No standard functionality
is foreseen for references or dependencies between Catalogue Object Instances.

EXAMPLE 32 If the language of one Catalogue Object is changed, the language of any other Catalogue Object is not
affected. The Property Client thus has to observe for itself that when it accesses another Catalogue Object, that it should verify that
IO’s language.

###### 4.13.2 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the common specification of PID_OBJECT_TYPE.

This Property shall contain Object Type of the Interface Object. The Text Catalogue Object shall have
Object Type 16.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 183 of 184

|Col1|PID|Property<br>Name|PDT and DPT|Description|
|---|---|---|---|---|
|1|PID_OBJECT_TYPE|Interface Object<br>Type|DPT_PropDataType<br>(DPT_ID = 7.010)|Type of the Interface Object|
|25|PID_VERSION|Version|PDT_VERSION (alt.<br>PDT_GENERIC_02)<br>DPT_Version(217.001)|Version of this Text Catalogue<br>Object|
|51|PID_LOCALE_LIST|Locale List|PDT_GENERIC_04[]<br>DPT_Locale_ASCII(231.001)|List of the supported<br>languages and regions|
|52|PID_LOCALE_-<br>SELECTION|Locale Selection|PDT_GENERIC_04<br>DPT_Locale_ASCII(231.001)|To change the active language<br>and region|
|53|PID_ACTIVE_-<br>LOCALE|Active Locale|PDT_GENERIC_04<br>DPT_Locale_ASCII(231.001)|To read the active language<br>and region|
|60|PID_STRING_001|String 001|PDT_UTF_8[]<br>DPT_UTF-8(28.001)|Text string 001|
|…|…|…|…|…|
|nn|PID_STRING_mm|String mm|PDT_UTF_8[]<br>DPT_UTF-8(28.001)|Text string mm|
|…|…|…|…|…|
|200|PID_STRING_141|String 141|PDT_UTF_8[]<br>DPT_UTF-8(28.001)|Text string 141|


-----

###### KNX Standard Resources Management

 4.13.3 PID_VERSION (PID = 25)
Please refer to 4.2.25 for the general requirements for PID_VERSION.

This Property shall contain the version of the Text Catalogue Object.

###### 4.13.4 PID_LOCALE_LIST (PID = 51)

  - Property name: _Locale List_

  - Property Datatype: PDT_GENERIC_04[]

  - Datapoint Type: DPT_Locale_ASCII (see [14])

###### 4.13.4.1 Abstract Resource definition
The Property Locale List shall be used to list the available language flavours and regional options of the
textual data accessible in the device.

This Property shall allow discovery of the languages and regional dependencies for which textual
information may be available in the device.

This list should be correct and complete. The following is the responsibility of the product manufacturer.

   - This list should be complete. That is, it should contain combinations of language and region to
which the textual data can be switched.

   - This list should not contain languages or regions or combinations thereof that are not supported.

###### 4.13.4.2 Encoding
This Property shall be an array of elements each encoded according DPT_Locale_ASCII.

There is no requirement concerning the sorting of this list.

**Property Value Array** **Value** **Contents** **Comment**

**Index**

0 4 nr. of elements
1 6465h 4445h “de DE” German Germany
2 656Eh 4742h “en GB” English Great-Britain
3 6E6Ch 4245h “nl BE” Dutch Belgium
4 656Eh 5553h “en US” English United States

**Figure 48 – PID_LOCALE_LIST**

###### 4.13.4.3 Usage by the Management Server (device)
The Management Server shall list in the Locale List all locale options (languages and regions) that it
provides for the accessible textual information in it.

###### 4.13.4.4 Usage by the Management Client
The Management Client shall read this Property to discover all possible regional options for which textual
information can be accessed in the device.

If this Property is not available, the Management Client may assume that the language- and regional
options of the textual data in the device cannot be selected.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 184 of 185

|Property Value Array<br>Index|Value|Contents|Comment|
|---|---|---|---|
|<br>0|4|nr. of elements||
|1|6465h 4445h|“de DE”|German Germany|
|2|656Eh 4742h|“en GB”|English Great-Britain|
|3|6E6Ch 4245h|“nl BE”|Dutch Belgium|
|4|656Eh 5553h|“en US”|English United States|


-----

###### KNX Standard Resources Management

 4.13.5 PID_LOCALE_SELECTION (PID = 52)

  - Property name: _Locale Selection_

  - Property Datatype: PDT_GENERIC_04

  - Datapoint Type: DPT_Locale_ASCII (see [14])

###### 4.13.5.1 Abstract Resource definition
The Property Locale Selection shall allow the Management Client to set one language and region for the
Text Catalogue Object.

###### 4.13.5.2 Encoding
This Property shall be encoded according DPT_Locale_ASCII.

**Property Value Array** **Value** **Contents** **Comment**

**Index**

0 1 nr. of elements
1 656Eh 4742h “en GB” English Great-Britain is requested

###### 4.13.5.3 Usage by the Management Server (device)
The Management Server shall use this Property Value to learn the language and regional options selected
by the Management Client.

This Property shall always be writeable.

If the language and regional options of the textual Properties can be switched, then the Property Server
shall switch the contents of the textual Properties in this Text Catalogue Object according the value set by
the Management Client. This means that the Management Server shall on a change of
PID_LOCALE_SELECTION to a supported language and region, accordingly change the Values of the
Properties PID_STRING_001 to PID_STRING_141.

The Management Server may activate the selected language and region either as soon as possible or only
after a restart.

When the selected language and region become active, the Management Server shall set the value of
PID_ACTIVE_LOCALE accordingly.

**Error handling**

If an A_PropertyValue_Write-PDU is received with a value for PID_LOCALE_SELECTION
for a language and region that are not supported by the Management Server, then the
Management Server shall not switch the language or regional options and shall respond with a
negative A_PropertyValue_Response-PDU.

###### 4.13.5.4 Usage by the Management Client
The Management Client shall use PID_LOCALE_SELECTION to select the active language and regional
options in the hosting Text Catalogue Object. After changing PID_LOCALE_SELECTION, the
Management Client should read PID_ACTIVE_LOCALE. If the value set for PID_LOCALE_SELECTION and the read value from PID_ACTIVE_LOCALE do not equal, and if the Management
Client did not get a negative response when setting PID_LOCALE_SELECTION, then the Management
Client may assume that the Management Server requires a restart before the selected locale becomes
effective.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 185 of 186

|Property Value Array<br>Index|Value|Contents|Comment|
|---|---|---|---|
|<br>0|1|nr. of elements||
|1|656Eh 4742h|“en GB”|English Great-Britain is requested|


-----

###### KNX Standard Resources Management

 4.13.6 PID_ACTIVE_LOCALE (PID = 53)

  - Property name: _Active Locale_

  - Property Datatype: PDT_GENERIC_04

  - Datapoint Type: DPT_Locale_ASCII (see [14])

###### 4.13.6.1 Abstract Resource definition
In this Property, the Management Server shall at any time hold the currently active language and regional
options.

###### 4.13.6.2 Encoding
This Property shall be encoded according DPT_Locale_ASCII.

**Property Value Array** **Value** **Contents** **Comment**

**Index**

0 1 nr. of elements
1 656Eh 4742h “en GB” English Great-Britain is active

###### 4.13.6.3 Usage by the Management Server (device)
The Management Server shall in this Property at any time hold the currently active language and regional
options.

This Property Value shall be any of the elements contained in PID_LOCALE_LIST (see 4.13.4), if
available.

###### 4.13.6.4 Usage by the Management Client
The Management Client shall read PID_ACTIVE_LOCALE to learn about the active language and
regional options in the Text Catalogue Object.

In particular, when the Management Client has requested a change of the locale options through
PID_LOCALE_SELECTION, it shall read PID_ACTIVE_LOCALE to check whether the selected
language and regional options become effective immediately or only after a restart.

###### 4.13.7 PID_STRING_001 (PID = 60) to PID_STRING_141 (PID = 200)

  - Property name: String 001 to String 141

  - Property Datatype: PDT_UTF_8 (A[n], DPT_UTF-8)

  - Datapoint Type: See above.

###### 4.13.7.1 Abstract Resource definition
These Properties shall be used to hold the textual data of the Text Catalogue Object.

The Property Datatypes shall be PDT_UTF_8 (A[n]).
These Properties are intended to be referred to by textual Properties in other Interface Objects in the
Management Server, that shall then be of type PDT_REFERENCE (see [15]). The semantic meaning of
the Properties PID_STRING_001 to PID_STRING_141 is thus only given by the referring Properties. It
should be noted that PDT_REFERENCE allows referring to a start_index within an array Property. This
allows that one Property holds more than one string.

The Text Catalogue Object shall at least contain the Property PID_STRING_001; additional Properties in
the range PID_STRING_002 to PID_STRING_141 shall have subsequent Property Identifiers.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 186 of 187

|Property Value Array<br>Index|Value|Contents|Comment|
|---|---|---|---|
|<br>0|1|nr. of elements||
|1|656Eh 4742h|“en GB”|English Great-Britain is active|


-----

###### KNX Standard Resources Management

 4.13.7.2 Usage by the Management Server (device)
The Management Server shall make available in these Properties textual data that can be read out in one
or more languages selectable by the Management Client.

These Properties may be referred by textual Properties in other Interface Objects by using
PDT_REFERENCE as alternative Property Datatype.

If the Management Server accepts a change of language of the Text Catalogue Object through
PID_LOCALE_SELECTION by the Management Client, then the Management Server shall make
accessible through these Properties the textual data according the selected language and regional options.
This may require a restart of the Management Server.

The correctness and the completeness of these language values are the responsibility and choice of the
device manufacturer. If for a certain language, not all textual information is translated, then it may be that
the textual information is provided when read out in another language than the activated language.

EXAMPLE 33 If “Dutch” is selected, but for “Ausgang A” the manufacturer has not given the Dutch translation, then still
“Ausgang A” may be provided when the textual Property Value be read out.

###### 4.13.7.3 Usage by the Management Client
The Management Client shall read the Values of the Properties PID_STRING_001 to PID_STRING_141
– as far as implemented in the Management Server – to read textual information.

##### 4.14 E-Mode Device Object (Object Type 18)

###### 4.14.1 Overview

**Table 64 – E-Mode Device Object**

**Property**
**PID** **PDT and DPT** **Description**

**Name**

1 PID_OBJECT_TYPE Interface Object DPT_PropDataType Type of the Interface Object
Type (DPT_ID = 7.010)

60 PID_LOCALISATION_ Localisation DPT_State To activate and inactivate the
MODE Mode (DPT_ID = 1.011) Localisation Mode.

PDT_BINARY_INFORMATION
(alt.: PDT_UNSIGNED_CHAR)

61 PID_LOCALISATION_ Localisation PDT_UNSIGNED_INT To report on human operations
REPORT Report U16 performed for localisation.

62 PID_LOCALISATION_ Localisation PDT_GENERIC_03 To receive localisation
COMMAND Command U8U16 commands.

###### 4.14.2 General requirements
The E-Mode Device Object shall be used to hold in its Object Type dependent Properties amongst other
Properties for the Property based Management of E-Mode FEC devices for:

   - localisation,

   - E-Mode Channel independent Parameters

   - etc.

###### 4.14.3 E-Mode Device Object – PID_OBJECT_TYPE (PID = 1)
Please refer to clause 4.2.1 for the common specification of PID_OBJECT_TYPE.

The Object Type for the E-Mode Device Object shall have the value 18.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 187 of 188

|PID|Property<br>Name|PDT and DPT|Description|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Interface Object<br>Type|DPT_PropDataType<br>(DPT_ID = 7.010)|Type of the Interface Object|
|60 PID_LOCALISATION_<br>MODE|Localisation<br>Mode|<br>DPT_State<br>(DPT_ID = 1.011)<br>PDT_BINARY_INFORMATION<br>(alt.: PDT_UNSIGNED_CHAR)|To activate and inactivate the<br>Localisation Mode.|
|61 PID_LOCALISATION_<br>REPORT|Localisation<br>Report|<br>PDT_UNSIGNED_INT<br>U16|To report on human operations<br>performed for localisation.|
|62 PID_LOCALISATION_<br>COMMAND|Localisation<br>Command|PDT_GENERIC_03<br>U8U16|To receive localisation<br>commands.|


-----

###### KNX Standard Resources Management

 4.14.4 E-Mode Device Object – PID_LOCALISATION_MODE (PID = 60)

  - Property name: Localisation Mode

  - Property Datatype: PDT_BINARY_INFORMATION (alt.: PDT_UNSIGNED_CHAR)

  - Datapoint Type: DPT_State (DPT_ID = 1.011)

###### 4.14.4.1 Usage by the Management Server (device)
This Property shall control whether the Localisation Mode is inactive or active.

NOTE 69 Please refer to [10] for the definition of Localisation Mode.

If the Management Client sets PID_LOCALISATION_MODE = Active, then the Management Server
shall immediately activate Localisation Mode. It shall also temporarily store the Source Address of the
Management Client as long as the Localisation Mode is active. If the Management Client sets
PID_LOCALISATION_MODE = Inactive, then the Management Server shall immediately inactivate
_Localisation Mode and may clear the Individual Address information of the Management Client._

The default value shall be 0 = Inactive.

Once Localisation Mode has become Active, the Management Server shall start a time-out timer of
3:30 minutes. This time-out timer shall be restarted with each activation or repeated activation of the
Localisation Mode through PID_LOCALISATION_MODE by the Management Client. If this time-out
timer expires, the Management Server shall autonomously inactivate Localisation Mode.

NOTE 70 It is not foreseen that the Management Server informs the Management Client in any way if it autonomously inactivates
its Localisation Mode.

###### 4.14.4.2 Usage by the Management Client

6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11

°) APCI object_type property_id value

1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

PID_LOCALISATION

E-Mode Device Object

_MODE v

= 18

= 60

1 1 1 1 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 0
°[)] last two bits of octet 6
v : value of the Localisation Mode

**Figure 49 – A_NetworkParameter_Write-PDU with Localisation Mode (example)**

The Management Client shall activate the Localisation Mode in the Management Server by setting
PID_LOCALISATION_MODE to 1 via broadcast communication mode in all devices supporting this
feature in the installation or via point-to-point connectionless communication mode in one single device.
As the Localisation Mode automatically times out in the Management Server after 3:30 minutes, the
Management Client shall resend the localisation request every 1 minute as long as it is required by the
installer via the Controller user interface.

/* Activate the Localisation Mode in all FEC devices supporting this feature in the installation */
NM_NetworkParameter_Write_R(ASAP = void; comm_mode = broadcast; hop_count_type_request = Network Layer

Parameter; object_type = E-Mode Device Object, PID = PID_LOCALISATION_MODE, priority = system,
value = 1)
OR
/* Activate the Localisation Mode in one single device */
NM_NetworkParameter_Write_R(ASAP = Device.IA; comm_mode = point-to-point connectionless;

hop_count_type_request = “Network Layer Parameter”; object_type = E-Mode Device Object,
PID = PID_LOCALISATION_MODE, priority = system, value = 1)

/* The FEC devices shall store the Source Address of this Procedure for later use. */

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 188 of 189

|6|Col2|Octet 7|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Octet 8|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Octet 9|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Octet 10|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Octet 11|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|°)|°)|APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|value|value|value|value|value|value|value|value|
|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|<br>               2|<br>                1|<br>                 0|<br>                  7|<br>                   6|<br>                    5|4|3|2|1|0|7|6|<br>                            5|<br>                             4|<br>                              3|<br>                               2|<br>                                1|0|7|6|5|4|3|2|1|0|
|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60|PID_LOCALISATION<br>_MODE<br>= 60||||||||v|
|1|1|1|1|1|0|0|1|0|0|0|0|0|0|0|0|0|0|0|0|0|1|0|0|1|0|0|0|1|1|1|1|0|0|0|0|0|0|0|0|0||


-----

###### KNX Standard Resources Management

If the Controller wants to quit the Localisation Mode, it shall explicitly do this (this is; it shall not wait
until the Localisation Mode automatically becomes inactive in the devices).

/* Inactivate the Localisation Mode in all FEC devices in the installation.*/
NM_NetworkParameter_Write_R(ASAP = void; comm_mode = broadcast; hop_count_type_request = “Network Layer

Parameter”; object_type = E-Mode Device Object, PID = PID_LOCALISATION_MODE, priority = system,
value = 0)

If the Controller wants to read out the Localisation Mode of a device, it shall use the point-to-point
connectionless communication mode.

/* Read the Localisation Mode in one single device.*/
NM_NetworkParameter_Read_R(ASAP = Device.IA; comm_mode = point-to-point connectionless;

hop_count_type_request = “Network Layer Parameter”; object_type = E-Mode Device Object,
PID = PID_LOCALISATION_MODE, priority = system)

###### 4.14.5 E-Mode Device Object – PID_LOCALISATION_REPORT (PID = 61)

  - Property name: Localisation Report

  - Property Datatype: PDT_UNSIGNED_INT

  - Datapoint Type: None.

###### 4.14.5.1 Format
The Property Localisation Report shall have the format as specified in Figure 50.

**octet** **octet 0** **octet 1**

**bit nr** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

**field** Channel Number

**value**

**Figure 50 – Localisation Report format**

- **octet 0 and 1: Channel Number**
definition: This shall contain the number of the device Channel on which a user

localisation action is performed. This shall be the value of the Property
PID_CHAN_NUMBER of the E-Mode Channel for which the
localisation action is reported.

encoding: 2 octets: U16
E-Mode Channel numbers shall be counted starting from 1.
The Channel Number 0000h shall be reserved to denote “the entire
device” or all E-Mode Channels.

###### 4.14.5.2 Usage by the Management Server (device)
If Localisation Mode is active in a FEC device and if a user localisation action is performed, then the FEC
device shall sent an A_NetworkParameter_InfoReport-PDU in point-to-point communication mode to the
IA of the Management Client that has activated the Localisation Mode as follows.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 189 of 190

|octet|octet 0|Col3|Col4|Col5|Col6|Col7|Col8|Col9|octet 1|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**bit nr**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|**field**|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|
|**value**|||||||||||||||||


-----

###### KNX Standard Resources Management

6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11 Octet 12 Octet 13

°) APCI object_type property_id test_info test_result

1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

PID_LOCALISATION

E-Mode Device Object reserved

_REPORT Channel Number

= 18 00h

= 61

1 1 1 1 0 1 1 0 1 1 0 0 0 0 0 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 1 1 0 1 0 0 0 0 0 0 0 0

°[)] last two bits of octet 6

**Figure 51 – A_NetworkParameter_InfoReport-PDU with Localisation Report (example)**

/* Report on a localisation action on E-Mode Channel n. */
DMP_InterfaceObjectInfoReport_RCl(mpp_ASAP = Controller.IA, mpp_Obj.Type = E-Mode Device Object,

mpp_Prop.ID = PID_LOCALISATION_REPORT, mpp_Test_Info = 00h, mpp_Test_Result = Channel Number)

NOTE 71 The field test_info shall be 00h. This field can be used for later extensions.

The Localisation Report is typical for but not limited to sensors.

###### 4.14.5.3 Usage by the Management Client
The Management Client shall accept the A_NetworkParameter_InfoReport-PDU from the Management
Server only under the following conditions:

1 it has before activated the Localisation Mode in that Management Server, and
2 this Localisation Mode is not yet inactive, this is, the Management Client has itself not yet
inactivated the Localisation Mode in that Management Server.

In all other cases, the Management Client shall ignore the information report on PID_LOCALISATION_REPORT.

If the Management Client accepts the Localisation report then it shall interpret it appropriately in its
internal data and in its user interface.

###### 4.14.6 E-Mode Device Object – PID_LOCALISATION_COMMAND (PID = 62)

  - Property name: Localisation Command

  - Property Datatype: PDT_GENERIC_03

  - Datapoint Type: None.

NOTE 72 This clause uses the term “device localisation action”. For the definition please refer to [01].

###### 4.14.6.1 Format

**octet** **octet 0** **octet 1** **octet 2**

**bit nr** 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

**field** r r r r r r P S Channel Number

**value** 0 0 0 0 0 0

**Figure 52 – Localisation Command format**

  - octet 0 - bit 7 to 2:
name (abbreviation): reserved (r)
description: These bits are reserved.
encoding: These bits shall be cleared by the E-Mode Management Client.
The Management Server (device) shall ignore the value of these bits
and shall not react.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 190 of 191

|6|Col2|Octet 7|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Octet 8|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Octet 9|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Octet 10|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Octet 11|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Octet 12|Col44|Col45|Col46|Col47|Col48|Col49|Col50|Octet 13|Col52|Col53|Col54|Col55|Col56|Col57|Col58|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|°)|°)|APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|test_info|test_info|test_info|test_info|test_info|test_info|test_info|test_info|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|
|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|<br>               2|<br>                1|<br>                 0|<br>                  7|<br>                   6|<br>                    5|4|3|2|1|0|7|<br>                           6|<br>                            5|<br>                             4|<br>                              3|<br>                               2|<br>                                1|0|7|6|<br>                                    5|<br>                                     4|<br>                                      3|<br>                                       2|1|0|7|6|5|4|3|2|<br>                                                1|<br>                                                 0|<br>                                                  7|<br>                                                   6|<br>                                                    5|4|3|2|1|0|
|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|PID_LOCALISATION<br>_REPORT<br>= 61|reserved<br>00h|reserved<br>00h|reserved<br>00h|reserved<br>00h|reserved<br>00h|reserved<br>00h|reserved<br>00h|reserved<br>00h|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|
|1|1|1|1|0|1|1|0|1|1|0|0|0|0|0|0|0|0|0|0|0|1|0|0|1|0|0|0|1|1|1|1|0|1|0|0|0|0|0|0|0|0|||||||||||||||||

|octet|octet 0|Col3|Col4|Col5|Col6|Col7|Col8|Col9|octet 1|Col11|Col12|Col13|Col14|Col15|Col16|Col17|octet 2|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**bit nr**|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|**field**|r|r|r|r|r|r|P|S|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|
|**value**|0|0|0|0|0|0|||||||||||||||||||


-----

###### KNX Standard Resources Management

  - octet 0 - bit 1:
name (abbreviation): Physical (P)
description: It is possible that an E-Mode Channel exhibits two different
localisation actions. This bit Physical shall indicate whether the
device localisation action shall be physical action or not.

EXAMPLE 34 A shutter channel may for localisation perform a short movement.
This is the Physical localisation action. It is interesting if the human is present at the
location where the E-Mode Channel takes effect. It may additionally or alternatively
exhibit a status LED on the housing. An alternative localisation action could blink this
LED. This is the “non-physical localisation action”. This is interesting of the human is
present in front of the electrical distribution cabinet.

encoding: 0: Physical action
1: Not a physical action
It is optional to support “Not a physical action” for a Management
Server. If this is not supported and a Localisation command is
received with this value then the Management Server shall not react.

  - octet 0 - bit 0:
name (abbreviation): Start (S)
description: This bit shall indicate whether the device localisation action shall be
started or stopped.
encoding: 0: Stop
1: Start

  - octet 1 and 2:
name (abbreviation): Channel Number
description: This shall be the Channel Number for which it is requested that the
device localisation action be started or stopped. This shall be the value
of the Property PID_CHAN_NUMBER of the E-Mode Channel for
which the localisation action is requested.
encoding: The value shall be binary encoded.
0000h: The device localisation action shall be started or
stopped for all E-Mode Channels in this device or
for the entire device.
0001h to FFFFh: The device localisation action shall be started or
stopped for the E-Mode Channel given by this
value.

###### 4.14.6.2 Usage by the Management Server (device)
The Localisation Command is typical for but not limited to actuators.

The Management Server shall interpret write accesses to PID_LOCALISATION_COMMAND
exclusively if Localisation Mode is active.

If Localisation Command is written, then the Management Server shall perform its device localisation
action for the contained E-Mode Channel as requested.

The device localisation action shall be started or stopped as indicated by the field Start. The device
localisation action shall at the latest stop if Localisation Mode becomes inactive in the Management
Server.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 191 of 192


-----

###### KNX Standard Resources Management

**Error and exception handling**

The Management Server (device) shall ignore the Localisation Command in the following cases.

- The Localisation Command contains an E-Mode Channel number that is not supported or for which
no localisation command is supported.

- The Localisation Command contains a Physical Action that is not supported for the contained
E-Mode Channel(s).

- The Localisation Command is sent with a different IA (so from a different Management Client) than
the one who activates the Localisation Mode.

###### 4.14.6.3 Usage by the Management Client
The installer can request through the HMI of the Management Client that the actuator performs this
device localisation action on a user selected E-Mode Channel.

6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11 Octet 12 Octet 13

°) APCI object_type property_id value

1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

PID_LOCALISATION

E-Mode Device Object

_COMMAND Channel Number

= 18

= 62

1 1 1 1 1 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0

°[)] last two bits of octet 6

**Figure 53 – A_NetworkParameter_Write-PDU with Localisation Command (example)**

/* The Controller requests the actuator to start a physical device localisation action on a Channel. */
/* This procedure is called by the Controller. It sends a message from the Controller to the device. */
NM_NetworkParameter_Write_R(ASAP = Device.IA; comm_mode = point-to-point connectionless;

hop_count_type_request = “Network Layer Parameter”; object_type = E-Mode Device Object,
PID = PID_LOCALISATION_COMMAND, priority = system, value = {01h, Channel Number})

The Management Client may call the A_NetworkParameter_Write-service in point-to-point
connectionless communication mode as well as in point-to-all-points (broadcast) communication mode.

NOTE 73 The latter is interesting if the human has called multiple localisation effects in multiple E-Mode Channels and wants to
stop all effect.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 192 of 193

|6|Col2|Octet 7|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Octet 8|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Octet 9|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Octet 10|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Octet 11|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Octet 12|Col44|Col45|Col46|Col47|Col48|Col49|Col50|Octet 13|Col52|Col53|Col54|Col55|Col56|Col57|Col58|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|°)|°)|APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|object_type|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|value|
|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|<br>               2|<br>                1|<br>                 0|<br>                  7|<br>                   6|<br>                    5|4|3|2|1|0|7|6|<br>                            5|<br>                             4|<br>                              3|<br>                               2|<br>                                1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|<br>E-Mode Device Object<br>= 18|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|PID_LOCALISATION<br>_COMMAND<br>= 62|||||||||Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|Channel Number|
|1|1|1|1|1|0|0|1|0|0|0|0|0|0|0|0|0|0|0|0|0|1|0|0|1|0|0|0|1|1|1|1|1|0|0|0|0|0|0|0|||||||||||||||||||


-----

###### KNX Standard Resources Management

##### 4.15 RF Medium Object (Object Type 19)

###### 4.15.1 Overview
The RF Medium Object shall deal with the features of the KNX RF Communication Medium like:

   - physical acknowledge, and
   - Slow/Fast frequency transmission/reception, and
   - Call RF channel.

This Interface Object shall be used to get the physical requirements of the RF device and shall thus enable
the MaC to verify the compatibility between KNX RF devices in terms of RF capabilities (e.g. RF
scanning and RF transmission). According to the physical requirements of each device, the MaC may
enable or not the link between devices. The MaC shall be able to give additional information to the device
along with data of the link (e.g. Fast or Slow transmission, acknowledge slot number…).

###### 4.15.2 RF Medium Object for cEMI
Some of the cEMI Additional Information for KNX RF Multi may also be available in the local
management between cEMI Client and cEMI Server.

The local management gives the possibility to a manufacturer to define dedicated behaviour of the cEMI
Server device, independently of any L_Data messages.

EXAMPLE 35 A script that contains KNX RF Multi data Frames can be run in different modes. The same list of RF Frames is
re-used, several times, just preceded by a different setting of the Management Server.

Some of the relevant local management Properties are placed within the RF Medium Object. Please refer
to [17] for the conditions on the mandatory - or optional support of the RF Medium Object and the
Properties.

These Properties are used mainly to configure the cEMI Server’s Physical Layer. They shall not be used
to cause the transmission of an RF message.

These are some examples for local device management functions.

   - Setting the reception mode of the cEMI Server (e.g. Fast, Slow, Fast & Slow)
   - Transmitting a carrier on a specific frequency.
   - Transmitting a modulated signal on a specific frequency.
   - ….

For cEMI Server local management, the RF Medium Object (Object Type 10) may hold the Properties as
specified in Table 65.

**Table 65 – Properties in the RF Medium Object (informative)**

**Property Identifier** **PID** **Description, remark**

PID_RF_MULTI_TYPE 51 Set the KNX RF Type to ready or to Multi.
PID_RF_MULTI_PHYSICAL_FEATURES 52 Expose the supported features of KNX RF Multi.
PID_RF_MULTI_CALL_CHANNEL 53 Set the Call Channel for KNX RF Multi Fast - and Slow
frequencies.
PID_RF_MULTI_OBJECT_LINK 54 GA management of the KNXRF Multi specific features.
PID_RF_MULTI_EXT_GA_REPEATED 55 Managament of repeated KNX RF Multi GAs.
PID_TRANSMISSION_MODE 70 To manage the KNX RF Multi transmission mode of
the RF Physical Layer
PID_RECEPTION_MODE 71 To manage the KNX RF Multi reception mode of the
RF Physical Layer
PID_TEST_SIGNAL 72 To manage the transmission of a test signal on the
specific frequency
PID_FAST_ACK 73 To manage the Fast Ack in reception
PID_FAST_ACK_ACTIVATE 74 To activate or deactivate the Fast Ack management in
reception

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 193 of 194

|Property Identifier|PID|Description, remark|
|---|---|---|
|PIDRFMULTITYPE|51|Set the KNX RF Type to ready or to Multi.|
|___<br>PIDRFMULTIPHYSICALFEATURES|52|Expose the supported features of KNX RF Multi.|
|____<br>PID_RF_MULTI_CALL_CHANNEL|53|Set the Call Channel for KNX RF Multi Fast - and Slow<br>frequencies.|
|PIDRFMULTIOBJECTLINK|54|GA managementof the KNXRF Multispecific features.|
|____<br>PIDRFMULTIEXTGAREPEATED|55|Managamentof repeated KNX RF MultiGAs.|
|_____<br>PID_TRANSMISSION_MODE|70|To manage the KNX RF Multi transmission mode of<br>the RF Physical Layer|
|PID_RECEPTION_MODE|71|To manage the KNX RF Multi reception mode of the<br>RF Physical Layer|
|PID_TEST_SIGNAL|72|To manage the transmission of a test signal  on the<br>specific frequency|
|PIDFASTACK|73|To manage the Fast Ack in reception|
|__<br>PID_FAST_ACK_ACTIVATE|74|To activate or deactivate the Fast Ack management in<br>reception|


-----

###### KNX Standard Resources Management

 4.15.3 PID_RF_MULTI_TYPE (PID = 51)

 4.15.3.1 Format

- Property name: RF Multi Type

- Property Datatype: PDT_GENERIC_01

- Datapoint Type: none

4.15.3.1.1 Abstract Resource definition
The Property RF Multi Type shall indicate and control whether the device is or operates as a KNX RF
Ready device or as a KNX RF Multi device.

4.15.3.1.2 Format

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved reserved reserved [RF-Multi ]

Type

**Values** 0 0 0 0 0 0 0 0, 1

**Bit** **Name** **Description** **Encoding**

0 RF-Multi _RF-Multi Type shall indicate whether the KNX RF_ 0: KNX RF Multi Device set
Type device is configured as “KNX RF Ready” type or as in KNX RF Ready type

“KNX RF Multi” type 1: KNX RF Multi Device set

in KNX RF Multi type
1 to 7 reserved These bits are reserved and shall always be 0. not applicable

###### 4.15.3.2 Usage by the Management Client
The MaC shall use the Property RF Multi Type to set the value of the KNX RF Type in the device.

- If the parameter PID_RF_MULTI_TYPE is set to KNX RF Ready type value then it is
recommended to use the Property PID_OBJECT_LINK in the Device Object for the link
management.

- If the parameter PID_RF_MULTI_TYPE is set to KNX RF Multi type value then it is recommended
to use the Property PID_RF_MULTI_OBJECT_LINK in the RF Medium Object for the link
management.

The MaC shall only modify this parameter in a MaS that is in ex-factory state. This shall avoid any
inconsistency in the device configuration.

EXAMPLE 36 If this Property is set in an already configured MaS, then this may lead to a mixture of links added in RF Multi
type mode with Fast Ack management and links added in RF Ready type mode without Fast Ack management.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 194 of 195

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|reserved|reserved|RF-Multi<br>Type|
|**Values**|0|0|0|0|0|0|0|0, 1|

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0|RF-Multi<br>Type|_RF-Multi Type_ shall indicate whether the KNX RF<br>device is configured as “KNX RF Ready” type or as<br>“KNX RF Multi” type|0:<br>KNX RF Multi Device set<br>in KNX RF Ready type<br>1:<br>KNX RF Multi Device set<br>in KNX RF Multi type|
|1 to 7|reserved|These bits are reserved and shallalways be 0.|not applicable|


-----

###### KNX Standard Resources Management

 4.15.3.3 Usage by the Management Server
Please refer to the Profile definition in [17] for the mandatory and optional support of the Property RF
_Multi Type._

This Property shall only be implemented in the KNX RF Multi stack. A native KNX RF 1.1 or KNX RF
Ready Device shall not implement this Property and react according the Property error handling if this
Property is addressed. This shall indicate that the device is a KNX RF 1.1 or native KNX RF Ready
device, this is, with RF-Multi Type = 0

- If this parameter is set to the KNX RF Ready type, then the KNX RF Multi device shall act as a
KNX RF Ready device. The specific RF Multi functionalities like multi frequencies, fast physical
acknowledge shall not be supported by the device. This value shall enable the KNX RF Multi device
(set in KNX RF Ready type) to be compatible and configurable with KNX RF 1.1 devices.

- If this parameter is set to the KNX RF Multi type, then the KNX RF Multi device shall act as a KNX
RF Multi device. It shall then be possible to manage all the RF Multi functionnalities of the device,
like multi frequencies, fast physical acknowledge (according to the physical requirements of the
device). If this parameter is set in the KNX RF Multi type, the device shall neither be compatible nor
configurable with a KNX RF 1.1 device.

If this Property is read or written, then the response shall contain the KNX RF type value that is actually
written in the device.

The device that answers with b0= 0b shall be a KNX RF Multi device that is set previously in the “KNX
RF Ready” type.

###### 4.15.4 PID_RF_MULTI_PHYSICAL_FEATURES (PID = 52)

 4.15.4.1 Format

- Property name: RF Multi Physical Features

- Property Datatype: PDT_BITSET8

- Datapoint Type: none

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved PhysAck TxSx TxFx Scan Sx Scan Fx

**Values** 0 0 0 0, 1 0, 1 0, 1 0, 1 0, 1

**Bit** **Name** **Description** **Encoding**

0 Scan Fx scan of the fast Fx RF channels 0: The device does not scan the fast Fx RF
channels in runtime and thus cannot receive
Frames transmitted on a fast Fx RF channel.
1: The device scans the fast Fx RF channels in
runtime and thus can receive Frames
transmitted on a fast Fx RF channel.

1 Scan Sx scan of the slow Sx RF channels 0: The device does not scan the slow Sx RF
channels in runtime and thus cannot receive
Frames transmitted on a slow Sx RF channel.
1: The device scans the slow Sx RF channels in
runtime and thus can receive Frames
transmitted on a slow Sx RF channel.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 195 of 196

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|PhysAck|TxSx|TxFx|Scan Sx|Scan Fx|
|**Values**|0|0|0|0, 1|0, 1|0, 1|0, 1|0, 1|

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0|Scan Fx|scan of the fast Fx RF channels|0: The device does not scan the fast Fx RF<br>channels in runtime and thus cannot receive<br>Frames transmitted on a fast Fx RF channel.<br>1: The device scans the fast Fx RF channels in<br>runtime and thus can receive Frames<br>transmitted on a fast Fx RF channel.|
|1|Scan Sx|scan of the slow Sx RF channels|0: The device does not scan the slow Sx RF<br>channels in runtime and thus cannot receive<br>Frames transmitted on a slow Sx RF channel.<br>1: The device scans the slow Sx RF channels in<br>runtime and thus can receive Frames<br>transmitted on a slow Sx RF channel.|


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**

2 TxFx transmission on the fast Fx RF 0: The device cannot transmit Frames on the fast
channels Fx RF channels.

1: The device is able to transmit Frames on the
fast Fx RF channels.

3 TxSx transmission on the slow Sx 0: The device cannot transmit Frames on the
channels slow Sx RF channels.

1: The device is able to transmit Frames on the
slow Sx RF channels.

4 PhysAck management (Tx and Rx)of the 0: The device is not able to manage a fast
fast physical acknowledge physical acknowledge in runtime.

1: The device is able to manage a fast physical
acknowledge.

5 to 7 reserved These bits are reserved and shall not applicable

always be 0.

###### 4.15.4.2 Usage by the Management Server (device)
This Property shall be read-only.

If this Property is read, then the Management Server shall respond with the RF Multi physical features
value.

###### 4.15.4.3 Usage by the Management Client
The MaC shall read the Property RF Multi Physical Features to learn the RF multi physical capabilities of
the device.

###### 4.15.5 PID_RF_MULTI_CALL_CHANNEL (PID = 53)

 4.15.5.1 Format

- Property name: RF Multi Call Channel

- Property Datatype: PDT_GENERIC_01

- Datapoint Type: none

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** Fast Frequency Call Slow Frequency
reserved reserved reserved reserved
Channel Call Channel

**Values** 0 0 0 0

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 196 of 197

|Bit|Name|Description|Encoding|
|---|---|---|---|
|2|TxFx|transmission on the fast Fx RF<br>channels|0: The device cannot transmit Frames on the fast<br>Fx RF channels.<br>1: The device is able to transmit Frames on the<br>fast Fx RF channels.|
|3|TxSx|transmission on the slow Sx<br>channels|0: The device cannot transmit Frames on the<br>slow Sx RF channels.<br>1: The device is able to transmit Frames on the<br>slow Sx RF channels.|
|4|PhysAck|management (Tx and Rx)of the<br>fast physical acknowledge|0: The device is not able to manage a fast<br>physical acknowledge in runtime.<br>1: The device is able to manage a fast physical<br>acknowledge.|
|5 to 7|reserved|These bits are reserved and shall<br>always be 0.|<br>not applicable|

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|Fast Frequency Call<br>Channel|Fast Frequency Call<br>Channel|Slow Frequency<br>Call Channel|Slow Frequency<br>Call Channel|
|**Values**|0|0|0|0|||||


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**

0 to 1 Slow This field shall indicate the slow 00b: Call channel is the S1 slow frequency.

Frequency frequency call channel. 01b: Call channel is the S2 slow frequency.
Call channel 10b: reserved for future use.

11b: reserved for future use.

2 to 3 Fast This field shall indicate the fast 00b: Call channel is the F1 fast frequency.

Frequency frequency call channel. 01b: Call channel is the F2 fast frequency.
Call channel 10b: Call channel is the F3 fast frequency.

11b: reserved for future use.

4 to 7 reserved These bits are reserved and shall not applicable.
always be 0.

###### 4.15.5.2 Usage by the Management Server
The KNX RF Multi devices shall use the Slow – and Fast RF call channels as given by this Property
value.

If this Property is read or written, then the response shall contain the KNX RF call channel value that is
actually written in the device.

###### 4.15.5.3 Usage by the Management Client
The MaC shall use the Property RF Multi Call Channel to set the value of the RF Call channel for the
slow and the fast frequencies of the device.

###### 4.15.6 PID_RF_MULTI_OBJECT_LINK (PID = 54)

 4.15.6.1 Format

- Property name: RF Multi Object Link

- Property Datatype: PDT_Function

- Datapoint Type: none

###### 4.15.6.1.1 Write (A_FunctionPropertyCommand-PDU)

4.15.6.1.1.1 Format

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

Flags 00 SN SN SN SN SN SN GA GA Handle Handle

high low high low high low

octet 22 octet 23

Physical AckSlot
Nb

**Octet 12 to 17: Serial number**

In case of RF Multi link added/deleted in sending mode and physical acknowledge requested in runtime, the field
SN is the KNX Serial Number of the receiver.

In case of RF Multi link added/deleted in non-sending mode, the field SN is the KNX Serial Number part of the
Extended Group Address.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 197 of 198

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0 to 1|Slow<br>Frequency<br>Call channel|This field shall indicate the slow<br>frequency call channel.|00b: Call channel is the S1 slow frequency.<br>01b: Call channel is the S2 slow frequency.<br>10b: reserved for future use.<br>11b: reserved for future use.|
|2 to 3|Fast<br>Frequency<br>Call channel|This field shall indicate the fast<br>frequency call channel.|00b: Call channel is the F1 fast frequency.<br>01b: Call channel is the F2 fast frequency.<br>10b: Call channel is the F3 fast frequency.<br>11b: reserved for future use.|
|4 to 7|reserved|These bits are reserved and shall<br>always be 0.|not applicable.|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Flags|00|SN<br>high|SN|SN|SN|SN|SN<br>low|GA<br>high|GA<br>low|Handle<br>high|Handle<br>low|

|octet 22|octet 23|
|---|---|
|Physical|AckSlot<br>Nb|


-----

###### KNX Standard Resources Management

**Octet 10: Flags**

The octet 10 shall indicate whether a link to the referred Group Object shall be established or shall be broken. In
case the link shall be added, it shall also indicate whether the link shall be a sending Group Address or not.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved reserved Add/Delete Sending

**Values** 0 0 0 0 0 0

**Bit** **Name** **Description and Encoding**

0 Sending In case the contained Extended GA is added, then this field shall indicate whether it
shall be the sending GA for the referred GO or not.
This field shall only be interpreted in case the flag “Add/Delete” equals 0; in case the
field “Add/Delete” equals 1, the value of the flag Sending shall be don’t care.

0: not sending: The contained GA shall not be the sending GA for the referred
GO.
1: sending: The contained GA shall be the sending GA for the referred GO.

**Error and exception handling**

                    - If a link is added to a GO to which the contained GA is already linked, but
different value of the field Sending, then this new value of the flag Sending
shall be used.
                  - A GA set as "sending" shall take precedence on other previous sending
GA for that GO.

1 Add/Delete It shall indicate whether the contained extended GA shall be added to or removed
from the list of GA assigned to the referred GO.
0: add: The contained GA shall be added to the list of GAs assigned to the
referred GO.
1: delete: The contained GA shall be removed from the list of GAs assigned to
the referred GO

2 to 7 reserved These bits are reserved and shall always be 0.

**Octet 20 and 21: Group Object Handle**

The octet 20 and 21 shall contain the high and low octets of the Group Object Handle and shall identify
the Group Object on which the extended Group Address must be set or deleted.

**Octet 22: Physical Features (Fx and Sx frequencies)**

The octet 22 and 23 contain data to manage the KNX RF Multi links.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved

**Values** 0 0 0 0 0

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 198 of 199

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|reserved|Add/Delete|Sending|
|**Values**|0|0|0|0|0|0|||

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved||||
|**Values**|0|0|0|0|0||||


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**

0 KNX RF Multi Fast Fx    - For an Output Datapoint

frequency bit:

0: A Frame shall not be transmitted on a fast Fx frequency

RF channel in runtime.
1: A Frame shall be transmitted on a fast Fx frequency RF

channel in runtime.

                     - For an Input Datapoint
0: No Frame is received on a fast Fx frequency RF
channel in runtime.
1: A Frame may be received on a fast Fx frequency RF
channel in runtime.

1 KNX RF Multi Slow  - For an Output Datapoint
Sx frequency bit:

0: A Frame shall not be transmitted on a slow Sx
frequency RF channel in runtime.
1: A Frame shall be transmitted on a slow Sx frequency
RF channel in runtime.

                     - For an Input Datapoint
0: No Frame is received on a slow Sx frequency RF
channel in runtime.
1: A Frame may be received on a slow Sx frequency RF
channel in runtime.

2 KNX RF Ready Fast  - For an Output Datapoint:
F1 frequency bit

0: A Frame (KNX RF Ready Frame) shall not be
transmitted on the fast F1 frequency RF channel in
runtime.
1: A Frame (KNX RF Ready Frame) shall be transmitted
on the fast F1 frequency RF channel in runtime

                     - For an Input Datapoint:
0: No Frame (KNX RF Ready Frame) is received on a fast

F1 frequency RF channel in runtime.
1: A Frame (KNX RF Ready Frame) may be received on a

fast F1 frequency RF channel in runtime.

3 to 7 reserved These bits are not applicable
reserved and
shall always be
0.

**Octet 23: Acknowledge Slot Number**

The octets 22 and 23 shall contain data to manage the KNX RF Multi links.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**N** Physical

**a** Ack
**m** reserved now Physical Acknowledge Slot Number

**e** ledg

e

**Values** 0

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 199 of 200

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0||KNX RF Multi Fast Fx<br>frequency bit:|<br>• <br>For an**Output**Datapoint<br>0: A Frame shall not be transmitted on a fast Fx frequency<br>RF channel in runtime.<br>1: A Frame shall be transmitted on a fast Fx frequency RF<br>channel in runtime.<br>• <br>For an**Input**Datapoint<br>0: No Frame is received on a fast Fx frequency RF<br>channel in runtime.<br>1: A Frame may be received on a fast Fx frequency RF<br>channel in runtime.|
|1||KNX RF Multi Slow<br>Sx frequency bit:|<br>• <br>For an**Output**Datapoint<br>0: A Frame shall not be transmitted on a slow Sx<br>frequency RF channel in runtime.<br>1: A Frame shall be transmitted on a slow Sx frequency<br>RF channel in runtime.<br>• <br>For an**Input**Datapoint<br>0: No Frame is received on a slow Sx frequency RF<br>channel in runtime.<br>1: A Frame may be received on a slow Sx frequency RF<br>channel in runtime.|
|2||KNX RF Ready Fast<br>F1 frequency bit|• <br>For an**Output**Datapoint:<br>0: A Frame (KNX RF Ready Frame) shall not be<br>transmitted on the fast F1 frequency RF channel in<br>runtime.<br>1: A Frame (KNX RF Ready Frame) shall be transmitted<br>on the fast F1 frequency RF channel in runtime<br>• <br>For an**Input**Datapoint:<br>0: No Frame (KNX RF Ready Frame) is received on a fast<br>F1 frequency RF channel in runtime.<br>1: A Frame (KNX RF Ready Frame) may be received on a<br>fast F1 frequency RF channel in runtime.|
|3 to 7|reserved|These bits are<br>reserved and<br>shall always be<br>0.|not applicable|

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**N**<br>**a**<br>**m**<br>**e **|reserved|Physical<br>Ack<br>now<br>ledg<br>e|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|
|**Values**|0||||||||


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**

0 Physical Physical   - For an output Datapoint
Acknow Acknowledge

00h to 3Fh: If a Frame is transmitted on this Datapoint, a

ledge Slot Number

physical acknowledge shall be expected to be
received on the specified ack slot number in
runtime for this link. This means that if the output
Datapoint is linked to N receivers, then N links
have to be added on this output Datapoint. Each
link containing the KNX Serial Number and the
ack slot number used by the receiver for the
sending of the physical acknowledge.

                     - For an input Datapoint
00h to 3Fh: If a Frame is received on this Datapoint, a physical acknowledge shall be sent in the specified
ack slot number in runtime for this link.

6 Physical  - For an output Datapoint
Acknow

0: The Frame shall be transmitted with no physical

ledge

acknowledge request in runtime.
1: The Frame shall be transmitted with a physical acknowledge request in runtime.

                     - For an input Datapoint
0: If a Frame is received on this link, then the device shall
never answer with a fast physical acknowledge
because the sender will not request a physical
acknowledge in runtime. The value in the physical slot
number field shall not be used and shall be set to 0.
1: If a Frame is received on this link with the physical
acknowledge bit set in the Frame, then the device shall
answer with a fast physical acknowledge. The value of
the acknowledge slot time shall be contained in the
physical slot number field.

7 reserved This bit is reserved not applicable
and shall always
be 0.

4.15.6.1.1.2 Response (A_FunctionPropertyState_Response-PDU)

octet 10

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0|Physical<br>Acknow<br>ledge|Physical<br>Acknowledge<br>Slot Number|• <br>For an**output**Datapoint<br>00h to 3Fh: If a Frame is transmitted on this Datapoint, a<br>physical acknowledge shall be expected to be<br>received on the specified ack slot number in<br>runtime for this link. This means that if the output<br>Datapoint is linked to N receivers, then N links<br>have to be added on this output Datapoint. Each<br>link containing the KNX Serial Number and the<br>ack slot number used by the receiver for the<br>sending of the physical acknowledge.<br>• <br>For an**input**Datapoint<br>00h to 3Fh: If a Frame is received on this Datapoint, a phy-<br>sical acknowledge shall be sent in the specified<br>ack slot number in runtime for this link.|
|6|Physical<br>Acknow<br>ledge||• <br>For an**output**Datapoint<br>0: The Frame shall be transmitted with no physical<br>acknowledge request in runtime.<br>1: The Frame shall be transmitted with a physical acknow-<br>ledge request in runtime.<br>• <br>For an i**nput**Datapoint<br>0: If a Frame is received on this link, then the device shall<br>never answer with a fast physical acknowledge<br>because the sender will not request a physical<br>acknowledge in runtime. The value in the physical slot<br>number field shall not be used and shall be set to 0.<br>1: If a Frame is received on this link with the physical<br>acknowledge bit set in the Frame, then the device shall<br>answer with a fast physical acknowledge. The value of<br>the acknowledge slot time shall be contained in the<br>physical slot number field.|
|7|reserved|This bit is reserved<br>and shall always<br>be 0.|not applicable|


return
Code

The response shall contain the return code of the operation.

**Return Code:**

00h: SUCCESS (assignment /deletion done or already existed / not present)
FDh: ERR_RF_PHYSICAL (any element or combination of elements from the physical
features is not supported or incorrect)
FEh: ERR_OBJECT (object does not exist)
FFh: ERR_TABLEFULL (no more space in link table)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 200 of 201


-----

###### KNX Standard Resources Management

4.15.6.1.1.2.1 Usage by the Management Client
The MaC shall use the function “RF Multi Object Link” to assign a new receiving GA to a GO or to
delete a GA from a GO. Input parameters shall be the GO-Handle to identify the GO, the Extended Group
Address to be assigned/deleted, physical features of the link (frequency and acknowledge slot number).

NOTE 74 The Extended Group Address may include the own KNX Serial Number of the device, in this case an internal
assignment shall be established / deleted.

###### 4.15.6.1.2 Read (A_FunctionPropertyState_Read-PDU)

4.15.6.1.2.1 Format

octet 10 octet 11

Code Iterator

**Octet 10: Code**

The octet 10 shall indicate whether the read command is used to go through the list of links or to know which part of
the link table is available.

Code: 00h: Read the RF multi links through an iterator.

01h: Read unused and total size of the link table. In this case, the response shall
contain the return code together with two octets for the number of free RF
Multi links and two other octets of the total size of the RF Multi link table.

4.15.6.1.2.2 Response in case of Code = 00h (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

Return SN SN GA GA Handle Handle
Flags SN SN SN SN
code high low high low high low

octet 22 octet 23

Physical AckSlotNb

**Octet 11: Flags**

The octet 11 shall indicate whether the contained GA is the sending GA for the referred GO or not.

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved reserved reserved Sending

**Values** 0 0 0 0 0 0 0

**Bit** **Name** **Description** **Encoding**

0 Sending This field Sending shall 0: not sending: The contained GA shall not be the
indicate whether the sending GAfor the referred GO.
contained extended

1: sending: The contained GA shall be the

GA is the sending GA

sending GA for the referred GO.

for the referred GO or
not.

1 to 7 reserved These bits are reserved and not applicable

shall always be 0.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 201 of 202

|octet 10|octet 11|
|---|---|
|Code|Iterator|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Return<br>code|Flags|SN<br>high|SN|SN|SN|SN|SN<br>low|GA<br>high|GA<br>low|Handle<br>high|Handle<br>low|

|octet 22|octet 23|
|---|---|
|Physical|AckSlotNb|

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|reserved|reserved|Sending|
|**Values**|0|0|0|0|0|0|0||

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0|Sending|This field_Sending_ shall<br>indicate whether the<br>contained extended<br>GA is the sending GA<br>for the referred GO or<br>not.|0: not sending: The contained GA shall not be the<br>sending GAfor the referred GO.<br>1: sending:<br>The contained GA shall be the<br>sending GA for the referred GO.|
|1 to 7|reserved|These bits are reserved and<br>shall always be 0.|<br>not applicable|


-----

###### KNX Standard Resources Management

**Octet 12 to 17: Serial number**

In case of RF Multi link added/deleted in sending mode and physical acknowledge requested in runtime,
the field SN is the KNX Serial Number of the receiver.

In case of RF Multi link added/deleted in non-sending mode, the field SN is the KNX Serial Number part
of the Extended Group Address.

**Octet 20 and 21: Group Object Handle**

The octet 20 and 21 shall contain the high and low octets of the GO-Handle, to identify the GO on which
the Extended Group Address shall be set or deleted.

**Octet 22: Physical Features (Fx and Sx frequencies)**

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved

**Values** 0 0 0 0 0

**Bit** **Name** **Description** **Encoding**

0 KNX RF Multi FastFx    - For an output Datapoint
frequency bit

0: A Frame shall not be transmitted on a fast Fx frequency

RF channel in runtime.
1: A Frame shall be transmitted on a fast Fx frequency RF

channel in runtime.

                     - For an input Datapoint
0: No Frame shall be received on a fast Fx frequency RF
channel in runtime.
1: A Frame may be received on a fast Fx frequency RF
channel in runtime

1 KNX RF Multi Slow  - For an output Datapoint
Sx frequency bit

0: A Frame shall not be transmitted on a slow Sx frequency RF channel in runtime.
1: A Frame shall be transmitted on a slow Sx frequency
RF channel in runtime.

                     - For an input Datapoint
0: No Frame shall be received on a slow Sx frequency RF

channel in runtime.
1: A Frame may be received on a slow Sx frequency RF
channel in runtime.

2 KNX RF Ready Fast  - For an output Datapoint
F1 frequency

0: A Frame (KNX RF Ready Frame) shall not be transmitted on the fast F1 frequency RF channel in runtime.
1: A Frame (KNX RF Ready Frame) shall be transmitted
on the fast F1 frequency RF channel in runtime.

                     - For an input Datapoint
0: No Frame (KNX RF Ready Frame) shall be received on

a fast F1 frequency RF channel in runtime.
1: A Frame (KNX RF Ready Frame) may be received on a

fast F1 frequency RF channel in runtime.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 202 of 203

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved||||
|**Values**|0|0|0|0|0||||

|Bit|Name|Description|Encoding|
|---|---|---|---|
|0||KNX RF Multi FastFx<br>frequency bit|• <br>For an**output**Datapoint<br>0: A Frame shall not be transmitted on a fast Fx frequency<br>RF channel in runtime.<br>1: A Frame shall be transmitted on a fast Fx frequency RF<br>channel in runtime.<br>• <br>For an**input**Datapoint<br>0: No Frame shall be received on a fast Fx frequency RF<br>channel in runtime.<br>1: A Frame may be received on a fast Fx frequency RF<br>channel in runtime|
|1||KNX RF Multi Slow<br>Sx frequency bit|• <br>For an**output**Datapoint<br>0: A Frame shall not be transmitted on a slow Sx frequen-<br>cy RF channel in runtime.<br>1: A Frame shall be transmitted on a slow Sx frequency<br>RF channel in runtime.<br>• <br>For an**input**Datapoint<br>0: No Frame shall be received on a slow Sx frequency RF<br>channel in runtime.<br>1: A Frame may be received on a slow Sx frequency RF<br>channel in runtime.|
|2||KNX RF Ready Fast<br>F1 frequency|• <br>For an**output**Datapoint<br>0: A Frame (KNX RF Ready Frame) shall not be trans-<br>mitted on the fast F1 frequency RF channel in runtime.<br>1: A Frame (KNX RF Ready Frame) shall be transmitted<br>on the fast F1 frequency RF channel in runtime.<br>• <br>For an**input**Datapoint<br>0: No Frame (KNX RF Ready Frame) shall be received on<br>a fast F1 frequency RF channel in runtime.<br>1: A Frame (KNX RF Ready Frame) may be received on a<br>fast F1 frequency RF channel in runtime.|


-----

###### KNX Standard Resources Management

**Bit** **Name** **Description** **Encoding**

3 to 7 reserved These bits are not applicable
reserved and shall
always be 0.

**Octet 23: Acknowledge Slot Number**

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**N** Physical

**a** Ack
**m** reserved now Physical Acknowledge Slot Number

**e** ledg

e

**Values** 0

**Bit** **Name** **Description** **Encoding**

5 Physical Physical   - For an output Datapoint:
t Acknow Acknowledge

00h to 3Fh: If a Frame is transmitted on this Datapoint then a

o ledge Slot Number

physical acknowledge shall be expected to be

0 Slot

received on the specified ack slot number in

Number

runtime for this link.

                     - For an input Datapoint:
00h to 3Fh: If a Frame is received on this Datapoint then a
physical acknowledge shall be sent in the specified ack slot number in runtime for this link.

6 Physical Physical - For an output Datapoint:
Acknow Acknowledge

0: The Frame shall be transmitted with no physical

ledge

acknowledge request in runtime.
1: The Frame shall be transmitted with a physical
acknowledge request in runtime.

                     - For an input Datapoint:
0: If a Frame is received on this link, then the device shall
never answer with a fast physical acknowledge. The
value in the physical slot number field shall not be used
and shall be set to 0.
1: If a Frame is received on this link with the physical
acknowledge bit set in the Frame then the device shall
answer with a fast physical acknowledge. The value of
the acknowledge slot time shall be contained in the
physical slot number field

7 reserved This bit is reserved not applicable
and shall always
be 0.

4.15.6.1.2.3 Usage by the Management Client
The MaC shall use the function Read “RF Multi Object Link” with Code = 00h to read all Extended
Group Addresses assigned to the GOs in a device. Therefore this Property shall serve as an iterator over
the Group Object Association Table. The input parameter shall be an iterator that shall count the links in
the device.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 203 of 204

|Bit|Name|Description|Encoding|
|---|---|---|---|
|3 to 7|reserved<br> <br> <br>|These bits are<br>reserved and shall<br>always be 0.|not applicable|

|Field|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**N**<br>**a**<br>**m**<br>**e **|reserved|Physical<br>Ack<br>now<br>ledg<br>e|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|Physical Acknowledge Slot Number|
|**Values**|0||||||||

|Bit|Name|Description|Encoding|
|---|---|---|---|
|5 <br>t<br>o <br>0|<br> <br> <br>Physical<br>Acknow<br>ledge<br>Slot<br>Number|Physical<br>Acknowledge<br>Slot Number|• <br>For an**output**Datapoint:<br>00h to 3Fh: If a Frame is transmitted on this Datapoint then a<br>physical acknowledge shall be expected to be<br>received on the specified ack slot number in<br>runtime for this link.<br>• <br>For an**input**Datapoint:<br>00h to 3Fh: If a Frame is received on this Datapoint then a<br>physical acknowledge shall be sent in the speci-<br>fied ack slot number in runtime for this link.|
|6|Physical<br>Acknow<br>ledge|Physical<br>Acknowledge|• <br>For an**output**Datapoint:<br>0: The Frame shall be transmitted with no physical<br>acknowledge request in runtime.<br>1: The Frame shall be transmitted with a physical<br>acknowledge request in runtime.<br>• <br>For an**input**Datapoint:<br>0: If a Frame is received on this link, then the device shall<br>never answer with a fast physical acknowledge. The<br>value in the physical slot number field shall not be used<br>and shall be set to 0.<br>1: If a Frame is received on this link with the physical<br>acknowledge bit set in the Frame then the device shall<br>answer with a fast physical acknowledge. The value of<br>the acknowledge slot time shall be contained in the<br>physical slot number field|
|7|reserved|This bit is reserved<br>and shall always<br>be 0.|not applicable|


-----

###### KNX Standard Resources Management

If the Return Code equals to 00h, then the response shall contain the Extended Group Address, the
associated Group Object handle, the value of the Flags octet and the physical features in case an
additional Extended Group Address is available.

If no more links is present, the return code shall be FFh.

4.15.6.1.2.4 Response in case of Code = 01h (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14

Return NFL NFL TNL TNL
code high low high low

**Octet 11 to 12: NFL (Number of Free Links)**

The octets 11 and 12 contain the high and low octets of the number of free links, in the link table.

**Octet 13 to 14: TNL (Total Number of Links)**

The octets 13 and 14 shall contain the high and low octets of the total number of links, in the link table.

4.15.6.1.2.5 Usage by the Management Client
The MaC shall use the function Read “RF Multi Object Link” with Code = 01h to read the extension
capabilities of the device. By this, the MaC shall be able to know if it can add new links to the device,
before adding the links.

If the Return Code equals to 00h, then the response shall contain the number of free (or unused) links and
the total number of links.

If no more links is present, the return code shall be FFh.

###### 4.15.7 PID_RF_MULTI_EXT_GA_REPEATED (PID = 55)

 4.15.7.1 Format

 - Property name: RF Multi Extended Group Address Repeated

 - Property Datatype: PDT_FUNCTION

 - Datapoint Type: none

###### 4.15.7.1.1 Write (A_FunctionPropertyCommand-PDU)

4.15.7.1.2 Format

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

SN SN GA GA
code 00 SN SN SN SN reserved reserved

high low high low

**Octet 10: Code**

Code: 00h: set Repeated Extended Group Address

01h: delete Repeated Extended Group Address

02h: delete all entries of the array (octet from 12 to 21 are in this case not used)

**Octet 12 to 19**

This field shall contain the Extended Group Address to add/delete in the array.

This shall be an array of octets containing the Extended Group Addresses (KNX Serial Number on
6 octets and GA on 2 octets) and 2 reserved octets.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 204 of 205

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
|Return<br>code|NFL<br>high|NFL<br>low|TNL<br>high|TNL<br>low|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|code|00|SN<br>high|SN|SN|SN|SN|SN<br>low|GA<br>high|GA<br>low|reserved|reserved|


-----

###### KNX Standard Resources Management

This array shall contain the Extended Group Addresses of the Frames that shall be repeated. All Frames
that do not comply with any Extended Group Address in this array shall be discarded.

If the GA equals 0000h in the Extended Group Address then all Frames containing the KNX Serial
Number of this Extended Group Address shall be repeated (whatever the GA is in the Frame).

In case of deletion of an entry from the table, the exact value of SN and GA (so the Extended Group
Address) shall be removed from the table. If only the SN is given in the delete command, no further
deletion is done on other extended Group Address entries that would contain the SN.

**Octet 20 to 21**

Reserved octets: these octets shall be set to 0.

4.15.7.1.3 Response (A_FunctionPropertyState_Response-PDU)

octet 10


Return
Code

The response shall contain the return code of the operation.

**Return Code**

00h: SUCCESS (assignment /deletion done or already existed / not present)
FFh: ERR_TABLEFULL (no more space in repeated table)

###### 4.15.7.2 Read (A_FunctionPropertyState_Read-PDU)

4.15.7.2.1 Format

oc

octet 10 tet

11

C
od Iterator
e

**Octet 10: Code**

The octet 10 shall indicate whether the read command is used to go through the list of repeated Group
Addresses or to know which part of the repeated Group Address Table is available.

Code: 00h: Read the RF Extended Group Zddress repeated through an iterator.

01h: Read unused and total size of the link table. In this, the response shall contain

a return code together with two octets for the number of unused Extended
Group Address repeated and two other octets of the total size of the
Extended Group Address repetition table

4.15.7.2.2 Response in case of Code = 00h (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15 octet 16 octet 17 octet 18 octet 19 octet 20 octet 21

Return SN SN GA GA
Iterator SN SN SN SN 00 00
code high low high low

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 205 of 206

|octet 10|oc<br>tet<br>11|
|---|---|
|C<br>od<br>e|Iterator|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Return<br>code|Iterator|SN<br>high|SN|SN|SN|SN|SN<br>low|GA<br>high|GA<br>low|00|00|


-----

###### KNX Standard Resources Management

4.15.7.2.3 Usage by the Management Client
The MaC shall use the function Read “RF Multi Extended Group Address Repeated” with Code = 00h to
read all the Extended Group Addresses that are repeated in a device. Therefore this Property shall serve as
an iterator over the repeater table. The input parameter shall be an iterator that shall count the repeated
Extended Group Addresses in the device.

If the ReturnCode equals 00h then the response shall repeat the iterator value from the Read and shall
contain the return code 00h and the repeated Extended Group Address shall be available. If no more
repeated Extended Group Address is present, the return code shall be FFh.

4.15.7.2.4 Response in case of Code = 01h (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11 octet 12 octet 13 octet 14

Return NFT NFT TNT TNT
code high low high low

**Octet 11 to 12: NFT (Number of Free entries in the repetition Table)**

The octets 11 and 12 contain the high and low octets of the number of free entries, in the repetition table.

**Octet 13 to 14: TNT (Total Number of entries in the repetition Table)**

The octets 13 and 14 shall contain the high - and low octets of the total number of entries, in the repetition
table.

4.15.7.2.5 Usage by the Management Client
The MaC shall use the function Read “RF Multi extended group address repeated” with Code = 01h to
read the extension capabilities of the device. By this, the MaC shall be able to know if it can add new
entries to the repetition table in the device, before adding them.

If the Return Code equals to 00h, then the response shall contain the number of free (or unused) entries
and the total number of entries in the repetition table.

If no free entry is present in the repetition table, the return code shall be FFh.

###### 4.15.8 PID_RF_DOMAIN_ADDRESS (PID = 56)
In mask 2311h, PID_RF_DOMAIN_ADDRESS (PID = 56) is mandatory in the RF Medium Object.

It may additionally be implemented as PID_RF_DOMAIN_ADDRESS (PID = 82) in the Device Object.
If that is the case then the MaS shall take care that that value is at all-time synchronised with the value of
PID_RF_DOMAIN_ADDRESS in the RF Medium Object.

###### 4.15.9 PID_RF_RETRANSMITTER (PID: 57)

**●** **Property name:** RF Retransmitter Flag

**●** **Property Datatype:** PDT_BINARY_INFORMATION

**●** **Datapoint Type:** DPT_Bool (DPT_ID: 1.003)

###### 4.15.9.1 Abstract Resource definition
This Property shall control whether the RF Retransmitter function of the device is inactive or active.

###### 4.15.9.2 Format
This shall be a 1 bit Property that shall be encoded as follows.

0: Disable: The KNX RF Retransmitter function in the MaS shall be disabled.

1: Enable: The KNX RF Retransmitter function in the MaS shall be enabled.

The default value shall be 0: Disable.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 206 of 207

|octet 10|octet 11|octet 12|octet 13|octet 14|
|---|---|---|---|---|
|Return<br>code|NFT<br>high|NFT<br>low|TNT<br>high|TNT<br>low|


-----

###### KNX Standard Resources Management

 4.15.9.3 Usage by the Management Server (device)
The MaS shall enable and disable its KNX RF Retransmitter functionality according to the setting of this
_RF Retransmitter Flag._

If the MaC sets RF Retransmitter Flag to “Enable” respectively “Disable”, then the MaS shall
immediately activate respectively inactivate the retransmission RF Telegrams.

###### 4.15.9.4 Usage by the Management Client
The MaC shall set this value according to the selection by the installer.

###### 4.15.10 PID_RF_BIDIR_TIMEOUT (PID: 60)

**●** **Property name:** Bidirectional Mode Time-out

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

This Property Bidirectional Mode Time-out is designed for semi-directional devices. These devices shall
enable bidirectional mode according to clause “Semi-directional devices and bidirectional mode” in [03].
This Property shall allow the MaC to retrigger the time-out for the bidirectional mode and thus keep the
bidirectional mode active in the MaS as long as necessary.

This Property shall not change the default time-out for bidirectional mode as specified in [03]; it shall
only retrigger or stop the bidirectional mode.

**4) Write (A_FunctionPropertyCommand-PDU)**


Octet 10


RF_Bidir_TimeOut (second)

_RF_Bidir_TimeOut shall be the duration in seconds, from 1 s to 254 s, during which the RF bidirectional_
mode shall be active after reception of this Telegram.

NOTE 75 The value 255 s is not foreseen, as it is used to signal a permanent bidirectional device is the below responses.

- If the MaC writes RF_Bidir_TimeOut to a value different from 0 then the MaS shall activate RF
bidirectional mode and start the RF Bidirectional Mode Time-out timer with the value as given in the
command.

NOTE 76 This command can actually only be received if bidirectional mode is already active in the MaS, by any of the
triggers as specified in [03].

- If the MaC writes the value 0 for the field RF_Bidir_TimeOut then the MaS shall immediately stop
the RF Bidirectional Mode Time-out timer and deactivate RF bidirectional communication
immediately after sending out the below response.

- If the MaC writes a value for the field RF_Bidir_TimeOut that is larger than the maximal RF Bidir
timeout that is supported by the MaS, including the value 255, then the MaS shall do the following.
   - It shall retrigger the Bidirectional Mode time-out timer with the maximal value that it supports.
   - It shall respond with both field “Max RF_Bidir_TimeOut” and “Time Left” containing this
value.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 207 of 208


-----

###### KNX Standard Resources Management

**Response (A_FunctionPropertyState_Response-PDU)**

Octet 10 Octet 11 Octet 12

Max

Return Code RF_Bidir_TimeO Time Left

ut

Return Code 00h: SUCCESS

FFh: ERROR

Max RF_Bidir_TimeOut The MaS shall fill this field with the maximum time that it can be in in
RF bidirectional mode, from 0 s to 254 s.

For permanent bidirectional devices, this value shall be 255 s (FFh) and
shall denote an infinite bidirectional mode time.

Time Left For semi-directional devices, this shall be the current value of the
Bidirectional Mode Time-out timer, this is, it shall be the time, in
seconds, until the device will deactivate the RF bidirectional mode. This
shall be a value in the range from 0 s to 254 s.

For permanent bidirectional devices, this value shall be 255 s (FFh) and
shall denote an infinite bidirectional mode time.

**5) Read (A_FunctionPropertyState-Read-PDU)**

_No Data_

The MaC shall use the function read PID_RF_BIDIR_TIMEOUT to read the value and state of the RF
bidirectional mode and the time-out timer. The MaS shall indicate in the response the maximum time-out
value and the current time left value.

The format, contents and interpretation of the response (A_FunctionPropertyState_Response-PDU) shall
be identical as to the above response to the A_FunctionProperty_Command.

**6) A_SystemNetworkParameter_Write**

The encoding and the requirements for the MaS shall be identical as for accessing this Property through
using the A_FunctionPropertyCommand-PDU as specified above. (The MaS does however not send any
response.)

This shall allow the MaC to maintain the bidirectional mode enabled in multiple devices in case longer
lasting (Network) Configuration Procedures are performed and it wants to avoid that any MaS disables its
bidirectional mode.

###### 4.15.11 PID_RF_DIAG_SA_FILTER_TABLE[] (PID: 61)

**● Property name:** RF Diagnose Source Address Filter Table

**● Property Datatype:** PDT_GENERIC_03[]

**● Datapoint Type:** none

###### 4.15.11.1 Abstract Resource definition
The Property RF Source Address Filter Table shall contain the Individual Addresses of the RF devices for
which the MaS (device) shall measure the link quality.

This table shall be readable and writeable.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 208 of 209

|Octet 10|Octet 11|Octet 12|
|---|---|---|
|Return Code|Max<br>RF_Bidir_TimeO<br>ut|Time Left|


-----

###### KNX Standard Resources Management

Please refer to the Management Procedure NMP_LinkQuality_Measure in [09] for how the Properties
PID_RF_DIAG_SA_FILTER_TABLE, PID_RF_DIAG_QUALITY_TABLE and
PID_RF_DIAG_PROBE work together.

###### 4.15.11.2 Format
This shall be an array Property; the minimal size shall be 1.

**Array Index** **Filter Info** **Value**

1 1[st] Filter Info 1[st] Individual Address (2 octets)

2 2[nd] Filter Info 2[nd] Individual Address (2 octets)

n

**Figure 54 - Structure of RF Source Address Filter Table**

NOTE 77 This table is not sorted.

- Filter Info

Bit **7** **6** **5** **4** **3** **2** **1** **0**

Description Reserved Reserved Reserved Reserved 0: don’t Repeat count value

=0 =0 =0 =0 check [0-7]

repeat
count
1: check
repeat
count

###### 4.15.11.3 Usage by the MaS (device)
If the MaS (device) receives any RF Telegram with a SA and repeat count value equal to one of the
elements this table, then the MaS shall use the received signal strength of this Telegram to update the
corresponding array element in the RF Diagnose Quality Table (see 4.15.12).

A Source Address can be present in more than one element.

The value 0000h shall be an invalid value for the field Individual Address. The MaC may use this value to
denote an unused entry in the array Property. The MaS shall not evaluate entries with this value for the
Individual Address, regardless of the repeat count value.

NOTE 78 This allows that the diagnosis can differentiate between communication directly from the device sending with that
Source Address and communication from that same sender that is repeated by one or more RF Retransmitters.

If the MaC writes any element of this table, the MaS shall reset the associated element in the RF
_Diagnose Quality Table (see 4.15.12), even if the element is overwritten with the same data._

**Implementation restrictions**

Please refer to the Profile specifications for the mandatory and optional support of PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] and PID_RF_DIAG_PROBE.

If the implementation is mandatory, then it is allowed to limit the number of entries in PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] to only one single entry.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 209 of 210

|Filter Info|Value|
|---|---|
|1st Filter Info|1st Individual Address(2 octets)|
|2nd Filter Info|2nd Individual Address(2 octets)|
|||
|||

|Bit|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|
|Description|Reserved<br>=0|Reserved<br>=0|Reserved<br>=0|Reserved<br>=0|0: don’t<br>check<br>repeat<br>count<br>1: check<br>repeat<br>count|Repeat count value<br>[0-7]|Repeat count value<br>[0-7]|Repeat count value<br>[0-7]|


-----

###### KNX Standard Resources Management

 4.15.12 PID_RF_DIAG_QUALITY_TABLE[] (PID: 62)

**● Property name:** RF Diagnose Quality Table

**● Property Datatype:** PDT_GENERIC_04[]

**● Datapoint Type:** none

###### 4.15.12.1 Abstract Resource definition
The RF Diagnose Quality Table shall for each Source Address contained in the RF Source Address Filter
Table contain the calculated link quality information based on the received and filtered Telegrams from
that Source Address.

Please refer to the Management Procedure NMP_LinkQuality_Measure in [09] for how the Properties
PID_RF_DIAG_SA_FILTER_TABLE, PID_RF_DIAG_QUALITY_TABLE and
PID_RF_DIAG_PROBE work together.

4.15.12.1.1 Format
The RF Diagnose Quality Table shall be an array Property as shown in Figure 55.

**Nr of** **Link Quality**

**Array** **Telegrams** **Min** **Max** **Average**
**Index** (1 octet) (1 octet) (1 octet) (1 octet)

dB dB dB

1 0 to 255 0 to 255 0 to 255

2

…

n

**Figure 55 - Structure of RF Diagnose Quality Table**

The Link Quality is defined as follows.

Link Quality [dB] = Measured RSSI of received frame [dBm] – RSSI at sensitivity level of the
receiver [dBm]

This shall be a read-only Property. The default value shall be 0 for all fields. The MaC can only clear the
contents of any entry in this Property by writing the corresponding element in the Property RF Diagnose
Source Address Filter Table (see 4.15.11).

###### 4.15.12.2 Usage by the MaS (device)
Every element of the RF Diagnose Quality Table with array index m shall relate 1-to-1 to the element of
the RF Diagnose Source Address Filter Table with the same array index m.

- Nr of Telegrams
The MaS (device) shall count in this field all received Telegrams with Source Address and repeat
count value as in the corresponding entry in the RF Diagnose Source Address Filter Table. If more
than 255 matching Telegrams are received then the Nr of Telegrams shall stay at 255, but the Link
Quality (min, max and average) shall still be updated.

- Link Quality (in dB)
The Link Quality shall be the difference between the RSSI of the received Telegram and the
sensitivity of the MaS. This value will normally be greater than 0. A big value will indicate a good
communication between two products.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 210 of 211

|Nr of<br>Telegrams|Link Quality|Col3|Col4|
|---|---|---|---|
|**Nr of**<br>**Telegrams**|**Min**|**Max**|**Average**|
|(1 octet)|(1 octet)|(1 octet)|(1 octet)|
|(1 octet)|dB|dB|dB|
||0 to 255|0 to 255|0 to 255|
|||||
|||||
|||||


-----

###### KNX Standard Resources Management

   - Min
This shall be the minimal value of the Link Quality calculated for all received Telegrams for
this entry.

   - Max
This shall be the maximal value of the Link Quality calculated for all received Telegrams for
this entry.

   - Average
This shall be the floating average value of the Link Quality calculated for all received
Telegrams for this entry. This shall be updated with each received matching Telegram nr n as
follows.

𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑛𝑛 = [7 𝑥𝑥 𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎][𝑛𝑛−1 ]8 [+ 𝑛𝑛𝑛𝑛𝑛𝑛 𝑣𝑣𝑣𝑣𝑣𝑣𝑣𝑣𝑣𝑣]

For the first received Telegram, there is no averagen-1; the average shall therefore be initiated with
the Link Quality of this first received Telegram.

**Reset of an element**

The MaS shall manage the RF Diagnose Quality Table and shall make it contain exactly the same number
of elements as the RF Diagnose Source Address Filter Table. The MaS shall clear (value 0) all fields in
an entry in the RF Diagnose Quality Table if the MaC writes the corresponding element in the RF
_Diagnose Source Address Filter Table._

   - If the MaC writes a new Property array element in the RF Diagnose Source Address Filter
_Table beyond the current nr of elements, then the MaS (device) shall also grow the RF_
_Diagnose Quality Table to have the same length and fill the newly created entry or entries with_
0.

   - The clearing shall happen on any write event to RF Diagnose Source Address Filter Table, even
with identical data.

**Implementation restrictions**

Please refer to the Profile specifications for the mandatory and optional support of PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] and PID_RF_DIAG_PROBE.

If the implementation is mandatory, then it is allowed to limit the number of entries in PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] to only one single entry.

###### 4.15.12.3 Usage by the MaC
The MaC shall read out any entry in this array Property to learn the Link Quality of the RF
communication between this MaS and the KNX RF device with the given IA.

In order to clear any data in this Property, the MaC shall access the corresponding entries in the Property
_RF Diagnose Source Address Filter Table._

###### 4.15.13 PID_RF_DIAG_PROBE (PID: 63)

**●** **Property name:** RF Diagnose Probe

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

###### 4.15.13.1 Abstract Resource definition
The Property RF Diagnose Probe (PID_RF_DIAG_PROBE) shall support the measuring of the Link
Quality between the MaS and another KNX RF device. It shall allow the MaC to trigger the MaS to
transmit this Property State to the network, of which the other KNX RF device can measure the signal
strength and calculate the Link Quality.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 211 of 212


-----

###### KNX Standard Resources Management

Please refer to the Management Procedure NMP_LinkQuality_Measure in [09] for how the Properties
PID_RF_DIAG_SA_FILTER_TABLE, PID_RF_DIAG_QUALITY_TABLE and
PID_RF_DIAG_PROBE work together.

###### 4.15.13.2 Format
PID_RF_DIAG_PROBE shall be a Function Property that shall be formatted as follows.

###### 4.15.13.3 Usage by the MaS (device)
**1) Write (A_FunctionPropertyCommand-PDU)**


Octet 10


Trigger: 00h

The field Trigger shall have the fixed value 00h. Other values are reserved for later extensions and shall
not be used. If the MaS (device) receives a value for this field Trigger that it does not support, then it
shall give a negative Function response.

**Response (A_FunctionPropertyState_Response-PDU)**

Octet 10 Octet 11

test_info test_result

00h 00h

The MaS shall respond to the MaC with this A_FunctionPropertyState_Response-PDU in point-to-point
connectionless communication mode.

NOTE 79 The trigger is specified as a constant 00h. Future alternative values may control the information to be sent, like the RF
Channel to use, to what receivers to send it and the communication mode (e.g. point-to-point connectionless).

Additionally, the MaS (device) shall send the state of this function using the service
A_NetworkParameter_InfoReport in broadcast communication mode. The field test_result shall be 00h.

Octet 6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11 Octet 12

APCI parameter_type

test_info test_result
object_type property_id

RF Medium Object 63 00 00h

7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 1 1 1 0 1 1 0 1 1

**Figure 56 – A_NetworkParameter_InfoReport - RF Diagnose Probe message (example)**

**2) Read (A_FunctionPropertyState-Read-PDU)**

If the MaC reads that status of the Function Property PID_RF_DIAG_PROBE, then the MaS shall
respond with the same value as on the write confirmation.

Octet 10 Octet 11

test_info test_result

00h 00h

NOTE 80 The octet 10, test_info, shall in this be seen as an identifier of the type of information that is transmitted. Future values
may indicate additional octets in the field test_info or different information in the field test_result.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 212 of 213

|Octet 10|Octet 11|
|---|---|
|test_info|test_result|
|<br>00h|<br>00h|

|Octet 6|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Octet 7|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Octet 8|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Octet 9|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Octet 10|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Octet 11|Col42|Col43|Col44|Col45|Col46|Col47|Col48|Octet 12|Col50|Col51|Col52|Col53|Col54|Col55|Col56|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||APCI|APCI|APCI|APCI|||||||parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|parameter_type|test_info|test_info|test_info|test_info|test_info|test_info|test_info|test_info|test_result|test_result|test_result|test_result|test_result|test_result|test_result|test_result|
|||||||||||||||||<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|<br>object_type|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|property_id|
|||||||||||||||||<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>RF Medium Object|<br>63|<br>63|<br>63|<br>63|<br>63|<br>63|<br>63|<br>63|00|00|00|00|00|00|00|00|00h|00h|00h|00h|00h|00h|00h|00h|
|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|||||||APCI|<br>APCI|<br>APCI|<br>APCI|APCI|<br>APCI|<br>APCI|<br>APCI|<br>APCI|<br>APCI|||||||||||||||||||||||||||||||||||||||||
|||||||1|1|1|1|0|1|1|0|1|1|||||||||||||||||||||||||||||||||||||||||

|Octet 10|Octet 11|
|---|---|
|test_info|test_result|
|<br>00h|<br>00h|


-----

###### KNX Standard Resources Management

The MaS shall not transmit any second message like A_NetworkParameter_InfoReport on the network in
this case.

**Implementation restrictions**

Please refer to the Profile specifications for the mandatory and optional support of PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] and PID_RF_DIAG_PROBE.

If the implementation is mandatory, then it is allowed to limit the number of entries in PID_RF_DIAG_SA_FILTER_TABLE[], PID_RF_DIAG_QUALITY_TABLE[] to only one single entry.

###### 4.15.14 PID_TRANSMISSION_MODE ((PID = 70)

 4.15.14.1 General requirements

    - Property name: Transmission Mode

    - Property Datatype: PDT_ENUM8

    - Datapoint Type: None

The data Property Transmission Mode shall control the transmission mode of the Physical Layer
implemented in the cEMI Server.

The cEMI Client shall write the Property Transmission Mode to change the transmission mode of the
Physical Layer implemented in the cEMI Server.

The cEMI Client shall read the Property Transmission Mode to get the current transmission mode of the
cEMI Server’s Physical Layer.

The value of the Property PID_TRANSMISSION_MODE shall be formatted as an 8 bit enumeration data
type and shall be interpreted as specified in Table 66.

The interpretation of PID_TRANSMISSION_MODE depends on the device in which the cEMI Server is
hosted and is specified in the following clauses.

**Table 66 - Interpretation of the data in PID_TRANSMISSION_MODE**

**Value** **Description**

00h Reserved for future use of the KNX system

01h Transmission on the single F1 frequency (RF1.R)

02h Transmission on the single F1 frequency (RF1.M)

03h Transmission on the single F2 frequency (RF1.M)

04h Transmission on the single F3 frequency (RF1.M)

05h Transmission on the single S1 frequency (RF1.M)

06h Transmission on the single S2 frequency (RF1.M)

07h Transmission on the fast Fx frequencies (RF1.M)

08h Transmission on the slow Sx frequencies (RF1.M)

09h Reserved for future use of the KNX system

0Ah Transmission on the single F1 frequency (RF2.R)

0Bh Transmission on the single F1 frequency (RF2.M)

0Ch Transmission on the single F2 frequency (RF2.M)

0Dh Transmission on the single F3 frequency (RF2.M)

0Eh Transmission on the single S1 frequency (RF2.M)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 213 of 214

|Value|Description|
|---|---|
|00h|Reserved for future use of the KNX system|
|01h|Transmission on the single F1 frequency (RF1.R)|
|02h|Transmission on the single F1 frequency (RF1.M)|
|03h|Transmission on the single F2 frequency (RF1.M)|
|04h|Transmission on the single F3  frequency (RF1.M)|
|05h|Transmission on the single S1 frequency (RF1.M)|
|06h|Transmission on the single S2 frequency (RF1.M)|
|07h|Transmission on the fast Fx frequencies (RF1.M)|
|08h|Transmission on the slow Sx frequencies (RF1.M)|
|09h|Reserved for future use of the KNX system|
|0Ah|Transmission on the single F1 frequency (RF2.R)|
|0Bh|Transmission on the single F1 frequency (RF2.M)|
|0Ch|Transmission on the single F2 frequency (RF2.M)|
|0Dh|Transmission on the single F3  frequency (RF2.M)|
|0Eh|Transmission on the single S1 frequency (RF2.M)|


-----

###### KNX Standard Resources Management

**Value** **Description**

0Fh Transmission on the single S2 frequency (RF2.M)

10h Transmission on the fast Fx frequencies (RF2.M)

11h Transmission on the slow Sx frequencies (RF2.M)

12h Reserved for future use of the KNX system

13h Transmission on the single F1 frequency (RF5.M)

14h Transmission on the single F2 frequency (RF5.M)

15h Transmission on the single F3 frequency (RF5.M)

16h Transmission on the single S1 frequency (RF5.M)

17h Transmission on the single S2 frequency (RF5.M)

18h Transmission on the fast Fx frequencies (RF5.M)

19h Transmission on the slow Sx frequencies (RF5.M)

1Ah Reserved for future use of the KNX system

1Bh to FFh Reserved for future use of the KNX system

The cEMI Client may read the Property Transmission Mode to get the current transmission mode.

If a message is transmitted between the last setting of the transmission frequency to Sx or Fx (using
writing the Property or AddInfo) and reading the Property, then the returned value shall not return value
neither Fx nor Sx.

###### 4.15.14.2 Intended use and mandatory behaviour
This Property is mainly intended for test - and debugging purposes.

The Property value should be stored in volatile memory. The Property value shall be cleared after a reset
of the MaS or after disconnection from the Management Client (cEMI Client). After a reconnection of the
MaC (cEMI Client), or after a reset, the default values should be used by the Management Server.

###### 4.15.15 PID_RECEPTION_MODE (PID = 71)

 4.15.15.1 General requirements

    - Property name: Reception Mode

    - Property Datatype: PDT_ENUM8

    - Datapoint Type: None

The data Property Reception Mode shall control the reception mode of the Physical Layer implemented in
the cEMI Server.

The cEMI Client shall write the Property Reception Mode to change the reception mode of the Physical
Layer implemented in the cEMI Server.

The cEMI Client shall also read the Property Reception Mode to get the current reception mode of the
cEMI Server’s Physical Layer.

The value of the Property Reception Mode shall be formatted as an 8 bit enumeration data type and shall
be interpreted as specified Table 67.

The interpretation of Property Reception Mode shall depend on the device in which the cEMI Server is
hosted and is specified in the following clauses.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 214 of 215

|Value|Description|
|---|---|
|0Fh|Transmission on the single S2 frequency (RF2.M)|
|10h|Transmission on the fast Fx frequencies (RF2.M)|
|11h|Transmission on the slow Sx frequencies (RF2.M)|
|12h|Reserved for future use of the KNX system|
|13h|Transmission on the single F1 frequency (RF5.M)|
|14h|Transmission on the single F2 frequency (RF5.M)|
|15h|Transmission on the single F3  frequency (RF5.M)|
|16h|Transmission on the single S1 frequency (RF5.M)|
|17h|Transmission on the single S2 frequency (RF5.M)|
|18h|Transmission on the fast Fx frequencies (RF5.M)|
|19h|Transmission on the slow Sx frequencies (RF5.M)|
|1Ah|Reserved for future use of the KNX system|
|1Bh to FFh|Reserved for future use of the KNX system|


-----

###### KNX Standard Resources Management

**Table 67 - Interpretation of the data in PID_RECEPTION_MODE**

**Value** **Description**

00h Reserved for future use of the KNX system

01h Reception on the single F1 frequency (RF1.R)

02h Reception on the single F1 frequency (RF1.M)[1]

03h Reception on the single F2 frequency (RF1.M)

04h Reception on the single F3 frequency (RF1.M)

05h Reception on the single S1 frequency (RF1.M)

06h Reception on the single S2 frequency (RF1.M)

07h Reception on the fast Fx frequencies (RF1.M)

08h Reception on the slow Sx frequencies (RF1.M)

09h Reception on the fast Fx and the slow Sx frequencies (RF1.M)

0Ah Reception on the single F1 frequency (RF2.R)

0Bh Transmission on the single F1 frequency (RF2.M)

0Ch Transmission on the single F2 frequency (RF2.M)

0Dh Transmission on the single F3 frequency (RF2.M)

0Eh Transmission on the single S1 frequency (RF2.M)

0Fh Transmission on the single S2 frequency (RF2.M)

10h Transmission on the fast Fx frequencies (RF2.M)

11h Transmission on the slow Sx frequencies (RF2.M)

12h Reception on the fast Fx and the slow Sx frequencies (RF2.M)

13h Transmission on the single F1 frequency (RF5.M)

14h Transmission on the single F2 frequency (RF5.M)

15h Transmission on the single F3 frequency (RF5.M)

16h Transmission on the single S1 frequency (RF5.M)

17h Transmission on the single S2 frequency (RF5.M)

18h Transmission on the fast Fx frequencies (RF5.M)

19h Transmission on the slow Sx frequencies (RF5.M)

1Ah Reception on the fast Fx and the slow Sx frequencies (RF5.M)

0Bh to FFh Reserved for future use of the KNX system

NOTE 81 As the RF1.M and RF1.R physically use the same frequencies, both types of Frame can be received in this case.

###### 4.15.15.2 Intended use and mandatory behaviour
This Property is mainly intended for test - and debugging purposes.

The Property value should be stored in volatile memory. The Property value shall be cleared after a reset
of the MaS or after disconnection from the Management Client (cEMI Client). After a reconnection of the
MaC (cEMI Client), or after a reset, the default values should be used by the Management Server.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 215 of 216

|Value|Description|
|---|---|
|00h|Reserved for future use of the KNX system|
|01h|Reception on the single F1 frequency (RF1.R)|
|02h|Reception on the single F1 frequency (RF1.M)1|
|03h|Reception on the single F2 frequency (RF1.M)|
|04h|Reception on the single F3  frequency (RF1.M)|
|05h|Reception on the single S1 frequency (RF1.M)|
|06h|Reception on the single S2 frequency (RF1.M)|
|07h|Reception on the fast Fx frequencies (RF1.M)|
|08h|Reception on the slow Sx frequencies (RF1.M)|
|09h|Reception on the fast Fx and the slow Sx frequencies (RF1.M)|
|0Ah|Reception on the single F1 frequency (RF2.R)|
|0Bh|Transmission on the single F1 frequency (RF2.M)|
|0Ch|Transmission on the single F2 frequency (RF2.M)|
|0Dh|Transmission on the single F3  frequency (RF2.M)|
|0Eh|Transmission on the single S1 frequency (RF2.M)|
|0Fh|Transmission on the single S2 frequency (RF2.M)|
|10h|Transmission on the fast Fx frequencies (RF2.M)|
|11h|Transmission on the slow Sx frequencies (RF2.M)|
|12h|Reception on the fast Fx and the slow Sx frequencies (RF2.M)|
|13h|Transmission on the single F1 frequency (RF5.M)|
|14h|Transmission on the single F2 frequency (RF5.M)|
|15h|Transmission on the single F3  frequency (RF5.M)|
|16h|Transmission on the single S1 frequency (RF5.M)|
|17h|Transmission on the single S2 frequency (RF5.M)|
|18h|Transmission on the fast Fx frequencies (RF5.M)|
|19h|Transmission on the slow Sx frequencies (RF5.M)|
|1Ah|Reception on the fast Fx and the slow Sx frequencies (RF5.M)|
|0Bh to FFh|Reserved for future use of the KNX system|


-----

###### KNX Standard Resources Management

 4.15.16 PID_TEST_SIGNAL (PID = 72)

 4.15.16.1 General requirements

    - Property name: Test Signal

    - Property Datatype: PDT_GENERIC_02

    - Datapoint Type: None

The Property Test Signal shall control the frequency and the form of the signal to be transmitted by the
cEMI Server’s Physical Layer.

The cEMI Client shall write the Property Test Signal to request the transmission of a signal for debugging
purposes.

The value of the Property Test Signal shall be formatted as two consecutives 8 bit enumeration and shall
be interpreted as specified in Table 68.

The interpretation of the Property Test Signal shall depend on the device in which the cEMI Server is
hosted and is specified in the following clauses.

**Table 68 - Interpretation of the data in PID_TEST_SIGNAL**

**Field** **Octet 1** **Octet 2** **Octet 3**

**Name** Signal frequency Signal form Signal duration

**Octet** **Name** **Description** **Encoding**

1 Signal frequency Indicate the frequency of the 00h: stop the current carrier transmission
signal or stop the signal. and resumes reception

01h: F1 Ready frequency (RF1.R)
02h: F1 frequency (RF1.M)
03h: F2 frequency (RF1.M)
04h: F3 frequency (RF1.M)
05h: S1 frequency (RF1.M)
06h: S2 frequency (RF1.M)
07h: Reserved for future use of the KNX
system
08h: Reserved for future use of the KNX
system
09h: Reserved for future use of the KNX
system
0Ah: F1 Ready frequency (RF2.M)
0Bh: F1 frequency (RF2.M)
0Ch: F2 frequency (RF2.M)
0Dh: F3 frequency (RF2.M)
0Eh: S1 frequency (RF2.M)
0Fh: S2 frequency (RF2.M)
10h: Reserved for future use of the KNX
system
11h: Reserved for future use of the KNX
system
12h: Reserved for future use of the KNX
system
13h: F1 frequency (RF5.M)
14h: F2 frequency (RF5.M)
15h: F3 frequency (RF5.M)
16h: S1 frequency (RF5.M)
17h: S2 frequency (RF5.M)
18h: Reserved for future use of the KNX

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 216 of 217

|Field|Octet 1|Octet 2|Octet 3|
|---|---|---|---|
|**Name**|Signal frequency|Signal form|Signal duration|

|Octet|Name|Description|Encoding|
|---|---|---|---|
|1|Signal frequency|Indicate the frequency of the<br>signal or stop the signal.|00h:<br>stop the current carrier transmission<br> and resumes reception<br>01h:<br>F1 Ready frequency (RF1.R)<br>02h:<br>F1 frequency (RF1.M)<br>03h:<br>F2 frequency (RF1.M)<br>04h:<br>F3 frequency (RF1.M)<br>05h:<br>S1 frequency (RF1.M)<br>06h:<br>S2 frequency (RF1.M)<br>07h:<br>Reserved for future use of the KNX<br>system<br>08h:<br>Reserved for future use of the KNX<br>system<br>09h:<br>Reserved for future use of the KNX<br>system<br>0Ah:<br>F1 Ready frequency (RF2.M)<br>0Bh:<br>F1 frequency (RF2.M)<br>0Ch:<br>F2 frequency (RF2.M)<br>0Dh:<br>F3 frequency (RF2.M)<br>0Eh:<br>S1 frequency (RF2.M)<br>0Fh:<br>S2 frequency (RF2.M)<br>10h:<br>Reserved for future use of the KNX<br>system<br>11h:<br>Reserved for future use of the KNX<br>system<br>12h:<br>Reserved for future use of the KNX<br>system<br>13h:<br>F1 frequency (RF5.M)<br>14h:<br>F2 frequency (RF5.M)<br>15h:<br>F3 frequency (RF5.M)<br>16h:<br>S1 frequency (RF5.M)<br>17h:<br>S2 frequency (RF5.M)<br>18h:<br>Reserved for future use of the KNX|


-----

###### KNX Standard Resources Management

**Octet** **Name** **Description** **Encoding**

system
19h: Reserved for future use of the KNX
system
1Ah: Reserved for future use of the KNX
system
1Bh to FFh: Reserved for future use of the KNX

system

2 Signal form Indicate the form of the 00h: carrier on fc - fdev
signal 01h: carrier on fc + fdev

02h: 0/1 chips modulated signal
03h to FFh: Reserved for future use of the
KNX system

3 Signal duration Indicate the duration of the 00h: no time duration (permanent
signal transmission)

01h to FFh: duration in seconds

fc : centre frequency.

fdev : FSK deviation.

The cEMI Client shall read the Property Test Signal to get the current status of the carrier command. If
the cEMI Server is transmitting a carrier, it shall return the used signal frequency and the signal form. If
there is no current transmission of a signal, the octet 1 shall contain the value 00h and the Signal form
octet shall have no meaning.

The new start of a test signal shall stop the possible current test signal and restart the transmission of the
new test signal.

###### 4.15.16.2 Intended use and mandatory behaviour
This Property is mainly intended for test - and debugging purposes.

The Property value should be stored in volatile memory. The Property value shall be cleared after a reset
of the MaS or after disconnection from the Management Client (cEMI Client). After a reconnection of the
MaC (cEMI Client), or after a reset, the default values should be used by the Management Server.

###### 4.15.17 PID_FAST_ACK (PID = 73)

 4.15.17.1 General requirements

    - Property name: Fast Ack

    - Property Datatype: PDT_GENERIC_02[]

    - Datapoint Type: none

The data Property Fast Ack shall control the Fast Ack Slots that the cEMI’s Physical Layer has to manage
when receiving a RF message.

The cEMI Client shall write the Property Fast Ack for each Fast Ack slot that the cEMI Server device’s
Physical Layer shall fill along with the Info Octet to write in the Fast Ack.

The value of the data Property Fast Ack shall be formatted as 2 octets as specified in Table 69.

The interpretation of the Property Fast Ack shall depend on the device in which the cEMI Server is hosted
and is specified in the following clauses.

The Fast Ack shall be organised as an array of 64 elements. Each element shall be a structured data made
of two octets as described in Table 69.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 217 of 218

|Octet|Name|Description|Encoding|
|---|---|---|---|
||||system<br>19h:<br>Reserved for future use of the KNX<br>system<br>1Ah:<br>Reserved for future use of the KNX<br>system<br>1Bh to FFh: Reserved for future use of the KNX<br>system|
|2|Signal form|Indicate the form of the<br>signal|00h:<br>carrier on fc - fdev<br>01h:<br>carrier on fc + fdev<br>02h:<br>0/1 chips modulated signal<br>03h to FFh:<br>Reserved for future use of the<br>KNX system|
|3|Signal duration|Indicate the duration of the<br>signal|00h:<br>no time duration (permanent<br>transmission)<br>01h to FFh:<br>duration in seconds|


-----

###### KNX Standard Resources Management

The array shall be composed of 64 elements. The first element (first Fast Ack at Ack Slot 0) shall be
located at index 1 of the array. The last element (last Fast Ack at Ack Slot 63) shall be located at
index 64.

**Table 69 - Interpretation of the data in PID_FAST_ACK**


**Values**

|Field|Octet 1|Octet 2|
|---|---|---|
|**Name**|**Enable/Disable**|**Fast Ack Info Octet**|
|**Values**|||


**Table 70 – PID_FAST_ACK property description**

**Octet** **Name** **Description** **Encoding**

**1** Enable/Disable Indicate if the 00h: Disable
management of the 01h: Enable

Ack Slot should be 02h to FFh: Reserved for future use
enabled or disabled of the KNX system

**2** Fast Ack Info byte Indicate the Fast Ack 0 to 255: Fast Ack Info byte

Info byte value to value
write in the related

Fast Ack.

The cEMI Client shall read the Property Fast Ack to get one or several Fast Ack management status. This
shall be done by using the NumberOfElement and StartIndex parameters. One element (Fast Ack) shall be
composed of 2 octets and the 2 octets shall be the same as the 2 octets that are written for this Fast Ack in
the write request.

Multiple Fast Ack elements can be read in the read request by setting the right NumberOfElement and
StartIndex parameters.

###### 4.15.17.2 Intended use and mandatory behaviour
This Property is mainly intended for test - and debugging purposes.

The Property value should be stored in volatile memory. The Property value shall be cleared after a reset
of the MaS or after disconnection from the Management Client (cEMI Client). After a reconnection of the
MaC (cEMI Client), or after a reset, the default values should be used by the Management Server.

###### 4.15.18 PID_FAST_ACK_ACTIVATE (PID = 74)

 4.15.18.1 General requirements

    - Property name: Fast Ack Activate

    - Property Datatype: PDT_BINARY_INFORMATION

    - Datapoint Type: None

The Property Fast Ack Activate shall control the activation and deactivation of the Fast Ack management
by the cEMI Server’s Physical Layer when receiving RF messages with Fast Ack management required.

The cEMI Client shall write the Property Fast Ack Activate with value 1 to activate the management of
the Fast Ack by the cEMI Server.

The value of the Property Fast Ack Activate shall be formatted as an 8 bit field data type and shall be
interpreted as specified in Table 71.

The interpretation of PID_FAST_ACK_ACTIVATE shall depend on the device in which the cEMI
Server is hosted and is specified in the following clauses.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 218 of 219

|Octet|Name|Description|Encoding|
|---|---|---|---|
|**1 **|Enable/Disable|Indicate if the<br>management of the<br>Ack Slot should be<br>enabled or disabled|00h:<br>Disable<br>01h:<br>Enable<br>02h to FFh:<br>Reserved for future use<br>of the KNX system|
|**2 **|Fast Ack Info byte|Indicate the Fast Ack<br>Info byte value to<br>write in the related<br>Fast Ack.|0 to 255:<br>Fast Ack Info byte<br>value|


-----

###### KNX Standard Resources Management

**Table 71 - Interpretation of the data in PID_FAST_ACK_ACTIVATE**

**Field** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Name** reserved reserved reserved reserved reserved reserved reserved Activation
deactivation

**Values** 0 0 0 0 0 0 0

**Table 72 – PID_FAST_ACK_ACTIVATE property description**

**Octet** **Name** **Description** **Encoding**

0 Activation/ This field shall indicate if the Fast 0b: deactivate the Fast Ack
deactivation Ack management has to be management

activeted or deactivated in the 1b: activate the Fast Ack
cEMI Server management

1 to 7 Reserved for future use These bits are reserved and shall Not applicable

of the KNX system always be 0

The cEMI Client shall read the Property Fast Ack Activate to get the current state, activated or
deactivated, of the Fast Ack management in the cEMI Server device’s Physical Layer.

**Intended use and mandatory behaviour**

This Property is mainly intended for test - and debugging purposes.

The Property value should be stored in volatile memory. The Property value shall be cleared after a reset
of the MaS or after disconnection from the Management Client (cEMI Client). After a reconnection of the
MaC (cEMI Client), or after a reset, the default values should be used by the Management Server.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 219 of 220

|Field|b7|b6|b5|b4|b3|b2|b1|b0|
|---|---|---|---|---|---|---|---|---|
|**Name**|reserved|reserved|reserved|reserved|reserved|reserved|reserved|Activation<br>deactivation|
|**Values**|0|0|0|0|0|0|0||

|Octet|Name|Description|Encoding|
|---|---|---|---|
|0|Activation/<br>deactivation|This field shall indicate if the Fast<br>Ack management has to be<br>activeted or deactivated in the<br>cEMI Server|0b:<br>deactivate the Fast Ack<br>management<br>1b:<br>activate the Fast Ack<br>management|
|1 to 7|Reserved for future use<br>of the KNX system|These bits are reserved and shall<br>always be 0|Not applicable|


-----

###### KNX Standard Resources Management

 4.15.19 PID_RF_TYPES_SUPPORTED (PID = 75)

**●** **Property name:** RF Types Supported

**●** **Property Datatype:** PDT_BITSET8 (alt.: PDT_GENERIC_01)

**●** **Datapoint Type:** None.

**●** **Access:** - **cEMI Services for local management (M_Prop...)[ 17)]**

**Service:** **M/O**

**Read:** **M**

**Write:** **X**

             - **Data Property services (A_PropertyValue...)[ 18)]**

**Service:** **M/O** **Role:** **Security:** **Access level:**

**Read:** **O** any plain 3

**Write:** **X** none n/a n/a

**List:** This Property shall neither be on the White List, the Black List or the
Intermediate List.

###### 4.15.19.1 Abstract Resource definition
The Property RF Types Supported shall indicate the RF medium types that are supported by the MaS.
This shall mainly serve for discovery by the MaC.

###### 4.15.19.2 Format
PID_RF_TYPES_SUPPORTED shall be composed of 8 bits (B8) as defined in Figure 57.

**Bit** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**

**Meaning**

**Value** 0 0 0 0 0 0 1

**Figure 57 – PID_RF_TYPES_SUPPORTED**

A bit shall be set if the corresponding flavour of the RF Communication Medium is supported: otherwise,
it shall be cleared.

   - For all KNX RF devices, the minimal requirement is to support KN RF Ready. Therefore, b0
shall always be set.

   - If the MaS is a KNX RF Multi device, b1 shall be set. Otherwise, it shall be cleared.

   - The reserved bits b7 to b2 shall not be used and shall be 0.

###### 4.15.19.3 Usage by the Management Server (device)
This Property shall be read-only. It shall be accessible as indicated above.

17) The cEMI services for local device management do not exhibit any security feature. This thus has to be
supported by the cEMI host protocol, like KNXnet/IP Tunnelling or USB.
18) This concerns access via the bus, over the L_Data-service, as well as access through the cEMI Transport Layer
using the cEMI T_Data_Individual or T_Data_Connected to transfer an A_PropertyValue_nnn,-PDU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 220 of 221

|Service:|M/O|
|---|---|
|**Read:**|**M **|
|**Write:**|**X **|

|Service:|M/O|Role:|Security:|Access level:|
|---|---|---|---|---|
|**Read:**|**O **|any|plain|3|
|**Write:**|**X **|none|n/a|n/a|

|Bit|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|---|
|**Meaning**|reserved|reserved|reserved|reserved|reserved|reserved|KNX RF Multi|KNX RF Ready|
|**Value**|0|0|0|0|0|0||1|


-----

###### KNX Standard Resources Management

 4.15.19.4 Usage by the Management Client
The MaC shall read this Property to discover the RF Medium Types that are implemented in the MaS.

EXAMPLE 37 This may be necessary before concluding on the possible values that can be set in
PID_RF_MULTI_TYPE.
EXAMPLE 38 This may be necessary for the MaC to discover the cEMI AddInfo –types that can be expected and
that can be used in case of a cEMI Server.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 221 of 222


-----

###### KNX Standard Resources Management

##### 4.16 Group Address Table (GrAT)

###### 4.16.1 Abstract Resource definition
The GrAT shall be a shared Resource of both the Data Link Layer and the group oriented Transport
Layer.

The Data Link Layer shall use the Group Address Table as a look up reference to check whether it should
pass a received frame to the upper layers or not. The group oriented Transported Layer shall consult the
Group Address Table to map an incoming LSAP (Group Address) to a TSAP[ 19)] in receiving direction
and vice-versa in sending direction.

**Default state (optional)**

The default state is not standardised but is implementation specific. This may be any of the following.
Other default states are possible as well.

   - The Group Address Table contains no Group Addresses.
   - The Group Address Table contains an implementation specific number of default Group
Addresses; the size has an according value.

If the Group Address Realisation is controlled through a Load State Machine, then this may be Loaded or
Unloaded.

###### 4.16.2 Access Control to the Group Address Table
If the MaS supports KNX Secure Communication, then it shall support Access Control to the Group
Address Table. The write access to the contents and any other parameter related to the Group Address
Table shall be limited to the Role “Tool”. Other Roles shall not have write access but may have read
access.

EXAMPLE 39 Parameters related to the Group Address Table can be the write access to the Load State Machine (memory
mapped or Property based), Group Address Table length, pointers to the memory mapped location etc.

NOTE 82 Read access is no problem, as the Group Addresses are at runtime anyhow visible unencrypted on the bus.

19) TSAP may also be referenced by “cr_id” ("communication reference identifier" or "communication relationship
identifier"). Previous publications may use the term "connection number".

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 222 of 223


-----

###### KNX Standard Resources Management

 4.16.3 Group Address Table - Realisation Type 1
Used by: Mask 0010h, 0011h, 0012h
Mask 0020h in compatibility mode, 0021h in compatibility mode

###### 4.16.3.1 Format

Structure: Address Group Address Table TSAP (Connection Nr.)

Low memory

1 octet Length

2 octets Individual Address 0

2 octets Group Address Nr. 1 1

2 octets Group Address Nr. 2 2

2 octets Group Address Nr. 3 3

… … …

High memory

The Group Addresses shall be sorted in ascending order with increasing
memory locations. Connection Nr. 1 refers to the first Group Address.

Max. Length: The maximum length is implementation dependent. It shall be checked whether
this maximum value is not exceeded.

GAs: 16 bit

###### 4.16.3.2 Location
The location shall be fixed at address 0116h.

###### 4.16.3.3 Usage by the Management Server (device)

4.16.3.3.1 Data Link Layer
The following specification is only valid for the L_Data Frame format. For the other frame formats
(L_Busmon, L_Sys_Data), the Group Address Table shall not evaluated.

**a)** **Frame transmission**

The Group Address Table is not evaluated.

**b)** **Frame reception**

If Data Link Layer finds the frame it has composed from the Physical Layer to be correct, it shall evaluate
the contained Domain Address (if relevant), destination_address and destination_address_flag (DAF) for
deciding on passing to the frame to the Data Link Layer User or not.

The Data Link Layer shall only evaluate the GrAT under the following conditions:

1. the DoA equals the DoA of the device (if relevant), and

2. the DAF indicates the Destination Address is a Group Address, and

3. the frame contains a group message[ 20)].

If these conditions are not fulfilled, the behaviour shall be as described in the Data Link Layer
specifications for the various media.

The GrAT shall be evaluated as follows:

20 Thus no broadcast message.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 223 of 224


-----

###### KNX Standard Resources Management

♦ The behaviour of the Data Link Layer shall depend on the length of the Group Address Table
(address 116h)

The Length (GroupAddressTableLength) shall contain the number of Group Addresses in the Group
Address Table including the Individual Address.

EXAMPLE If there are 5 Group Addresses in the Group Address Table, the GroupAddressTableLength = 6.

**Length** **Behaviour**

0 ♦ Frame acceptance

The Data Link Layer shall pass all group frames to the Data Link Layer User
irrespective of the contained Group Address.

♦ Frame acknowledgement

The condition for Group Frame acknowledgment based on the evaluation of the
Group Address Table shall be considered as fulfilled[ 21)].

1 ♦ Frame acceptance

No Group Frame shall be passed to the Data Link Layer User.

♦ Frame acknowledgement

No Group Frame shall be acknowledged.

>1 The Data Link Layer shall evaluate the Group Address Table as follows.

The Data Link Layer shall compare the destination_address to the subsequent Group
Addresses in the Group Address Table, starting from connection nr. 1. This
procedure shall stop on either one of the 3 following stop conditions:

1. the destination_address is found in the Group Address Table, or
2. the value of the destination_address is lower than the last compared Group
Address of the Group Address Table[ 22)].
3. the last compared Group Address entry in the Group Address Table has the
connection_number equal to the Address Table length, this is when the end
of the Group Address Table is reached.

♦ Frame acceptance
Only if the stop condition 1 is fulfilled, this is, if the destination_address is found in
the Group Address Table, the Data Link Layer shall pass the received Group Frame
to the Data Link Layer User by means of an L_Data-service.

For the other stop conditions, the received Group Frame shall not be passed to the
Data Link Layer User and the Group Frame shall be removed.

♦ Frame acknowledgement
If the device does not support the non-selective Data Link Layer acknowledge, then
only if the stop condition 1 is fulfilled, the condition for Group Frame acknowledgment based on the evaluation of the Group Address Table shall be regarded as
fulfilled.

If the device supports non-selective Data Link Layer acknowledge the condition for
Group Frame acknowledgment based on the evaluation of the Group Address Table
may be always fulfilled.

21) This means that the acknowledge condition resulting from the Group Address Table evaluation is positive. Other
conditions, typically medium specific, additionally apply for confirming the message.
22) For this reason, the Group Address entries in the Group Address Table have to be sorted. This allows for a fast
evaluation algorithm.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 224 of 225


-----

###### KNX Standard Resources Management

4.16.3.3.2 Transport Layer
The Transport Layer specifications (see [06]) specify that the TSAP used in the T_Data_Group service
shall be a reference to a Group Address.

If using this standardized Group Address Table format, the TSAP shall be equal to the Connection
Number.

**a)** **Frame transmission**

The Transport Layer shall use the value of the TSAP parameter in the T_Data_Group.req service
primitive as connection number in the Group Address Table. The value of the Group Address found for
this connection number shall be used as destination_address parameter in the N_Data_Group.req service
primitive that shall be passed to the Network Layer.

**b)** **Frame reception**

The value of the parameter destination_address of the N_Data_Group.ind (N_Data_Group.con) shall be
searched in the Group Address Table.
If the destination_address is found, the connection number at which it is found shall be taken as value for
the parameter TSAP in the T_Data_Group.ind (T_Data_Group.con).
If the destination_address is not found, the value for the parameter TSAP in the T_Data_Group.ind shall
be set to FFh to indicate an unknown connection number.

###### 4.16.3.4 Usage by the Management Client

4.16.3.4.1 Remote access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to download the Group Address Table Format 1.

It shall be checked on the forehand by the Management Server if the download of the Group Address
Table does not conflict with other Resources[ 23)]. If this can not be excluded, the download of the other
Resources shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)

; Set Group Address Table Length to 1[ 24)]
DMP_MemWrite_RCo(0116h, 0116h, 01h)
; Write the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_RCo(0119h, 0119h+2*AddressTableLength-3, GrAT)
; Set the Group Address Table length back to the value correct for the application.
; AddressTableLength is the length of the group address table as defined in

; clause 4.16.3.1 "Format" above.
DMP_MemWrite_RCo(0116h, 0116h, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(0116h,0116h)
; If the received length is not equal to the programmed length, abort the Configuration Procedure.

23) Examples

1. Group Address that have been inserted compared to the Group Address Table currently running in the
Management Server, which would make the Group Objects Association Table invalid.
2. Increased number of Group Address which require a larger address space than currently available in the
Management Client, forcing other recourses, such as the Group Objects Association Table, to be shifted.
24) This makes the Link Layer does no longer pass L_Data-frames containing group communication to the upper
layers

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 225 of 226


-----

###### KNX Standard Resources Management

; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Restart the device
DMP_Restart

4.16.3.4.2 Local access

; Connect to the device
DMP_Connect_LEmi1
; Set Runtime Error Flags
DMP_MemWrite_LEmi1(010Dh, 010Dh, 00h)
; Set Group Address Table Length to 1
DMP_MemWrite_LEmi1(0117h, 0118h, PPPPh)
; Write the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_LEmi1 (0119h, 0119h+2*AddressTableLength-3, GrAT)
; Set the Group Address Table length back to the value correct for the application.
; AddressTableLength is the length of the group address table as defined in

; clause 4.16.3.1 "Format" above.
DMP_MemWrite_LEmi1 (0116h, 0116h, LLh)
; Clear Runtime Error Flags
DMP_MemWrite_LEmi1 (010Dh, 010Dh, FFh)
; Restart the device
DMP_Restart_LEmi1

4.16.3.4.3 Internal Access
There are no special conditions for an internal Management Client (application) to handle the Group
Address Table – Realisation Type 1. The resources can be accessed directly either by the functionality
provided by the host processor or by dedicated access routines (API) to handle the Resources.

In case this Resource is located in memory protected by a checksum, the internal Management Client
shall take care of this, by either reducing the range of the checksum so that this Resource is not included,
or by making this checksum is recalculated (for instance via a dedicated API).

###### 4.16.4 Group Address Table - Realisation Type 2
Used by: Mask 0020h, 0021h

###### 4.16.4.1 Format
The format is as specified in clause 4.16.3.1 “Format” above.

###### 4.16.4.2 Location
The pointer to the GrAT shall be written to the Address Table Load State Machine in the Absolute
Code/Data Allocation Record. For this location, the value of this pointer shall however not be evaluated.
Instead, the Group Address Table shall be located at the fixed address 0116h.

###### 4.16.4.3 Usage by the Management Server (device)
The usage by the Management Server for the Group Address Table Format 2 is as specified in
clause 4.16.3.3 “Usage by the Management Server (device)” above.

NOTE 83 System 2 does not allow putting a non-sending association in the first n associations if it is used for a sending
association with a higher number. This may lead to the fat that the MaS allows for fewer associations than what may be assumed.
Therefore, this model should not be used to its limits (near the maximal number of associations).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 226 of 227


-----

###### KNX Standard Resources Management

 4.16.5 Group Address Table - Realisation Type 4
Used by: Mask 1012h, 1013h

###### 4.16.5.1 Format

Structure: Address Group Address Table TSAP (Connection Nr.)

Low memory

1 octet 0116h Length

2 octets 0117h Individual Address 0

2 octets 0119h R1 Group Address Nr. 1 1

2 octets 011Bh R2 Group Address Nr. 2 2

2 octets 011Dh R3 Group Address Nr. 3 3

… … … …

High memory
The Group Addresses shall be are sorted in ascending order with increasing
memory locations. Connection Nr. 1 shall refer to the first Group Address.

Max. Length: The maximum length is implementation dependent. It shall be checked whether
this maximum value is not exceeded.

GAs: 15 bit

The msb of every Group Address entry is the Group Responder Flag for that
device for that Group Address (Rx = 1: the device is group responder for that
Group Address[ 25]).

It shall be checked whether this maximum value is not exceeded.

###### 4.16.5.2 Location
The location shall be fixed at address 0116h.

###### 4.16.5.3 Usage by the Management Server (device)

4.16.5.3.1 Link Layer
The following specification is only valid for the L_Data Frame format. For the other frame formats
(L_Busmon, L_Sys_Data), the Group Address Table shall not be evaluated.

The evaluation of the Group Address Table Realisation Type 4 shall be identical as specified in
clause 4.16.3.3 “Usage by the Management Server (device)” above, with the additional evaluation of the
bit Rx for every connection nr. X.

**a)** **Frame transmission**

The Group Address Table shall not be evaluated.

**b)** **Frame reception**

If Data Link Layer finds the frame it has composed from the Physical Layer to be correct, it shall evaluate
the contained Domain Address (if relevant), destination_address and destination_address_flag (DAF) for
deciding on passing the frame to the Data Link Layer User or not.

25) Usage: See Powerline Communication Medium specification.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 227 of 228

|Length|Col2|
|---|---|
|Individual Address|Individual Address|
|R1|Group Address Nr. 1|
|R2|Group Address Nr. 2|
|R3|Group Address Nr. 3|
|…|…|


-----

###### KNX Standard Resources Management

The Data Link Layer shall only evaluate the GrAT under the following conditions:

1. The DoA equals the DoA of the device (if relevant), and

2. t the DAF indicates the Destination Address is a Group Address, and

3. the frame contains a group message.

If these conditions are not fulfilled, the behaviour shall be as described in the Data Link Layer
specifications for the various media.

The GrAT shall be evaluated as follows:

♦ The behaviour of the Data Link Layer shall depend on the length of the Group Address (0116h).

**Length** **Behaviour**

0 ♦ Frame acceptance

The Data Link Layer shall pass all group frames to the Link Layer User irrespective
of the contained Group Address.

♦ Frame acknowledgement

The condition for Group Frame acknowledgment based on the evaluation of the
Group Address Table shall be considered as fulfilled under the extra condition that
the Main Responder Flag is set[ 26)].

1 ♦ Frame acceptance

No Group Frame shall be passed to the Data Link Layer User.

♦ Frame acknowledgement

No Group Frame shall be acknowledged.

26) This means that the acknowledge condition resulting from the Group Address Table evaluation is positive. Other
conditions, typically medium specific, additionally apply for confirming the message.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 228 of 229


-----

###### KNX Standard Resources Management

**Length** **Behaviour**

>1 The Data Link Layer shall evaluate the Group Address Table as follows.
The Data Link Layer shall compare the destination_address to the subsequent Group
Addresses in the Group Address Table, starting from connection nr. 1. This
procedure shall stop on either one of the 3 following stop conditions:

1. the destination_address is found in the Group Address Table, or
2. the value of the destination_address is higher than the last compared Group
Address of the Group Address Table[ 27)].
3. the last compared Group Address entry in the Group Address Table has the
connection_number equal to the Address Table length, this is when the end
of the address table is reached.

♦ Frame acceptance
Only if the stop condition 1 is fulfilled, this is, if the destination_address is found in
the Group Address Table, the Data Link Layer shall pass the received Group Frame
to the Data Link Layer User by means of an L_Data-service.

For the other stop conditions, the received Group Frame shall not be passed to the
Data Link Layer User and the Group Frame shall be removed.

♦ Frame acknowledgement
The received frame shall be acknowledged only if both of the following conditions
are fulfilled:

1. The Group Address Table evaluation procedure is stopped by the stop
condition 1, this is, the Group Address is found in the Group Address
Table, and

2. In the Connection X at which the Group Address is found, the bit Rx is set.

4.16.5.3.2 Transport Layer
In the Transport Layer specifications (see [06]) specify that the TSAP used in the T_Data_Group service
shall be a reference to a Group Address.

If using this standardized Group Address Table format, the TSAP shall be equal to the Connection
Number.

**a)** **Frame transmission**

The Transport Layer shall use the value of the TSAP parameter in the T_Data_Group.req service
primitive as connection number in the Group Address Table. The value of the Group Address found for
this connection number is used as destination_address parameter in the N_Data_Group.req service
primitive which shall be passed to the Network Layer.

**b)** **Frame reception**

The value of the parameter destination_address of the N_Data_Group.ind (N_Data_Group.con) shall be
searched in the Group Address Table.

If the destination_address is found, the connection number at which it is found shall be taken as value for
the parameter TSAP in the T_Data_Group.ind (T_Data_Group.con).

If the destination_address is not found, the value for the parameter TSAP in the T_Data_Group.ind shall
be set to FFh to indicate an unknown connection number.

27) For this reason, the Group Address entries in the Group Address Table have to be sorted. This allows for a fast
evaluation algorithm.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 229 of 230


-----

###### KNX Standard Resources Management

 4.16.5.4 Usage by the Management Client

4.16.5.4.1 Remote access
The access by a remote Management Client is as specified in clause 4.16.3.4.1 "Remote access" above.

4.16.5.4.2 Local access
The access by a local Management Client is as specified in clause 4.16.3.4.2 "Local access" above.

4.16.5.4.3 Internal access
The access by an internal Management Client is as specified in clause 4.16.3.4.3 "Internal Access" above.

###### 4.16.6 Group Address Table - Realisation Type 5
Used by: Mask 3012h, 4012h configured in S-Mode

The specification of this Resource is only valid if it is and will be managed in S-Mode configuration. If
the device hosting this Resource is managed by another Configuration Mode, the locations for this
Resource can still be accessed; however, these accessed values shall not be interpreted according the
specifications below.

###### 4.16.6.1 Format

Structure: Address Group Address Table Connection Nr. (TSAP)

Low memory

1 octet 0116h Length

2 octets 0117h Individual Address 0

2 octets 0119h Group Address Nr. 1 1

2 octets 011Bh Group Address Nr. 2 2

2 octets 011Dh Group Address Nr. 3 3

… … …
High memory

The Group Addresses are not sorted. Connection Nr. 1 shall refer to the first
Group Address.

Max. Length: The maximum length is implementation dependent. It shall be checked whether
this maximum value is not exceeded.

GAs: 16 bit

###### 4.16.6.2 Location
The location shall be fixed at address 0116h.

###### 4.16.6.3 Usage by the Management Server (device)

4.16.6.3.1 Data Link Layer
The following specification is only valid for the L_Data Frame format. For the other frame formats
(L_Busmon, L_Sys_Data), the Group Address Table shall not be evaluated.

**a)** **Frame transmission**

The Group Address Table shall not be evaluated.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 230 of 231


-----

###### KNX Standard Resources Management

**b)** **Frame reception**

If Data Link Layer finds the frame it has composed from the Physical Layer to be correct, it shall evaluate
the contained Domain Address (if relevant), destination_address and destination_address_flag (DAF) and
for deciding on passing to the frame to the Data Link Layer User or not.

The Data Link Layer shall only evaluate the GrAT under the following conditions:

1. The DoA equals the DoA of the device (if relevant), and

2. the DAF indicates the destination address is a group address, and

3. the frame contains a group message.

If these conditions are not fulfilled, the behaviour shall be as described in the Data Link Layer
specifications for the various media.

The GrAT shall be evaluated as follows.

♦ The behaviour of the Data Link Layer shall depend on the length of the Group Address Table
(address 0116h)

**Length** **Behaviour**

0 ♦ Frame acceptance

The Data Link Layer shall pass all group frames to the Data Link Layer User
irrespective of the contained Group Address.

♦ Frame acknowledgement when relevant

The condition for Group Frame acknowledgment based on the evaluation of the
Group Address Table shall be considered as fulfilled[ 28)].

1 ♦ Frame acceptance

No Group Frame shall be passed to the Data Link Layer User.

♦ Frame acknowledgement

No Group Frame shall be acknowledged.

28) This means that the acknowledge condition resulting from the Group Address Table evaluation is positive. Other
conditions, typically medium specific, additionally apply for confirming the message.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 231 of 232


-----

###### KNX Standard Resources Management

**Length** **Behaviour**

>1 The Data Link Layer shall evaluate the Group Address Table as follows.

The Data Link Layer shall compare the destination_address to the subsequent Group
Addresses in the Group Address Table, starting from connection nr. 1. This
procedure shall stop on either one of the 3 following stop conditions:

1. the destination_address is found in the Group Address Table, or

2. the last compared Group Address entry in the Group Address Table has the
connection_number equal to the Address Table length, this is when the end
of the address table is reached.

♦ Frame acceptance

Only if the stop condition 1 is fulfilled, this is, if the destination_address is found in
the Group Address Table, the Data Link Layer shall pass the received Group Frame
to the Data Link Layer User by means of an L_Data-service.

For the other stop condition, the received Group Frame shall not be passed to the
Data Link Layer User and the Group Frame shall be removed.

♦ Frame acknowledgement

Only if the stop condition 1 is fulfilled, the condition for Group Frame
acknowledgment based on the evaluation of the Group Address Table shall be
considered as fulfilled.

4.16.6.3.2 Transport Layer
The Transport Layer specifications (see [06]) require that the TSAP used in the T_Data_Group service
shall be a reference to a Group Address.

If using this standardized Group Address Table format, the TSAP shall be equal to the Connection
Number.

**a)** **Frame transmission**

The Transport Layer shall use the value of the TSAP parameter in the T_Data_Group.req service
primitive as connection number in the Group Address Table. The value of the Group Address found for
this connection number shall be used as destination_address parameter in the N_Data_Group.req service
primitive that shall be passed to the Network Layer.

**b)** **Frame reception**

The value of the parameter destination_address of the N_Data_Group.ind (N_Data_Group.con) shall be
searched in the Group Address Table.

If the destination_address is found, the connection number at which it is found shall be taken as value for
the parameter TSAP in the T_Data_Group.ind (T_Data_Group.con).

If the destination_address is not found, the value for the parameter TSAP in the T_Data_Group.ind shall
be set to FFh to indicate an unknown connection number.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 232 of 233


-----

###### KNX Standard Resources Management

 4.16.6.4 Usage by the Management Client

4.16.6.4.1 Remote access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to download the Group Address Table - Realisation
Type 5.

It shall be checked on the forehand by the Management Server if the download of the Group Address
Table does not conflict with other resources[ 29)]. If this can not be excluded, the download of the other
Resources shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)

; Set Group Address Table Length to 1[ 30)]
DMP_MemWrite_RCo(0116h, 0116h, 01h)
; Write the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up of the data

; in blocks of 12 octets.
DMP_MemWrite_RCo(0119h, 0119h+2*AddressTableLength-3, GrAT)
; Set the Group Address Table length back to the value correct for the application.
DMP_MemWrite_RCo(0116h, 0116h, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(0116h,0116h)
; If the received length is not equal to the programmed length, abort the Configuration Procedure.
; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Restart the device
DMP_Restart

29) Examples

1. Group Address that have been inserted compared to the Group Address Table currently running in the
Management Server, which would make the Group Objects Association Table invalid.
2. Increased number of Group Address which require a larger address space than currently available in the
Management Client, forcing other recourses, such as the Group Objects Association Table, to be shifted.
30) This makes the Data Link Layer does no longer pass L_Data-frames containing group communication to the
upper layers.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 233 of 234


-----

###### KNX Standard Resources Management

 4.16.7 Group Address Table – Realisation Type 6
Used by: System 300

###### 4.16.7.1 Location
The Group Address Table - Realisation Type 6 shall be implemented as Interface Object of the type
Addresstable Object (Object Type = 0001h).

###### 4.16.7.2 Format
The Address Table Interface Object shall only include the Group Addresses of the device. It shall provide
the management operations for uploading and downloading of the Group Address Table.

The Group Address Table Realisation Type 6 shall support both the L_Data_Standard frames format as
well as the L_Data_Extended frame format. For each Frame Format there shall be a corresponding Group
Address Table. One AddressTable Object shall contain exactly one of the Properties Address Table
Format 0 (PID_TABLE = 23) or Address Table Format 1 (PID_ADDRTAB1= 52) with one given
Address Table format as specified below. A device may support multiple Frame Formats and therefore
more than one instance of the Addresstable Object is possible. The Property “Address Table Format 1”
shall only be valid for the frame format given in the Property “Extended Frame Format”
(PID_EXT_FRAMEFORMAT = 51). If the Property “Extended Frame Format” does not exist the Frame
Format shall be 0 (L_Data_Standard frame format).

The Group Address Table – Realisation Type 6 shall provide the Properties as specified in Table 77 and
defined in detail in the further clauses. For the requirements about which Properties are mandatory and
optional and for the access levels, please refer to Annex A in [17].

**Table 73 – Group Address Table Interface Object – Realisation Type 6**

**Property Name** **Property Identifier** **PDT/DPT** **Use**

Interface Object Type 1 = PID_OBJECT_TYPE See 4.2.1. BCU/LTE

Interface Object Name 2 = PID_OBJECT_NAME See 4.2.2. BCU/LTE

Load Control 5 = PID_LOAD_STATE_CONTROL See 4.2.5. BCU/LTE

Address Table Format 0[ a] 23 = PID_TABLE PDT_GENERIC_02[] BCU/LTE

Extended Frame Format 51 = PID_EXT_FRAMEFORMAT PDT_UNSIGNED_CHAR LTE

Address Table Format 1[ a] [52 = PID_ADDRTAB1 ] PDT_GENERIC_04[] LTE

a Each instance of the Group Address Table Object shall hold exactly one of the Properties “Address

Table Format 0” or “Address Table Format 1”.

4.16.7.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall contain Object Type of the Interface Object. The Group Address Table shall have
Object Type 0001h.

4.16.7.2.2 PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the general requirements for PID_OBJECT_NAME.

This Property shall contain the name of the Address Table.

4.16.7.2.3 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to 4.2.5 for the general requirements for PID_LOAD_STATE_CONTROL.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 234 of 235

|Property Name|Property Identifier|PDT/DPT|Use|
|---|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|See 4.2.1.|BCU/LTE|
|Interface Object Name|<br>2 = PID_OBJECT_NAME|See 4.2.2.|BCU/LTE|
|Load Control|<br>5 = PID_LOAD_STATE_CONTROL|See 4.2.5.|BCU/LTE|
|Address Table Format 0 a|<br>23 = PID_TABLE|PDT_GENERIC_02[]|BCU/LTE|
|Extended Frame Format|<br>51 = PID_EXT_FRAMEFORMAT|<br>PDT_UNSIGNED_CHAR|LTE|
|Address Table Format 1  a|<br>52 = PID_ADDRTAB1|<br>PDT_GENERIC_04[]|LTE|
|a Each instance of the Group Address Table Object shall hold exactly one of the Properties “Address<br>Table Format 0” or“Address Table Format 1”.|a Each instance of the Group Address Table Object shall hold exactly one of the Properties “Address<br>Table Format 0” or“Address Table Format 1”.|a Each instance of the Group Address Table Object shall hold exactly one of the Properties “Address<br>Table Format 0” or“Address Table Format 1”.|a Each instance of the Group Address Table Object shall hold exactly one of the Properties “Address<br>Table Format 0” or“Address Table Format 1”.|


-----

###### KNX Standard Resources Management

4.16.7.2.4 PID_TABLE (PID = 23)
This Property “Address Table Format 0” shall include an array with the Group Address Table. Only
Group Addresses used by the device shall be in the table. If the current length is 0 all Group Addresses
shall be accepted. No Group Address shall be accepted if the load control state differs from loaded (e.g.:
unloaded or loading). The Group Addresses shall be filled in ascending order. The current length of the
array shall be the number of entries in the Address Table. The maximum length shall be calculated via the
Load Control “Relative Allocation” (for further information please refer to [09] clause “Load Control
Record: Relative Allocation”) or shall be fixed in the device.

**Table 74 – Property Address Table Format 0 - value**

Property Value array index **Description** **Size** TSAP

(current nr of elem) 0 Current length 2 octets

1 Group Address 1 2 octets 1

2 Group Address 2 2 octets 2

… … …

n Group address n 2 octets n

The maximum length of the Address Table Property shall be read with an A_PropertyDescription_Read
service.

4.16.7.2.5 PID_EXT_FRAMEFORMAT (PID = 51)
This Property is reserved for LTE-Mode devices. The Extended Frame Format Property shall include the
value of Extended Frame Format (0001b to 1111b) for which the Address Table Property shall be
valid[ 31)]. If the Extended Frame Format Property does not exist the Address Table shall be valid for frame
type 0 (standard frame).

4.16.7.2.6 PID_ADDRTAB1 (PID = 52)
This special LTE-Mode Property Address Table Format 1 shall control the support of Extended Frames.
One address entry shall consist of four octets. The first two octets shall include the base address and the
third and fourth a mask with the valid bits of the base address. The rule for address matching for reception
shall be:

If (Group Address AND mask) is equal to (base address AND mask) then match

This Property shall only include the zone addresses for one Extended Frame Format. If more than one
Extended Frame Format is supported in a device multiple instances of the Address Table Object with
PID_ADDRTAB1 shall exist. The number of Address Table Objects is theoretically not limited in a
device. The Address Table Format 1 Property shall only include values for reception, transmission
addresses are specified in the application.

The maximum length shall be calculated via the Load Control “Relative Allocation” or shall be fixed in
the device.

31) The Extended Frame Format field is specified in [03].

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 235 of 236


-----

###### KNX Standard Resources Management

**Table 75 - Address Table Format 1 - Example 1**

**Base Address** **Mask** **Matching addresses**

1234h FFFFh 1234h

1230h FFFFh 1230h

1200h FFF0h 1200h – 120Fh (sniffer)

1204h FF0Fh 12x4h, x=0h - Fh (sniffer)

1534h FFFFh 1534h

...

**Table 76 - Example for a device with more than one Address table**

**Address** **Interface** **Local Index** **Frame** **Address**

**Address Table**

**Table** **Object** **(device** **Format** **Table** **Description**

**Values**

**Instance** **Type** **Object = 0)** **(PID = 51)** **Property**

1 1 1 00h 23 1001h, S-Mode Group
1002h, Address Table
1003h,…

2 1 2 04h 52 1234.FFFFh, Geographical Tag 1
1230.FFFFh, Address Table
1200.FFF0h
1204.FF0Fh
1534.FFFFh,
1530.FFFFh,
1500.FFF0h

3 1 3 05h 52 2534.FFFFh, Geographical Tag 2
2530.FFFFh, Address Table
2500.FFF0h

4 1 4 06h 52 00A1.FFFFh Application Specific
Tag Address Table

5 1 5 07h 52 0654.FFFFh Unassigned Tags
Address Table

###### 4.16.7.4 Usage by the Management Client

4.16.7.4.1 General
For the Property Based Management no memory allocation is needed. The data shall be written directly to
the Property Address Table. The maximum size of the table can be read via a description read in the
maximum number of elements in the Address Table Property. To prevent the connectionless access to
Address Table it is recommended to not use the lowest access level for this Interface Object.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 236 of 237

|Base Address|Mask|Matching addresses|
|---|---|---|
|1234h|FFFFh|1234h|
|1230h|FFFFh|1230h|
|1200h|FFF0h|1200h – 120Fh (sniffer)|
|1204h|FF0Fh|12x4h,  x=0h - Fh (sniffer)|
|1534h|FFFFh|1534h|
|...|||

|Address<br>Table<br>Instance|Interface<br>Object<br>Type|Local Index<br>(device<br>Object = 0)|Frame<br>Format<br>(PID = 51)|Address<br>Table<br>Property|Address Table<br>Values|Description|
|---|---|---|---|---|---|---|
|1|1|1|00h|23|1001h,<br>1002h,<br>1003h,…|S-Mode Group<br>Address Table|
|2|1|2|04h|52|1234.FFFFh,<br>1230.FFFFh,<br>1200.FFF0h<br>1204.FF0Fh<br>1534.FFFFh,<br>1530.FFFFh,<br>1500.FFF0h|Geographical Tag 1<br>Address Table|
|3|1|3|05h|52|2534.FFFFh,<br>2530.FFFFh,<br>2500.FFF0h|Geographical Tag 2<br>Address Table|
|4|1|4|06h|52|00A1.FFFFh|Application Specific<br>Tag Address Table|
|5|1|5|07h|52|0654.FFFFh|Unassigned Tags<br>Address Table|


-----

###### KNX Standard Resources Management

The complete download of the Group Address Table – Realisation Type 6 shall be done in the following
way:

###### unload

 Start loading

 relativ allocation

 write data to
 property

 Load complete

**Figure 58 - Load Procedure**

4.16.7.4.2 Remote Access
The following Load Controls shall be supported for the management of the Group Address Table –
Realisation Type 6.

**Load Control Subtype** **Description** **Supported**
00h No operation M
01h Start Loading M
02h Load Completed M
03h Additional Load Controls
0Ah Relative Allocation M
04h Unload M

4.16.7.4.3 Local Access
Local Access by a Management Client to the Group Address Table – Realisation Type 6 is not specified.

###### 4.16.8 Group Address Table – Realisation Type 7
Used by: System B

###### 4.16.8.1 Location
The Group Address Table - Realisation Type 7 shall be implemented as Interface Object of the type
Addresstable Object (Object Type = 0001h). This Interface Object shall provide the Property
PID_TABLE_REFERENCE for memory mapped access to the table data.

###### 4.16.8.2 Format
The Group Address Table Object shall contain the Group Address Table length, and the Group Addresses
(LSAPs) of the device.

It shall provide the management operations for the up- and download of Group Address Tables.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 237 of 238

|Start loading|Col2|
|---|---|
|||

|relativ allocation<br>write data to<br>property|Col2|
|---|---|
|write data to<br>property|write data to<br>property|
|||
|||

|Load Control|Subtype|Description|Supported|
|---|---|---|---|
|00h||No operation|M|
|01h||Start Loading|M|
|02h||Load Completed|M|
|03h||Additional Load Controls||
||0Ah|Relative Allocation|M|
|04h||Unload|M|


-----

###### KNX Standard Resources Management

The Group Address Table – Realisation Type 7 provides the Properties as specified in Table 77 and
defined in detail in the further clauses. For the requirements about which Properties are mandatory and
optional and for the access levels please refer to Annex A in [17].

**Table 77 – Group Address Table Interface Object – Realisation Type 7**

**Property Name** **Property Identifier** **PDT/DPT**

Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT

Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL

Table Reference 7 = PID_TABLE_REFERENCE PDT_UNSIGNED_LONG

Table 23 = PID_TABLE PDT_UNSIGNED_INT[]

Memory Control Table 27 = PID_MCB_TABLE PDT_GENERIC_08[]

Error code 28 = PID_ERROR_CODE PDT_ENUM8

PL110 Group Responser 53 = PID_GROUP_RESPONSER- PDT_BITSET8[]
Table[ a] _TABLE

a This Property is mandatory for PL110 devices. For all other media this Property shall not be implemented.

4.16.8.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall be the Object Type of the Interface Object. The Group Address Table shall have
Object Type 0001h.

4.16.8.2.2 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to 4.2.5 for the general requirements for PID_LOAD_STATE_CONTROL.

4.16.8.2.3 PID_TABLE_REFERENCE (PID = 07)
Please refer to 4.2.7 for the general requirements for PID_TABLE_REFERENCE.

4.16.8.2.4 PID_TABLE (PID = 23) for Group Address Table - Realisation Type 7
This Property shall contain the Group Address Table – Realisation Type 7.

The contents of this Property shall only be valid in the load state ‘loaded’. Writing shall only have effect
in the load state ‘Loading’.

For the Realisation Type 7 of the Group Address Table, the Property Table shall contain an array with the
Group Address Table. Only Group Addresses (LSAPs) used by the device shall be in the table. If the
current length is 0 all Group Addresses shall be accepted. To accept no Group Address at all the Load
State shall be set to a state different from “Loaded” (e.g.: “Unloaded” or “Loading”). The Group
Addresses shall be filled in ascending order. The current length shall be the number of entries in the
Address Table. The maximum length of the Address Table Property shall be read via A_PropertyDescription_Read. The Maximum Length shall be calculated via the load control “relative allocation”
(for further information please refer to [09] clause “Load Event Data Relative Allocation” and [10] in the
Configuration Procedures that use this Load Control) or shall be fixed in the device.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 238 of 239

|Property Name|Property Identifier|PDT/DPT|
|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|
|Load Control|<br>5 = PID_LOAD_STATE_CONTROL|<br>PDT_CONTROL|
|Table Reference|<br>7 = PID_TABLE_REFERENCE|<br>PDT_UNSIGNED_LONG|
|Table|<br>23 = PID_TABLE|<br>PDT_UNSIGNED_INT[]|
|Memory Control Table|<br>27 = PID_MCB_TABLE|<br>PDT_GENERIC_08[]|
|Error code|<br>28 = PID_ERROR_CODE|<br>PDT_ENUM8|
|PL110 Group Responser<br>Table a|<br>53 = PID_GROUP_RESPONSER-<br>_TABLE|<br>PDT_BITSET8[]|
|<br>a <br>This Property is mandatory for PL110 devices. For all other media this Property shall not be implemented.|<br>a <br>This Property is mandatory for PL110 devices. For all other media this Property shall not be implemented.|<br>a <br>This Property is mandatory for PL110 devices. For all other media this Property shall not be implemented.|


-----

###### KNX Standard Resources Management

**Table 78 - Group Address Table – Realisation Type 7**

Property Value array index **Description** **Size** TSAP

(current nr of elem) 0 Current length 2 octets

1 Group Address 1 2 octets 1

2 Group Address 2 2 octets 2

… … …

n Group address n 2 octets n

Every Group Address entry shall comply with the format and full range as specified in clause 3.4
and [04].

4.16.8.2.5 PID_GROUP_RESPONSER_TABLE (PID = 53)
This Property is mandatory for PL110 devices. For all other media this Property shall not be
implemented.

Each bit in this bit field shall define the Data Link Layer acknowledge generation of one associated
LSAP.

**Table 79 - Group Responser Flag (GRF) Table**

**Bit#**

**Octet#** **7** **6** **5** **4** **3** **2** **1** **0**

Octet 0 Max. Length (LSAPs DIV 8) + 1

Octet 1 GRF 8 GRF 7 GRF 6 GRF 5 GRF 4 GRF 3 GRF 2 GRF 1

Octet 2 GRF 16 GRF 15 GRF 14 GRF 13 GRF 12 GRF 11 GRF 10 GRF 9

…

Octet n … … … … … … … …

4.16.8.2.6 PID_MCB_TABLE (PID = 27)
Please refer to the Interface Object Type independent specification of PID_MCB_TABLE in 4.2.27.

For the Group Address Table Object only the checksum feature is intended to be used but using the same
mechanism as for the Application Program objects.

For this case the maximal table length (no. of elements) shall be set to ‘1’ and the read and write access
shall be set to the lowest access level.

4.16.8.2.7 PID_ERROR_CODE (PID = 28)
Please refer to 4.2.28 for the general requirements for PID_ERROR_CODE.

###### 4.16.8.3 Usage by the Management Server
The usage by the Management Server (device) shall be identical as for Group Address Table –
Realisation Type 4 (see 4.16.5), except for the frame acknowledgement.

♦ Frame acknowledgement

The received frame shall be acknowledged only if both of the following conditions are fulfilled:

1. The Group Address Table evaluation procedure is stopped by the stop condition 1, this is, the
Group Address is found in the Group Address Table, and

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 239 of 240

|Octet#|Bit#|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Octet#**|**7 **|**6 **|**5 **|**4 **|**3 **|**2 **|**1 **|**0 **|
|Octet 0|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|Max. Length (LSAPs DIV 8) + 1|
|Octet 1|GRF 8|GRF 7|GRF 6|GRF 5|GRF 4|GRF 3|GRF 2|GRF 1|
|Octet 2|GRF 16|GRF 15|GRF 14|GRF 13|GRF 12|GRF 11|GRF 10|GRF 9|
|…|||||||||
|Octet n|…|…|…|…|…|…|…|…|


-----

###### KNX Standard Resources Management

2. In the Property PID_GROUP_RESPONSER_TABLE the bit is set at Property array element
(Group Address DIV 8) + 1 at bit position (Group Address – 1) MOD 8.

###### 4.16.9 Group Address Table – Realisation Type 8
Used by mask 5705h.

4.16.9.1.1 Format

Structure: Address Group Address Table TSAP (Connection Nr.)

Low memory

1 octet Length

2 octets Individual Address 0

2 octets Group Address Nr. 1 1

2 octets Group Address Nr. 2 2

2 octets Group Address Nr. 3 3

… …

High memory
The Group Addresses shall be are sorted in ascending order with increasing
memory locations. Connection Nr. 1 shall refer to the first Group Address.

Max. Length: The maximum length is implementation dependent. It shall be checked whether
this maximum value is not exceeded.

GAs: 16 bit

###### 4.16.9.2 Location
The Location shall be fixed at address 4000h.

###### 4.16.10 Group Address Table - E-Mode Realisation Type 1 (GrAT – Easy 1)
Used by: Ctrl-Mode fixed DMA
and mask 0012h in E-Mode

###### 4.16.10.1 Format
See clause 4.16.3.1.

###### 4.16.10.2 Location
The location is fixed at address 0116h.

###### 4.16.10.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and mask 0012h the following applies.

Before memory mapped access to a device, the E-Mode Controller shall set the error flags to
00h to stop the application. A device shall reject Link Services sending a negative response
(start_index = 0 and no group_address_list) if error flags are set to 00h, not depending on
communication mode (error flags definition is given in [22]).

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 240 of 241


-----

###### KNX Standard Resources Management

 4.16.10.4 Usage by the Management Server (device)
See clause 4.16.3.3.

###### 4.16.10.5 Usage by the Management Client

4.16.10.5.1 Remote access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to read and to write the GrAT – Easy 1 and to get the
maximum length of the GrAT – Easy 1.

4.16.10.5.1.1 Read GrAT – Easy 1

; Connect to the device
DMP_Connect_RCo
; Get GrAT – Easy 1 Group Address Table Length
DMP_MemRead_RCo(0116h, 0116h, AddressTableLength)
; Read the Group Address entries of the GrAT – Easy 1.
; Note that this Management Procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemRead_RCo(0119h, 0119h+2*AddressTableLength-3, GrAT)
; Disconnect from the device
DMP_Disonnect_RCo

4.16.10.5.1.2 Get maximum length GrAT – Easy 1
The calculation of the maximum length of the GrAT – Easy 1 is based on the Association Table
###### following directly behind the GrAT – Easy 1 without space between the tables.

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table Pointer
DMP_MemRead_RCo(0111h, 0111h, GrAssocTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the maximum length of GrAT – Easy 1:
; ⇒ AddressTableMaxLength = (0100h + GrAssocTabPtr - 0116h - 3)/2[ 32)]

4.16.10.5.1.3 Write GrAT – Easy 1
It shall be checked on beforehand by the Management Server if the download of the GrAT – Easy 1 does
not conflict with other Resources[ 33)]. If this can not be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)


; Set Group Address Table Length to 1[ 34)]


32) The calculation is based on the memory block reserved for GrAT – Easy 1, including 3 octets for GrAT – Easy 1
Table length and the Individual Address. The Association Table directly follows in memory the GrAT – Easy 1
(please refer to [09] “Appendix 5 : Controller Mode download Procedures”).
33) EXAMPLE Group Address that have been inserted compared to the GrAT – Easy 1 currently running in the
Management Server, which would make the Group Objects Association Table invalid.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 241 of 242


-----

###### KNX Standard Resources Management

DMP_MemWrite_RCo(0116h, 0116h, 01h)
; Write the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_RCo(0119h, 0119h+2*AddressTableLength-3, GrAT)
; Set the Group Address Table length back to the value correct for the application.
DMP_MemWrite_RCo(0116h, 0116h, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(0116h, 0116h)
; If the received length is not equal to the programmed length,
; abort the Configuration Procedure.
; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Disconnect from the device
DMP_Disconnect_RCo

4.16.10.5.2 Local access
Not applicable.

4.16.10.5.3 Internal Access
Not applicable.

###### 4.16.11 Group Address Table - E-Mode Realisation Type 2 (GrAT – Easy 2)
Used by: Ctrl-Mode reloc. DMA
and mask 0020h, 0021h and 0701h in E-Mode

###### 4.16.11.1 Format
See clause 4.16.4.1.

###### 4.16.11.2 Location
The location of the GrAT – Easy 2 is indicated by the pointer PID_TABLE_REFERENCE (PID = 7) of
the Group Address Table Object. The object_index of the Group Address Table Object shall be 1 (please
refer [10] “Appendix 5 : Controller Mode download Procedures”).

The Property PID_TABLE_REFERENCE shall be a read only Property.

###### 4.16.11.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and Masks 0020h, 0021h and 0701h the following applies.

A device receiving Link Services when Group Address Table, Group Object Association Table,
Group Object Table and Application load states are different from loaded shall reject these
services sending a negative response (start_index = 0 and no group_address_list), not depending
on the communication mode.

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.16.11.4 Usage by the Management Server (device)
Please refer to clause 4.16.4.3 “Usage by the Management Server (device)”.

34) This makes the Data Link Layer does no longer pass L_Data-frames containing group communication to the
upper layers.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 242 of 243


-----

###### KNX Standard Resources Management

 4.16.11.5 Usage by the Management Client

4.16.11.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to read and to write the GrAT – Easy 2 and to get the
maximum length of the GrAT – Easy 2.

4.16.11.5.1.1 Read GrAT – Easy 2

; Connect to the device
DMP_Connect_RCo
; Get GrAT – Easy 2 Table pointer
DMP_InterfaceObjectRead_R(object_index = 01h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAddrTabPtr)
; Get Group Address Table Length
DMP_MemRead_RCo(GrAddrTabPtr, GrAddrTabPtr, AddressTableLength)
; Read the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up
: of the data in blocks of 12 octets.
DMP_MemRead_RCo(GrAddrTabPtr +3, GrAddrTabPtr +2*AddressTableLength, GrAT)
; Disconnect from the device
DMP_Disonnect_RCo

4.16.11.5.1.2 Get maximum length GrAT – Easy 2
The calculation of the maximum length of the GrAT – Easy 2 is based on the Group Association Table
###### following directly behind the GrAT – Easy 2 without space between the tables.

; Connect to the device
DMP_Connect_RCo
; Get Group Address Table pointer
DMP_InterfaceObjectRead_R(object_index = 01h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAddrTabPtr)
; Get Group Association Table pointer
DMP_InterfaceObjectRead_R(object_index = 02h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the maximum length Group Address Table Format 2:
; ⇒ AddressTableMaxLength = (GrAssocTabPtr - GrAddrTabPtr - 4)/2[ 35)]

35) The calculation is based on the memory block reserved for GrAT – Easy 2, including 4 octets for Table length,
Individual Address and checksum. The Association Table is close to the Group Address Table (refer [09]
“Appendix 5 : Controller Mode download Procedures”).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 243 of 244


-----

###### KNX Standard Resources Management

4.16.11.5.1.3 Write GrAT – Easy 2
It shall be checked on beforehand by the Management Server if the download of the GrAT – Easy 2 does
not conflict with other Resources [36)]. If this can not be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Address Table pointer [ 37)]
DMP_InterfaceObjectRead_R(object_index = 01h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAddrTabPtr)

; Set Group Address Table "Loading[" 38)]
DMP_LoadStateMachineWrite_RCo_IO(object_index = 01h, PID = =PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, Load)
; Write the Group Address entries of the Group Address Table.
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemWrite_RCo(GrAddrTabPtr +3, GrAddrTabPtr +2*AddressTableLength, GrAT)
; Set the Group Address Table length back to the value correct for the application.
DMP_MemWrite_RCo(GrAddrTabPtr, GrAddrTabPtr, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(GrAddrTabPtr, GrAddrTabPtr)
; If the received length is not equal to the programmed length, abort the Configuration Procedure.
; Set Group Address Table "Loaded"
DMP_LoadStateMachineWrite_RCo_IO(object_index = 01h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, LoadCompleted)
; Disconnect from the device
DMP_Disonnect_Rco

4.16.11.5.2 Local Access
Not applicable.

4.16.11.5.3 Internal Access
Not applicable.

36) Example: Group Address that have been inserted compared to the Group Address Table currently running in the
Management Server, which would make the Group Objects Association Table invalid.
37) Can be skipped if the pointer value is known from previous Management Procedures as for instance as specified
in clause 4.10.10.5.1.2 “Get maximum length GrAT – Easy 2”.
38) It is recommended to check the load via DMP_LoadStateMachineRead_RCo state before setting a new state. If
the previous state is "Loading" it's the decision of the client to handle this state. All other states except "Loaded"
shall stop the procedure.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 244 of 245


-----

###### KNX Standard Resources Management

##### 4.17 Group Object Association Table (GrOAT)

###### 4.17.1 Abstract Resource definition
The Group Objects Association Table shall be a parameter of the Application Layer. It shall store the
relationship between Transport Layer Service Access Points (TSAPs) and Application Layer Service
Access Points (ASAP). The information on this relationship is needed when mapping the Multicast
Communication Mode messages A_GroupValue_Read, A_GroupValue_Response and
A_GroupValue_Write to T_Data_Group-messages and vice versa. The TSAP shall be an index in the
Group Address Table. The ASAP shall be the Group Object number. The lowest ASAP shall be 0.

The ASAP shall in this Resource be a unique identifier for a Group Object to the Application Layer.
Please refer as well to [07]. The ASAP for this Resource shall thus be a Group Object Number.

**Default state (optional)**

The default state is not standardised but is implementation specific. This may be any of the following.
Other default states are possible as well.

   - The Group Object Association Table contains no associations; the Current Size is 0.
   - The Group Object Association Table contains an implementation specific number of default
associations; the size has an according value.

If the Group Object Association Table Realisation is controlled through a Load State Machine, then this
may be Loaded or Unloaded.

###### 4.17.2 Access Control to the Group Object Association Table
If the MaS supports KNX Secure Communication, then it shall support Access Control to the Group
Object Association Table. The write access to the contents and any other parameter related to the Group
Object Association Table shall be limited to the Role “Tool”. Other Roles shall not have write access but
may have read access.

EXAMPLE 40 Parameters related to the Group Object Association Table can be the write access to the Load State Machine
(memory mapped or Property based), Table length, pointers to the memory mapped location etc.

###### 4.17.3 Group Object Association Table - Realisation Type 1
Used by: Mask 0010h, 0011h, 0012h
Mask 0020h in compatibility mode, 0021h in compatibility mode
Mask 1012h, 1013h
Mask 3012h, 4012h configured in S-Mode

###### 4.17.3.1 Format
The Group Object Association Table shall be mapped in memory and shall have the following format.

Group Objects Association Table Association Nr.

Low memory

1 octet TableAddress Current Size

2 octets TableAddress +1 TSAP ASAP 0

2 octets TableAddress +3 TSAP ASAP 1

2 octets TableAddress +5 TSAP ASAP 2

… … … …

… High Memory

GrAssocTabPtr = pointer to the Group Objects Association Table

The Current Size shall indicate the number Group Associations in the GrOAT.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 245 of 246

|Current Size|Col2|
|---|---|
|TSAP|ASAP|
|TSAP|ASAP|
|TSAP|ASAP|
|…|…|


-----

###### KNX Standard Resources Management

An association shall always have the following format:

Association

TSAP ASAP
2 octets
(1 octet) (1 octet)

low memory high memory

###### 4.17.3.2 Location
The location of the Group Objects Association Table shall be given by the value contained in the
Resource “Group Objects Association Table Pointer” (GrAssocTabPtr) incremented with an offset of
100h.

TableAddress = 100h + GrAssocTabPtr

**GrAssocTabPtr**

- Format

Single octet value

- Location

Address 111h

- Value

Valid values are within the range 00h and FFh.

Due to the location of other Resources (Group Address Table, EEPROM Checksum) this value can
be only between 19h and FEh.

- Usage by Management Server

The Management Server shall take the value given at this location incremented with 100h to find the
location of the Group Objects Association Table.

- Usage by Management Client

The Management Client shall set this value according to the location of the Group Objects
Association Table.

###### 4.17.3.3 Usage by Management Server (Device)
The algorithm for evaluation of the Group Objects Association Table shall depend on the communication
way.

4.17.3.3.1 Frame transmission
When mapping a group message received from the Application Layer User to a T_Data_Group-message,
the Application Layer shall map the contained ASAP to exactly one TSAP. To this, a “sending
association” shall be defined.

The sending association shall be the Association with association number equal to the value of the ASAP.
It is not checked whether the contained ASAP is the one for which the Application Layer User requested
the transmission.

EXAMPLE ASAP nr. 4 is always transmitted using the association number 4.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 246 of 247

|TSAP<br>(1 octet)|ASAP<br>(1 octet)|
|---|---|


-----

###### KNX Standard Resources Management

4.17.3.3.2 Frame reception
The parameter TSAP, contained in the received T_Data_Group.ind and T_Data_Group.con services, shall
be searched in the associations in the Group Objects Association Table. For every[ 39)] instance of the
TSAP that is found, the Application Layer

   - shall take the ASAP that is associated to it by the association in which the TSAP is found, and

   - shall generate the appropriate Application Layer service primitive[ 40)], as specified in [07], using
that ASAP as parameter, and

   - shall stop the search for instances of the TSAP in the GrOAT when the end of the GrOAT is
reached.

###### 4.17.3.4 Usage by Management Client

4.17.3.4.1 Build rules
The evaluation mechanism by the Management Server leads to the following build rules for the
Management Client.

   - The size of the GrOAT shall at least be equal to the number of ASAPs.

   - For each ASAP, the single TSAP on which its services shall be sent, shall be contained in the
association with association number equal to the ASAP number.

   - Non-sending associations can be put:

    - in the range of the sending associations (association numbers ≤ number ASAPs), if the
TSAP is not used for a sending association with a higher association number.

    - in the range of the non-sending associations (association numbers > number of ASAPs)

   - Unused associations shall be indicated by a TSAP = FEh.

4.17.3.4.2 Remote access

; Connect to the device
DMP_Connect_RCo
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)

; Set Group Address Table Length to 1.[ 41)]
DMP_MemWrite_RCo(0116h, 0116h, 01h)
; Write the Group Object Association Table
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_RCo(*GrAssocTabPtr, *GrAssocTabPtr+CurrentSize*2)
; Set the GrAssocTabPtr to the correct value
DMP_MemWrite_RCo(0111h, 0111h, GrAssocTabPtr)
; Set the Group Address Table length back to the value correct for the application.
DMP_MemWrite_RCo(0116h, 0116h, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(0116h,0116h)
; If the received length is not equal to the programmed length, abort the Configuration Procedure.
; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Restart the device
DMP_Restart

39) This means that the reception of one T_Data_Group-service leads to as many A_Group_Value_Xxx-services as
the TSAP is contained in the Group Object Association Table.
40) A_GroupValue_Read.ind, A_GroupValue_Response.ind and A_GroupValue_Write.ind.
41) This makes the Data Link Layer does no longer pass L_Data-frames containing group communication to the
upper layers.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 247 of 248


-----

###### KNX Standard Resources Management

 4.17.4 Group Object Association Table - Realisation Type 2
Used by: Mask 0020h, 0021h (both not in “compatibility mode”)

###### 4.17.4.1 Format
The format is as specified in clause 4.17.3.1 “Format” above.

###### 4.17.4.2 Location
The location of the Group Object Association Table – Realisation Type 2 shall be given by the value of
the Property PID_TABLE_REFERENCE (PID = 7) of the System Interface Object “Group Object
Association Table” (object_type = 02h). The Management Server (device) shall take care to set the
PID_TABLE_REFERENCE to the value given by the Management Client when allocating the memory
for this Resource.

###### 4.17.4.3 Usage by the Management Server (device)
The algorithm for evaluation of the Group Objects Association Table shall depend on the communication
way.

4.17.4.3.1 Frame transmission
When mapping a group message received from the Application Layer User to a T_Data_Group-message,
the Application Layer shall map the contained ASAP to exactly one TSAP. To this, a "sending
association" shall be defined.

The sending association shall be the Association with association number equal to the value of the ASAP.
The Application Layer shall check whether the contained ASAP is the one for which the Application
Layer User requested the transmission. If positive, the association shall be used for processing the
transmission request. If negative, the transmission request shall be confirmed negatively by the
Application Layer.

EXAMPLE ASAP nr. 4 is transmitted using the association number 4 if the ASAP entry in that association is equal to 4.

4.17.4.3.2 Frame reception
The usage by the Management Server for frame reception is as specified in clause 4.17.3.3.2 "Frame
reception" above.

###### 4.17.5 Group Object Association Table - Realisation Type 6
Used by: System 300
System B

###### 4.17.5.1 Location
The Group Object Association Table – Realisation Type 6 shall be implemented as Interface Object of the
type Associationtable Object (Object Type = 0002h).

For System B, this Interface Object shall provide the Property PID_TABLE_REFERENCE for memory
mapped access to the table data. Please refer to [17] for the mandatory and optional Properties of this
Interface Object in function of the Profile.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 248 of 249


-----

###### KNX Standard Resources Management

 4.17.5.2 Format
The Group Object Association Table – Realisation Type 6 shall consist of one Interface Object of the type
Associationtable Object (Object Type = 0002h). It shall provide the management operations for
downloading. For the requirements about which Properties are mandatory and optional and for the access
levels, please refer to Annex A in [17].

**Table 80 - Association Table Interface Object**

**Property Name** **Property Identifier** **PDT (DPT)**

Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT

Interface Object Name 2 = PID_OBJECT_NAME PDT_UNSIGNED_CHAR[]

Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL

Table Reference 07 = PID_TABLE_REFERENCE PDT_UNSIGNED_LONG

Table 23 = PID_TABLE PDT_GENERIC_02[][ a]

PDT_GENERIC_04[][ a]

Memory Control Table 27 = PID_MCB_TABLE PDT_GENERIC_08[]

Error code 28 = PID_ERROR_CODE PDT_ENUM8

a It is mandatory to implement either one flavour of this Property.

4.17.5.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall contain the Object Type of the Interface Object. The Associationtable Object shall
have Object Type 0002h.

4.17.5.2.2 PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the general requirements for PID_OBJECT_NAME.

This Property shall contain the name of the Association Table.

4.17.5.2.3 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to 4.2.5 for the general requirements for PID_LOAD_STATE_CONTROL.

4.17.5.2.4 PID_TABLE_REFERENCE (PID = 07)
Please refer to 4.2.7 for the general requirements for PID_TABLE_REFERENCE.

4.17.5.2.5 PID_TABLE (PID = 23)
This Property “Association Table” shall contain the actual Group Object Association Table which shall
associate the Group Objects, through their Group Object Number (Application Layer Service Access
**Point = ASAP) with the Transport Layer Service Access Point (TSAP). The TSAP shall be the index in**
the Group Address Table format 0 (S-Mode Group Address Table with Frame Format = 0) starting with
index 1.

The Association Table can be of format 0 or format 1. The Management Client can determine which
format is implemented via an A_PropertyDescription_Read. In the A_PropertyDescription_Response-PDU the type field specifies either format 0 or format 1. This requires the implementation of
full Interface Objects.

The format of the Group Object Association Table and the Property Datatype of PID_TABLE shall also
be identical to the indication given by the field “Group Object Association Table Management” in the
Property PID_MGT_DESCRIPTOR (see 4.3.23.3) if this Property is implemented.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 249 of 250

|Property Name|Property Identifier|PDT (DPT)|
|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|
|Interface Object Name|<br>2 = PID_OBJECT_NAME|<br>PDT_UNSIGNED_CHAR[]|
|Load Control|<br>5 = PID_LOAD_STATE_CONTROL|<br>PDT_CONTROL|
|Table Reference|<br>07 = PID_TABLE_REFERENCE|<br>PDT_UNSIGNED_LONG|
|Table|<br>23 = PID_TABLE|<br>PDT_GENERIC_02[] a|
|Table|<br>23 = PID_TABLE|PDT_GENERIC_04[] a|
|Memory Control Table|27 = PID_MCB_TABLE|PDT_GENERIC_08[]|
|Error code|<br>28 = PID_ERROR_CODE|<br>PDT_ENUM8|
|<br> <br>a It is mandatory to implement either one flavour of this Property.|<br> <br>a It is mandatory to implement either one flavour of this Property.|<br> <br>a It is mandatory to implement either one flavour of this Property.|


-----

###### KNX Standard Resources Management

The maximum number of elements in the Property shall show the maximum size of the table and current
length shall show the current usage. In each association the high octet shall be the TSAP and the low octet
shall be the ASAP number, both starting with value 1.

In case of transmission the first matching entry in the Association Table shall be used.

If the current length is set to 0 a “standard Association Table” shall be used (this is: ASAP = TSAP
number). The Maximum Length shall be calculated via the load control relative allocation or shall be
fixed in the device. The maximum length of the Property Table shall be read with an
A_PropertyDescription_Read-service.

The content of the Property PID_TABLE shall only be valid in the load state ‘loaded’. Writing shall only
have effect in the load state ‘Loading’.

**PID_TABLE for the Group Object Association Table – format 0**

In each association the high octet shall be the TSAP and the low octet shall be the ASAP, both
starting with value 1.

**Table 81 – PID_TABLE for the Group Object Association Table – format 0**

**Connection number** **Group Object number**

**(TSAP)** **(ASAP)** **Property Array Index**

Length
(2 octet)

TSAP #1 ASAP #1 1

(1 octet) (1 octet)

TSAP #2 ASAP #2 2

(1 octet) (1 octet)

TSAP #3 ASAP #3 3

(1 octet) (1 octet)

… … …

**PID_TABLE for the Group Object Association Table – format 1**

In each association the most significant two octets shall be the TSAP and the least significant two
octets shall be the ASAP number; both shall start with value 1.

**Table 82 – PID_TABLE for the Group Object Association Table – format 1**

**Connection number** **Group Object number**

**(TSAP)** **(ASAP)** **Property Array Index**

Length
(2 octets)

TSAP #1 ASAP #1 1
(2 octets) (2 octets)

TSAP #2 ASAP #2 2
(2 octets) (2 octets)

TSAP #3 ASAP #3 3
(2 octets) (2 octets)

… … …

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 250 of 251

|Connection number<br>(TSAP)|Group Object number<br>(ASAP)|
|---|---|
|Length<br>(2 octet)|Length<br>(2 octet)|
|TSAP #1<br>(1 octet)|ASAP #1<br>(1 octet)|
|TSAP #2<br>(1 octet)|ASAP #2<br>(1 octet)|
|TSAP #3<br>(1 octet)|ASAP #3<br>(1 octet)|
|…|…|

|Connection number<br>(TSAP)|Group Object number<br>(ASAP)|
|---|---|
|Length<br>(2 octets)|Length<br>(2 octets)|
|TSAP #1<br>(2 octets)|ASAP #1<br>(2 octets)|
|TSAP #2<br>(2 octets)|ASAP #2<br>(2 octets)|
|TSAP #3<br>(2 octets)|ASAP #3<br>(2 octets)|
|…|…|


-----

###### KNX Standard Resources Management

**Table 83 - Example for an Association Table**

**Property** **TSAP**

**ASAP**

**Array** **(starting**

**(starting with 1)**

**Index** **with 1)**

0 Association table length -- --(2 octets)

1 1. Group Association 1 1

2 2. Group Association 2 2

3 3. Group Association 1 5

…. …. ….

The sending ASAP shall be the first matching ASAP (like in System 7). No other sorting shall be
required. If no association is found no request (in transmission) or update (in reception) shall be
generated. For more details please refer to [07] clause 3.1 “The relation between TSAPs and ASAPs”.

|Property<br>Array<br>Index|Col2|TSAP<br>(starting<br>with 1)|ASAP<br>(starting with 1)|
|---|---|---|---|
|0|Association table length<br>(2 octets)|--|---|
|1|1. Group Association|1|1|
|2|2. Group Association|2|2|
|3|3. Group Association|1|5|
|….|….|….||


Association update ASAP 3

receive TSAP 1 Table

1 3
2 1
1 4
2 2
3 4 Update ASAP 4


e.g. 0815


Grp. Addr.

Table


Group Address TSAP ASAP

**Figure 59 – Reception of a frame with Group Address 0815h (example)**

|Tab receive TSAP 1 Table e.g. 0815|Tab|ble|
|---|---|---|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|<br>1|<br>3|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|2|1|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|1|4|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|2|2|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|3|4|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|||
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS<br>|||


Grp. Addr.


Association

Table
1 3
2 1
1 4
2 2
3 4


Group Address TSAP ASAP Application

**Figure 60 – Transmission of Group Object with ASAP 1**

4.17.5.2.6 PID_MCB_TABLE (PID = 27)
Please refer to the Interface Object Type independent specification of PID_MCB_TABLE in 4.2.27.

For the Group Object Association Table object only the checksum feature is intended to be used but using
the same mechanism as for the application program objects.

For this case the maximal table length (no. of elements) shall be set to ‘1’ and the read and write access
shall be set to the lowest access level.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 251 of 252

|Tab request on Table|Tab|ble|
|---|---|---|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|<br>1|<br>3|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|2|1|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|1|4|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|2|2|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|3|4|
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|||
|<br>1 <br>2 <br>1 <br>2 <br>3 <br> <br>TSAP 2<br>update on TSAP 2<br> <br>0815<br>FEA1<br>TSAP<br>Group Address<br>BUS|||


-----

###### KNX Standard Resources Management

4.17.5.2.7 PID_ERROR_CODE (PID = 28)
Please refer to 4.2.28 for the general requirements for PID_ERROR_CODE.

###### 4.17.5.3 Usage by the Management Client

4.17.5.3.1 General
The sequence is identical to the sequence as specified in 4.16.7.4 “Usage by the Management Client”.

For the Property Based Management no memory allocation is needed. The data shall be written directly to
the Property Association Table. The maximum size of the table can be read via a description read in the
maximum number of elements in the Association Table Property. To prevent the connectionless access to
the Association Table it is recommended to not use the lowest access level for this Interface Object.

4.17.5.3.2 Remote Access
The following Load Controls shall be supported for the management of the Group Object Association
Table - Realisation Type 6.

**Load Control Sub-type** **Description** **Supported**
00h No operation M
01h Start Loading M
02h Load Completed M
03h Additional Load Controls
0Ah Relative Allocation M
04h Unload M

###### 4.17.6 Group Object Association Table - Realisation Type 8
Used by: Mask 5705h

###### 4.17.6.1 Format

Group Objects Association Table Association Nr.

Low memory

1 octet TableAddress Current Size

2 octets TableAddress +1 TSAP ASAP 0

2 octets TableAddress +3 TSAP ASAP 1

2 octets TableAddress +5 TSAP ASAP 2

… … … …

… High Memory

The Current Size shall indicate the number Group Associations in the GrOAT.

###### 4.17.6.2 Location
The location of the Group Object Association Table – Realisation Type 8 - shall be given by the value of
the Property PID_TABLE_REFERENCE (PID = 7) of the System Interface Object “Group Object
Association Table” (object_type = 02h).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 252 of 253

|Load Control|Sub-type|Description|Supported|
|---|---|---|---|
|00h||No operation|M|
|01h||Start Loading|M|
|02h||Load Completed|M|
|03h||Additional Load Controls||
||0Ah|Relative Allocation|M|
|04h||Unload|M|

|Current Size|Col2|
|---|---|
|TSAP|ASAP|
|TSAP|ASAP|
|TSAP|ASAP|
|…|…|


-----

###### KNX Standard Resources Management

 4.17.7 Group Object Association Table - E-Mode Realisation Type 1 (GrOAT – Easy 1)
Used by: Ctrl-Mode fixed DMA
and mask 0012h in E-Mode

###### 4.17.7.1 Format
Please refer to clause 4.17.3.1 “Format”.

###### 4.17.7.2 Location
The location of the GrOAT – Easy 1 shall be given by the value contained in the Resource “Group
Objects Association Table Pointer” (GrAssocTabPtr) incremented with an offset of 100h.

TableAddress = 100h + GrAssocTabPtr

**GrAssocTabPtr**

- Format

Single octet value

- Location

Address 111h

- Value

Valid values shall be within the range 00h and FFh.

Due to the location of other Resources (Group Address Table, EEPROM Checksum) this value can
be only between 19h and FEh.

- Usage by Management Server

The Management Server shall take the value given at this location incremented with 100h to find the
location of the GrOAT – Easy 1.

- Usage by Management Client

The Management Client shall read only the value to find out the location of the GrOAT – Easy 1.

###### 4.17.7.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and mask 0012h the following applies.

Before memory mapped access to a device, the E-Mode Controller shall set the error flags to
00h to stop the application. A device shall reject Link Services sending a negative response
(start_index = 0 and no group_address_list) if error flags are set to 00h, not depending on
communication mode (error flags definition is given in [22]).

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.17.7.4 Usage by Management Server (Device)
Please refer to 4.17.3.3 “Usage by Management Server (Device)”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 253 of 254


-----

###### KNX Standard Resources Management

 4.17.7.5 Usage by Management Client
The evaluation mechanism by the Management Server leads to the following build rules for the
Management Client.

  - The size of the GrOAT – Easy 1 shall at least be equal to the number of ASAPs.

  - For each ASAP, the single TSAP on which its services shall be sent, shall be contained in the
association with association number equal to the ASAP number.

  - Non-sending associations can be put:

      - in the range of the sending associations (association numbers ≤ number ASAPs), if the
TSAP is not used for a sending association with a higher association number.
      - in the range of the non-sending associations (association numbers > number of ASAPs)

**Unused sending associations shall be indicated by a TSAP = FEh.**

**Unused receiving associations shall be indicated by a TSAP = FDh.**

4.17.7.5.1 Remote access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to read and to write the GrOAT – Easy 1 and to get the
maximum length of the GrOAT – Easy 1.

4.17.7.5.1.1 Read GrOAT - Easy Format 1

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table Pointer
DMP_MemRead_RCo(0111h, 0111h, GrAssocTabPtr)
; Get Group Object Association Table Length
DMP_MemRead_RCo(0100h +GrAssocTabPtr, 0100h +GrAssocTabPtr, GrOAT_Length)
; Read the Group Object Association Table
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemRead_RCo(0100h +GrAssocTabPtr+1, 0100h +GrAssocTabPtr +2*GrOAT_Length, GrOAT)
; Disconnect from the device
DMP_Disonnect_RCo

4.17.7.5.1.2 Get maximum length GrOAT – Easy 1
The calculation of the maximum length of the GrOAT – Easy 1 shall be based on the Group Object Table
following directly behind the Association Table without space between the tables.

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table Pointer
DMP_MemRead_RCo(0111h, 0111h, GrAssocTabPtr)
; Get Group Object Table Pointer
DMP_MemRead_RCo(0112h, 0112h, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the maximum length of Group Association Table Format 1:
; ⇒ AssocTableMaxLength = (GrTabPtr - GrAssocTabPtr -1)/2[ 42)]

42) The calculation is based on the memory block reserved for Association Table, including 1 octet for the “Length”.
The Group Object Table is close to the Association Table (refer to the KNX Handbook Supplement 1 “Easy
Configuration” Appendix 5)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 254 of 255


-----

###### KNX Standard Resources Management

4.17.7.5.1.3 Write GrOAT – Easy 1
It shall be checked on beforehand by the Management Server if the download of the GrOAT – Easy 1
does not conflict with other Resources[ 43)]. If this can not be excluded, the download of the other
Resources shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Object Association Table Pointer[ 44)]
DMP_MemRead_RCo(0111h, 0111h, GrAssocTabPtr)
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)

; Set Group Address Table Length to 1 [45)]
DMP_MemWrite_RCo(0116h, 0116h, 01h)
; Write the Group Object Association Table
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemWrite_RCo(0100h +GrAssocTabPtr, 0100h +GrAssocTabPtr +2*GrOAT_Length, GrOAT)[ 46)]
; Set the Group Address Table length back to the value correct for the application.
DMP_MemWrite_RCo(0116h, 0116h, LLh)
; Check the correct Group Address Table Length
DMP_MemRead_RCo(0116h, 0116h)
; If the received length is not equal to the programmed length, abort the Configuration Procedure.
; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Disconnect from the device
DMP_Disconnect_RCo

4.17.7.5.2 Local Access
Not applicable.

4.17.7.5.3 Internal Access
Not applicable.

###### 4.17.8 Group Object Association Table – E-Mode Realisation Type 2 (GrOAT – Easy 2)
Used by: Ctrl-Mode reloc. DMA
and mask 0020h, 0021h in E-Mode

###### 4.17.8.1 Format
Please refer to clause 4.17.4.1 “Format”.

###### 4.17.8.2 Location
The location of the GrOAT – Easy 2 shall be indicated by the pointer PID_TABLE_REFERENCE
(PID = 7) of the Association table Object. The object_index of the Association table Object shall be 2
([10] clause “Appendix 5: Controller Mode download Procedures”).

43) Example:Associations that have been inserted compared to the Group Association Table currently running in the
Management Server, which would make the Group Address Table invalid.
44) Can be skipped if the pointer value is known from previous actions e.g. as in clause 4.11.6.5.1.2 “Get maximum
length GrOAT – Easy 1”.
45) This makes the Data Link Layer does no longer pass L_Data-frames containing group communication to the
upper layers.
46) This includes the new GrOAT_Length value.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 255 of 256


-----

###### KNX Standard Resources Management

The Property PID_TABLE_REFERENCE shall be a read only Property.

###### 4.17.8.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and Masks 0020h, 0021h the following applies.

A device receiving Link Services when Group Address Table, Group Object Association Table,
Group Object Table and Application load states are different from loaded shall reject these
services sending a negative response (start_index = 0 and no group_address_list), not depending
on the communication mode.

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.17.8.4 Usage by the management server (device)
Please refer to 4.17.4.3.

###### 4.17.8.5 Usage by the Management Client
The evaluation mechanism by the Management Server leads to the following build rules for the
Management Client.

  - The size of the GrOAT – Easy 2 shall at least be equal to the number of ASAPs.

  - For each ASAP, the single TSAP on which its services shall be sent, shall be contained in the
association with association number equal to the ASAP number.

  - Non-sending associations can be put:

      - in the range of the sending associations (association numbers ≤ number ASAPs), if the
TSAP is not used for a sending association with a higher association number.

      - in the range of the non-sending associations (association numbers > number of ASAPs)
**Unused sending associations shall be indicated by a TSAP = FEh.**

**Unused receiving associations shall be indicated by a TSAP = FDh.**

4.17.8.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to read and to write the GrOAT – Easy 2 and to get the
maximum length of the GrOAT – Easy 2.

4.17.8.5.1.1 Read GrOAT – Easy 2

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table pointer
DMP_InterfaceObjectRead_R(object_index = 02h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)
; Get Group Object Association Table Length
DMP_MemRead_RCo(GrAssocTabPtr, GrAssocTabPtr, GrOAT_Length)
; Read the Group Object Association Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemRead_RCo(GrAssocTabPtr +1, GrAssocTabPtr +2*GrOAT_Length, GrOAT)
; Disconnect from the device
DMP_Disonnect_RCo

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 256 of 257


-----

###### KNX Standard Resources Management

4.17.8.5.1.2 Get maximum length GrOAT – Easy 2
The calculation of the maximum length of the GrOAT – Easy 2 shall be based on the Group Object Table
following directly behind the Association Table without space between the tables. The Group Object
Table shall be the first part of the application program, the Group Object Table pointer shall match with
the Property PID_TABLE_REFERENCE.

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table Pointer
DMP_InterfaceObjectRead_R(object_index = 02h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)
; Get Group Object Table Pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the maximum length Group Association Table Format 2:
; ⇒ AssocTableMaxLength = (GrTabPtr - GrAssocTabPtr - 2)/2[ 47)]

4.17.8.5.1.3 Write GrOAT – Easy 2
It shall be checked on beforehand by the management server if the download of the GrOAT – Easy 2 does
not conflict with other Resources[ 48)]. If this can not be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Object Association Table pointer[ 49)]
DMP_InterfaceObjectRead_R(object_index = 02h, PID = =PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)

; Set Group Object Association Table "Loading"[ 50)]
DMP_LoadStateMachineWrite_RCo_IO(object_index = 02h, PID = =PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, Load)
; Write the Group Object Association Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_RCo(GrAssocTabPtr, GrAddrTabPtr +2* GrOAT_Length, GrOAT)[ 51)]
; Set Group Object Association Table "Loaded"
DMP_LoadStateMachineWrite_RCo_IO(object_index = 02h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, LoadCompleted)
; Disconnect from the device
DMP_Disonnect_Rco

47) The calculation is based on the memory block reserved for GrOAT – Easy 2, including 2 octets for the “Length”
and checksum. The Group Object Table is close to the GrOAT – Easy 2 (refer to [09] Appendix 5 “Controller
Mode download Procedures”).
48) Example: Associations that have been inserted compared to the GrOAT – Easy 2 currently running in the
Management Server, which would make the GrOAT – Easy 2 invalid.
49) Can be skipped if the pointer value is known from previous actions as for instance specified in 4.11.7.5.1.2 “Get
maximum length GrOAT – Easy 2”.
50) It is recommended to check the load state via DMP_LoadStateMachineRead_RCo before setting a new state. If
the previous state is "Loading" it's the decision of the client to handle this state. All other states except "Loaded"
shall stop the procedure
51) This includes the new GrOAT_Length value

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 257 of 258


-----

###### KNX Standard Resources Management

4.17.8.5.2 Local Access
Not applicable.

4.17.8.5.3 Internal Access
Not applicable.

###### 4.17.9 Group Object Association Table – E-Mode Realisation Type 3 (GrOAT – Easy 3)
Used by: Easy Ctrl reloc. DMA
and mask 0701h in E-Mode

###### 4.17.9.1 Format
The format shall be identical to the format of the “Group Object Association Table – Realisation Type 1”
as specified in 4.17.3.1 “Format”.

###### 4.17.9.2 Location
The location of the GrOAT – Easy 3 shall be indicated by the pointer PID_TABLE_REFERENCE
(PID = 7) of the Association Table Object. The object_index of the Association Table Object shall be 2
(refer to [10] Appendix 5 “Ctrl-Mode download procedures”).

The property PID_TABLE_REFERENCE shall be a read only Property.

###### 4.17.9.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and Mask 0701h the following applies.

A device receiving Link Services when Group Address Table, Group Object Association Table,
Group Object Table and Application load states are different from loaded shall reject these
services sending a negative response (start_index = 0 and no group_address_list), not depending
on the communication mode.

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.17.9.4 Usage by the management server (device)
The algorithm for evaluation of the Group Objects Association Table shall depends on the
communication way.

4.17.9.4.1 Frame transmission
When mapping a group message received from the Application Layer User to a T_Data_Group-message,
the Application Layer shall map the contained ASAP to exactly one TSAP. To this, a "sending
association" shall be defined.

The sending association shall be the first matching entry in the Group Object Association Table. The
Application Layer shall check whether the contained ASAP is the one for which the Application Layer
User requested the transmission. If positive, the association shall be used for processing the transmission
request. If negative, the transmission request shall be confirmed negatively by the Application Layer.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 258 of 259


-----

###### KNX Standard Resources Management

4.17.9.4.2 Frame reception
The parameter TSAP, contained in the received T_Data_Group.ind and T_Data_Group.con services, shall
be searched in the associations in the Group Objects Association Table. For every instance of the TSAP
that is found, the Application Layer shall

   - take the ASAP that is associated to it by the association in which the TSAP is found, and
   - generate the appropriate Application Layer service primitive, as specified in [07], using that
ASAP as parameter.

The search for instances of the TSAP in the GrOAT shall stop when the end of the GrOAT is reached.

###### 4.17.9.5 Usage by the Management Client
The evaluation mechanism by the Management Server leads to the following build rules for the
Management Client.

  - The sorting of the table is different from mask 0020h, 0021h, 0012h.

  - All entries in the Group Object Association Table may be used for sending, not only the first
ones.

  - If there are several connection numbers connected to a certain SAP the entry with the lowest
association number shall be used. This means that the sending connection number shall be
before all other connection numbers for a certain SAP.

  - If there are several SAPs connected to one connection number the sending SAP shall send a
message to the associated connection number and initiate an internal update to all other SAPs.
In this case the sorting is of no importance.

4.17.9.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to read and to write the GrOAT – Easy 3 and to get the
maximum length of the GrOAT – Easy 3.

4.17.9.5.1.1 Read GrOAT – Easy 3

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table pointer
DMP_InterfaceObjectRead_R(object_index = 02h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)
; Get Group Object Association Table Length
DMP_MemRead_RCo(GrAssocTabPtr, GrAssocTabPtr, GrOAT_CurrentSize)
; Read the Group Object Association Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemRead_RCo(GrAssocTabPtr +1, GrAssocTabPtr +2*GrOAT_CurrentSize, GrOAT)
; Disconnect from the device
DMP_Disonnect_RCo

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 259 of 260


-----

###### KNX Standard Resources Management

4.17.9.5.1.2 Get maximum length GrOAT – Easy 3
The calculation of the maximum length of the GrOAT – Easy 3 shall be based on the Group Object Table
following directly behind the Group Object Association Table without space between the tables. The
Group Object Table shall be the first part of the Application Program, the Group Object Table pointer
shall match with the property PID_TABLE_REFERENCE.

; Connect to the device
DMP_Connect_RCo
; Get Group Object Association Table Pointer
DMP_InterfaceObjectRead_R(object_index = 02h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)
; Get Group Object Table Pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the maximum length Group Association Table Format 2:
; ⇒ AssocTableMaxLength = (GrTabPtr - GrAssocTabPtr - 2)/2 52)

4.17.9.5.1.3 Write GrOAT – Easy 3
It shall be checked on beforehand by the Management Server if the download of the GrOAT – Easy 3
does not conflict with other Resources[ 53)]. If this cannot be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Object Association Table pointer [54)]
DMP_InterfaceObjectRead_R(object_index = 02h, PID = =PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrAssocTabPtr)

; Set Group Object Association Table "Loading"[ 55)]
DMP_LoadStateMachineWrite_RCo_IO(object_index = 02h, PID = =PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, Load)
; Write the Group Object Association Table.
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemWrite_RCo(GrAssocTabPtr, GrAddrTabPtr +2* GrOAT_CurrentSize, GrOAT)[ 56)]
; Set Group Object Association Table "Loaded".
DMP_LoadStateMachineWrite_RCo_IO(object_index = 02h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, LoadCompleted)
; Disconnect from the device
DMP_Disonnect_Rco

52) The calculation is based on the memory block reserved for GrOAT – Easy 3, including 2 octets for the current
size and checksum. The Group Object Table is close to the GrOAT – Easy 3 (see [09] Appendix 5 “Ctrl-Mode
download procedures”).
53) Example: Associations that have been inserted compared to the GrOAT – Easy 3 currently running in the
Management Server, which would make the GrOAT – Easy 3 invalid.
54) Can be skipped if the pointer value is known from previous actions as for instance specified in 4.11.8.5.1.2
55) It is recommended to check the load state via DMP_LoadStateMachineRead_RCo before setting a new state. If
the previous state is "Loading" it's the decision of the client to handle this state. All other states except "Loaded"
shall stop the procedure
56) This includes the new GrOAT_CurrentSize value.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 260 of 261


-----

###### KNX Standard Resources Management

4.17.9.5.2 Local Access
Not applicable.

4.17.9.5.3 Internal Access
Not applicable.

##### 4.18 Group Object Table

###### 4.18.1 Abstract Resource Definition
The Group Object-Table shall contain general information about the internal Group Objects. It shall
provide management operations for the internal Group Object Table. Elements of the Group Object Table
shall be referred by the Association Table.

###### 4.18.2 Access Control to the Group Object Table
If the MaS supports KNX Secure Communication, then it shall support Access Control to the Group
Object Table. The write access to the contents and any other parameter related to the Group Object Table
shall be limited to the Role “Tool”. Other Roles shall not have write access but may have read access.

EXAMPLE 41 Parameters related to the Group Object Table can be the write access to the Load State Machine (memory
mapped or Property based), Table length, pointers to the memory mapped location etc.

###### 4.18.3 Group Object Table - Realisation Type 1
Used by: Mask 0010h, 0011h, 0012h
Mask 0020h in compatibility mode, 0021h in compatibility mode
Mask 1012h, 1013h
Mask 3012h, 4012h configured in S-Mode

###### 4.18.3.1 Format
The Group Object Table is mapped in memory and has the following format:

Group Objects Table Descriptor Nr.

Low memory

1 octet TableAddress Current Size

1 octet TableAddress+1 RAM-Flags-Table Pointer

3 octets TableAddress+2 Group Object Descriptor 0

3 octets TableAddress+5 Group Object Descriptor 1

3 octets TableAddress+8 Group Object Descriptor 2

… …

… High Memory

The Current Size shall indicate the number of Group Objects in the GrOT.

4.18.3.1.1 RAM-Flags-Table Pointer
This single octet pointer contains the start address of the RAM-Flags-Table. This pointer shall point to
User-RAM.

4.18.3.1.1.1 RAM-Flags-Table
The RAM-Flags Table forms the data interface between the user application and the Group Object Server.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 261 of 262


-----

###### KNX Standard Resources Management

- Format

RAM-Flags-Table

low memory

Communication Flags Communication Flags

Octet 0 Group Object 1 Group Object 0

(4 bits) (4 bits)

Communication Flags Communication Flags

Octet 1 Group Object 3 Group Object 2

(4 bits) (4 bits)

… … …

high memory
The communication flags are encoded as follows:

**Bit** **Name** **Coding**

3 update-flag 0 = not updated
1 = the value of the group object has been from the
bus by an A_GroupValue_Write.ind or an
A_GroupValue_Read.res.

2 data request flag 0 = idle/response
1 = data-request

1 transmission status 00 = idle/OK
01 = idle/error
0
10 = transmitting
11 = transmit request

4.18.3.1.2 Group Object Descriptor

4.18.3.1.2.1 Format
A group object descriptor always has the following format:

Group Object Descriptor

Data Pointer Config Octet Type Octet
3 octets
(1 octet) (1 octet) (1 octet)

low memory high memory

**Data Pointer**

The Data Pointer points to the MSB of the Group Object Value, that shall always start at octet boundary.
Unused leading bits shall be set to 0. The address segment into which this pointer points is indicated by
the “Segment Selector” field in the Config Octet, as specified below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 262 of 263

|Communication Flags<br>Group Object 1<br>(4 bits)|Communication Flags<br>Group Object 0<br>(4 bits)|
|---|---|
|Communication Flags<br>Group Object 3<br>(4 bits)|Communication Flags<br>Group Object 2<br>(4 bits)|
|…|…|

|Bit|Name|Coding|
|---|---|---|
|3|update-flag|0 <br>= not updated<br>1 <br>= the value of the group object has been from the<br>bus by an A_GroupValue_Write.ind or an<br>A_GroupValue_Read.res.|
|2|data request flag|<br>0 <br>= idle/response<br>1 <br>= data-request|
|1|transmission status|00 = idle/OK<br>01 = idle/error<br>10 = transmitting<br>11 = transmit request|
|0|0|0|

|Data Pointer<br>(1 octet)|Config Octet<br>(1 octet)|Type Octet<br>(1 octet)|
|---|---|---|


-----

###### KNX Standard Resources Management

**Config Octet**

- Format: 1 octet

**Bit** **Field name**

7 Shall be 1

6 Transmit Enable

5 Segment Selector Type

4 Write Enable

3 Read Enable

2 Communication Enable

1

Transmission Priority
0

- Value

transmission priority: specifies the transmission-priority that is used for transmitting frames
from this group object.

00 system priority

10 urgent priority

01 normal priority

11 low priority

communication enable: enables or disables communication via this group object

0 disabled messages for this group object are not handled

1 enabled messages for this group object are handled, in function of the other
flags

read enable: specifies the behaviour of the Group Object server for this group object when an
A_GroupValue_Read.ind is received for this group object.

0 disabled the A_GroupValue_Read.ind service is ignored. no response is
