transmitted.

1 enabled the group object server answers to an A_GroupValue_Read.ind to this
group object with an A_GroupValue_Read.res containing this group
objects value, under the condition that also the communication enable
flag is set.

It is possible to read the value from another internal object.

write enable: specifies the behaviour of the Group Object server for this group object when an
A_GroupValue_Write.ind is received for this group object.

0 disabled the A_GroupValue_Write.ind service is ignored. no update of the group
object value.

1 enabled the group object server updates the group object value with the value
contained in the A_GroupValue_Write.ind service, under the condition
that also the communication enable flag is set.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 263 of 264

|Bit|Field name|
|---|---|
|7|Shall be 1|
|6|Transmit Enable|
|5|Segment Selector Type|
|4|Write Enable|
|3|Read Enable|
|2|Communication Enable|
|1|Transmission Priority|
|0|0|


-----

###### KNX Standard Resources Management

segment selector[ 57)]: specifies the start address of the segment into which the data pointer
points. The value of the data pointer has to be incremented with the
value given below, in function of the segment selector, to obtain the
address of the group object value.
This segment selector allows locating the group object value in RAM or
in EEPROM.

0 segment = 00h

1 segment = 100h

transmission enable: specifies the behaviour of the Group Object server when the transmit
request flag is set (by the user application).

0 disabled the transmit-request flag is ignored. No A_GroupValue_Write.req or
A_GroupValue_Read.req is generated.

1 enabled if the transmit request flag is set, it is evaluated and the appropriate
Application Layer service primitive is generated, under the condition
that the communication flag is set.

NOTE 84 In mask version 0010h, this field is not supported. The value of this bit shall be always 1.

**Type Octet**

This field specifies the size of the group object value[ 58)].

- Format

Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0

Reserved. Reserved. Value-type
Shall be 0. Shall be 0.

- Coding

**Type (dec.)** **Value Size**

0 1 bit

1 2 bits

2 3 bits

3 4 bits

4 5 bits

5 6 bits

6 7 bits

7 1 octet

8 2 octets

9 3 octets

10 4 octets

11 6 octets

12 8 octets

57) This was previously named “memory type”.
58) The formerly specified “VARDATA” size is no longer allowed.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 264 of 265

|Bit 7|Bit 6|Bit 5|Bit 4|Bit 3|Bit 2|Bit 1|Bit 0|
|---|---|---|---|---|---|---|---|
|Reserved.<br>Shall be 0.|Reserved.<br>Shall be 0.|Value-type|Value-type|Value-type|Value-type|Value-type|Value-type|

|Type (dec.)|Value Size|
|---|---|
|0|1 bit|
|1|2 bits|
|2|3 bits|
|3|4 bits|
|4|5 bits|
|5|6 bits|
|6|7 bits|
|7|1 octet|
|8|2 octets|
|9|3 octets|
|10|4 octets|
|11|6 octets|
|12|8 octets|


-----

###### KNX Standard Resources Management

**Type (dec.)** **Value Size**

13 10 octets

14 14 octet

###### 4.18.3.2 Location
The location of the Group Object Table – Realisation Type 1 is given by the value contained in the
resource “Group Objects Table Pointer” (GrObjTabPtr) incremented with an offset of 100h.

TableAddress = 100h + GrObjTabPtr

**GrObjTabPtr**

- Format

Single octet value

- Location

Address 112h

- Value

Valid values are within the range 00h and FFh.

Due to the location of other resources (Group Address Table, EEPROM Checksum) this value can be
only between 19h and FEh.

- Usage by Management Server

The Management Server takes the value given at this location incremented with 100h to locate the
Group Objects Association Table.

- Usage by Management Client

The Management Client shall set this value according to the location of the Group Objects
Association Table.

###### 4.18.4 Group Object Table - Realisation Type 2
Used by: Mask 0020h, 0021h

###### 4.18.4.1 Format
The format is identical as the “Group Object Table - Realisation Type 1” as specified in clause 4.18.3
above, except for the Group Object Config Octet.

**Config Octet**

- Format: 1 octet

This Config Octet Type contains an “Update Enable” field. The other fields are identical as above.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 265 of 266

|Type (dec.)|Value Size|
|---|---|
|13|10 octets|
|14|14 octet|


-----

###### KNX Standard Resources Management

**Bit** **Name**

7 Update Enable

6 Transmit Enable

5 Segment Selector Type

4 Write Enable

3 Read Enable

2 Communication Enable

1

Transmission Priority
0

update enable: specifies if the Group Object Value is updated if an
A_GroupValue_Read.res service primitive is received for that Group
Object.

0 disabled the value of the Group Object is not updated. The update-flag in the
RAM-Flags-Table for that Group Object is not set.

1 enabled the value of the Group Object is updated by the value contained in the
A_GroupValue_Read.res service primitive. The update-flag in the
RAM-Flags-Table for that Group Object is set.

###### 4.18.5 Group Object Table - Realisation Type 6
Used by: System 300

###### 4.18.5.1 Location
The Group Object Table – Realisation Type 6 shall be implemented as Interface Object of the object type
Group Object Table Object (Object Type = 0009h).

###### 4.18.5.2 Format
The Group Object Table – Realisation Type 6 shall consist of one Interface Object of the object type
Group Object Table (Object Type = 0009h) and shall have the Properties as specified in Table 89. It shall
provide the management operations for downloading. For the requirements about which Properties are
mandatory and optional and for the access levels, please refer to Annex A in [17].

**Table 84 - Group Object Table Interface Object**
**for Group Object Table – Realisation Type 6**

**Property Name** **Property Identifier** **PDT/DPT**

Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT Group Object Table

Interface Object Name 2 = PID_OBJECT_NAME PDT_UNSIGNED_CHAR[ Name of the Table
]

Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL See description below
(4.18.5.2.3)

Object Table 51 = PID_GRPOBJTABLE PDT_GENERIC_06[] Group Object Table

Extended Group Object 52 = PDT_GENERIC_08[] Group Object
Reference PID_EXT_GRPOBJREFERENCE Reference

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 266 of 267

|Bit|Name|
|---|---|
|7|Update Enable|
|6|Transmit Enable|
|5|Segment Selector Type|
|4|Write Enable|
|3|Read Enable|
|2|Communication Enable|
|1|Transmission Priority|
|0|0|

|Property Name|Property Identifier|PDT/DPT|Col4|
|---|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|Group Object Table|
|Interface Object Name|<br>   2 = PID_OBJECT_NAME|<br>PDT_UNSIGNED_CHAR[<br>]|Name of the Table|
|Load Control|5 = PID_LOAD_STATE_CONTROL|PDT_CONTROL|See description below<br>(4.18.5.2.3)|
|Object Table|51 = PID_GRPOBJTABLE|PDT_GENERIC_06[]|Group Object Table|
|Extended Group Object<br>Reference|<br> <br>52 =<br>PID_EXT_GRPOBJREFERENCE|<br>PDT_GENERIC_08[]|Group Object<br>Reference|


-----

###### KNX Standard Resources Management

4.18.5.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall contain the Object Type of the Interface Object. The Group Object Table shall have
Object Type 0009h.

4.18.5.2.2 PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the general requirements for PID_OBJECT_NAME.

4.18.5.2.3 PID_LOAD_STATE_CONTROL (PID = 5)
For further information please refer to clause 4.23 “Load State Machine”. This Property is mandatory if
the Application Program is loadable. If this Property does not exist the Group Object Table shall not be
loadable.

4.18.5.2.4 PID_GRPOBJTABLE (PID = 51)
The Group Object Table shall be divided into two Properties.

The Property Object Table (PID_GRPOBJTABLE) shall include the relevant parts for the Management
Client that shall be writeable.

The Property Extended Group Object Reference (PID_EXT_GRPOBJREFERENCE) shall include the
internal reference to the data that may be readable and optionally writeable or completely hidden.

Array elements within the Properties PID_GRPOBJTABLE and PID_EXT_GRPOBJREFERENCE with
the same index shall refer to the same Group Object.

The Property Object Table shall include the tool relevant part of an Extended Group Object. In this table
every Group Object shall refer to a Property of an Interface Object of the device. This Property shall
replace or be additional to the standard Group Object Table Property (PID_TABLE).

**Format**

Datatype Datatype
Configuration
(High part of DPT) (low part of DPT)

2 octets 2 octet 2 octet

**Configuration**

**Bitnr** **Name** **Values**

0, 1 transmission 00b = system Sets the transmission priority for a sending frame
priority 10b = urgent

01b = normal
11b = low

2 communication 0 = disabled Enables the communication to the bus
enable 1 = enabled

3 read enable 0 = disabled Enables a read from bus
1 = enabled

4 Write enable 0 = disabled Enables a write from bus
1 = enabled

5 Memory segment 0 / 1 device internal memory segment selector

6 transmit enable 0 = disabled Enables a read/write to bus
1 = enabled

7 response update 0 = disabled Update is used as a write if enable. (Responses from other
enable 1 = enabled devices leading to updates of Datapoints in own device)

8 to 15 Reserved 0

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 267 of 268

|Configuration|Datatype<br>(High part of DPT)|Datatype<br>(low part of DPT)|
|---|---|---|
|2 octets|2 octet|2 octet|

|Bitnr|Name|Values|Col4|
|---|---|---|---|
|0, 1|transmission<br>priority|00b = system<br>10b = urgent<br>01b = normal<br>11b = low|Sets the transmission priority for a sending frame|
|2|communication<br>enable|0 = disabled<br>1 = enabled|Enables the communication to the bus|
|3|read enable|0 = disabled<br>1 = enabled|Enables a read from bus|
|4|Write enable|0 = disabled<br>1 = enabled|Enables a write from bus|
|5|Memory segment|0 / 1|device internal memory segment selector|
|6|transmit enable|0 = disabled<br>1 = enabled|Enables a read/write to bus|
|7|response update<br>enable|0 = disabled<br>1 = enabled|Update is used as a write if enable. (Responses from other<br>devices leading to updates of Datapoints in own device)|
|8 to 15|Reserved|0||


-----

###### KNX Standard Resources Management

**Datatype**

The field Datatype shall contain the 4 octet (U16U16) Datapoint Type identifier (DPT_ID) according
which the Datapoint value is encoded. The data length to be transmitted is implicit in the high part of the
Datapoint Type.

The Data point Type is as described [14]. E.g.:

1.001 DPT_Switch {Off=0, On=1}
…
5.001 DPT_Scaling {0.. 100%}
…
9.001 DPT_Value_Temp {273…+670760}…

4.18.5.2.5 PID_EXT_GRPOBJREFERENCE (PID = 52)
The Property Extended Group Object Reference shall include an Extended Group Object Table. In this
table every Group Object shall refer to a Property of an Interface Object of the device. This Property shall
be additional to the Group Object Table Property (PID_GRPOBJTABLE). The Property array element
from this Property shall refer to the Property array element from PID_GRPOBJTABLE with the same
start index. This Property shall describe the relation between Interface Object properties and Group
Objects.

**Format**

2 octet 1 octet 1 octet 2 octet 1 octet 1 octet

Object Object Property Reserved Start Index Bit Offset Conversion
Type Instance Identifier (4 bit) (12 bit)

**Object Type**

The Object Type shall include the type of the Interface Object that shall be equal to the value of the
Object Type Property.

**Object Instance**

The Object Instance shall include the local Interface Object Instance. The Object Instance shall for each
Object Type start with 1 and shall ascend with the local Interface Object index in the device.

**Property Identifier**

The Property Identifier shall be the identifier of the Property in the Interface Object referred by the Object
Index.

**Reserved**

These 4 bits are reserved (always 0).

**Start Index**

This shall be the start index of the Property array (in case the Property data is no array, the start index
shall be 1). This field shall be the start index in a Property and shall be 12 bit long. Only one array
element of the Property can be accessed. Therefore the number of elements is fixed = 1 and not contained
in the table.

**Bit Offset**

The Bit Offset shall be used to address single bits or only a part of a Property in a device. Bit offset shall
start from “left” / MSB.

EXAMPLE From a structured Property with the type U16B8 the attribute Bit 0 of the B8 field is mapped to a Boolean Group Object ⇒
Bit Offset = 23

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 268 of 269

|2 octet|1 octet|1 octet|2 octet|Col5|1 octet|1 octet|
|---|---|---|---|---|---|---|
|Object<br>Type|Object<br>Instance|Property<br>Identifier|Reserved<br>(4 bit)|Start Index<br>(12 bit)|Bit Offset|Conversion|


-----

###### KNX Standard Resources Management

**Conversion**

This value shall identify a conversion function. Value 0 shall specify that there is no conversion. Values
from 1 to 200 shall be reserved for standard conversions. Values from 201 to 254 are reserved for device
specific conversions. Value 255 shall be reserved for escape.

A list of standard conversions will be defined for new application specific DPT in a separate document.

###### 4.18.5.4 Usage by the Management Client

4.18.5.4.1 General
The sequence is identical to the sequence as specified in 4.16.7.4 “Usage by the Management Client”.

4.18.5.4.2 Remote Access
The following Load Controls shall be supported for the management of the Group Object Table Realisation Type 6.

**Load Control Subtype** **Description** **Supported**
00h No operation M
01h Start Loading M
02h Load Completed M
03h Additional Load Controls
0Ah Relative Allocation M
04h Unload M

4.18.5.4.3 Local Access
Local Access by a Management Client to the Group Address Table – Realisation Type 6 is not specified.

###### 4.18.6 Group Object Table - Realisation Type 7
Used by: System B

###### 4.18.6.1 Location
The Group Object Table – Realisation Type 7 shall be implemented as Interface Object of the object type
Group Object Table Object (Object Type = 0009h).

###### 4.18.6.2 Format
The Group Object Table – Realisation Type 7 shall contain general information about the internal Group
Objects. It shall provide management operations for the internal Group Object Table. Elements of the
Group Object Table shall be referred by the Association Table. For the requirements about which
Properties are mandatory and optional and for the access levels, please refer to Annex A in [17].

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 269 of 270

|Load Control|Subtype|Description|Supported|
|---|---|---|---|
|00h||No operation|M|
|01h||Start Loading|M|
|02h||Load Completed|M|
|03h||Additional Load Controls||
||0Ah|Relative Allocation|M|
|04h||Unload|M|


-----

###### KNX Standard Resources Management

**Table 85 - Group Object Interface Object**
**for Group Object Table – Realisation Type 7**

**Property Name** **Property Identifier** **PDT (DPT)** **Description**

Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT Group Object Table Object

Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL for further Information see
Load / State- machines

Table Reference 07 = PID_TABLE_REFERENCE PDT_UNSIGNED_LONG This shall be a reference to
the memory mapped
access to the data of this
Resource.

Table 23 = PID_TABLE PDT_GENERIC_02[] Group Object table Format
1

Memory Control Table 27 = PID_MCB_TABLE PDT_GENERIC_08[] Subsegmentation of
memory space and check
sum

Error code 28 = PID_ERROR_CODE PDT_ENUM8 Specifies the reason for
load state “ERROR”

4.18.6.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall contain the Object Type of the Interface Object. The Group Object Table shall have
Object Type 0009h).

4.18.6.2.2 PID_LOAD_STATE_CONTROL (PID = 5)
For further information please refer to clause 4.23 “Load State Machine”.

4.18.6.2.3 PID_TABLE_REFERENCE (PID = 07)
Please refer to 4.2.7 for the general requirements for PID_TABLE_REFERENCE.

A Management Client shall use the value of this Property as reference for memory mapped access to the
Group Object Table – Realisation Type 7.

4.18.6.2.4 PID_TABLE (PID = 23) – for Group Object Table – Realisation Type 7

4.18.6.2.4.1.1 Format
The Group Object Table Property format 1 shall include an array of Group Object descriptions.

The current length shall be the number of entries in the Group Object Table. The Maximum Length shall
be calculated via the Load Control Data Relative Allocation or shall be fixed in the device.

The content of this Property shall only be valid in the load state Loaded. Writing shall only have effect in
the load state Loading.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 270 of 271

|Property Name|Property Identifier|PDT (DPT)|Description|
|---|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|Group Object Table Object|
|Load Control|<br>5 = PID_LOAD_STATE_CONTROL|<br>    PDT_CONTROL|for further Information see<br>Load / State- machines|
|Table Reference|07 = PID_TABLE_REFERENCE|PDT_UNSIGNED_LONG|This shall be a reference to<br>the memory mapped<br>access to the data of this<br>Resource.|
|Table|23 = PID_TABLE|PDT_GENERIC_02[]|Group Object table Format<br>1|
|Memory Control Table|27 = PID_MCB_TABLE|PDT_GENERIC_08[]|Subsegmentation of<br>memory space and check<br>sum|
|Error code|28 = PID_ERROR_CODE|PDT_ENUM8|Specifies the reason for<br>load state “ERROR”|


-----

###### KNX Standard Resources Management

**Table 86 - Group Object Table format**

**Property array index,** **ASAP**
**i.e. the relative memory address**

0 Length
(2 octets)

1 Group Object descriptor 1

(2 octets)

2 Group Object descriptor 2

(2 octets)

n … n

**Table 87 - Group Object Descriptor**

Bit # 15 14 13 12 11 10 9 8

Meaning Response Transmit Value Read Write Read Communi- Transmission priority
Update enable on enable enable cation 00b = system
enable initialisation enable

10b = urgent

0 = disable 0 = disable 0 = disable 0 = disable 0 = disable 0 = disable 01b = normal
1 = enable 1 = enable 1 = enable 1 = enable 1 = enable 1 = enable

11b = low

Bit # 7 6 5 4 3 2 1 0

Meaning Value Field Types

4.18.6.2.4.1.2 Transmission Priority, Communication Enable, Read Enable, Write Enable, Transmit
Enable and Response Update Enable
These fields shall have identical functionality and coding as the fields with the same name as specified in
clauses 4.18.3.1.2.1 and 4.18.4.1.

4.18.6.2.4.1.3 Value read on initialisation
This shall specify whether or not the RAM-flags of the Group Object shall be set after reset of the
application and consequently an A_GroupValue_Read shall be issued to update this Group Object value

0 disabled The Group Object value shall not be updated after reset.
1 enabled The Group Object value shall be updated after reset.

NOTE 85 ‘Value Read on Initialisation’ is a new feature introduced with System B.

As this feature has effect on busload especially after a reset of a complete installation this feature should
be used very carefully (e.g. it should not be set by default in an average application).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 271 of 272

|Property array index,<br>i.e. the relative memory address<br>0<br>1<br>2<br>n|Col2|ASAP<br>1<br>2<br>n|
|---|---|---|
|**Property array index,**<br>**i.e. the relative memory address**<br>0 <br>1 <br>2 <br>n|Length<br>(2 octets)|Length<br>(2 octets)|
|**Property array index,**<br>**i.e. the relative memory address**<br>0 <br>1 <br>2 <br>n|Group Object descriptor<br>(2 octets)|Group Object descriptor<br>(2 octets)|
|**Property array index,**<br>**i.e. the relative memory address**<br>0 <br>1 <br>2 <br>n|Group Object descriptor<br>(2 octets)|Group Object descriptor<br>(2 octets)|
|**Property array index,**<br>**i.e. the relative memory address**<br>0 <br>1 <br>2 <br>n|…|…|

|Bit #|15|14|13|12|11|10|9|8|
|---|---|---|---|---|---|---|---|---|
|Meaning|Response<br>Update<br>enable<br>0 = disable<br>1 = enable|Transmit<br>enable<br>0 = disable<br>1 = enable|Value Read<br>on<br>initialisation<br>0 = disable<br>1 = enable|Write<br>enable<br>0 = disable<br>1 = enable|Read<br>enable<br>0 = disable<br>1 = enable|Communi-<br>cation<br>enable<br>0 = disable<br>1 = enable|Transmission priority<br>00b = system<br>10b = urgent<br>01b = normal<br>11b = low|Transmission priority<br>00b = system<br>10b = urgent<br>01b = normal<br>11b = low|
|Bit #|7|6|5|4|3|2|1|0|
|Meaning|Value Field Types|Value Field Types|Value Field Types|Value Field Types|Value Field Types|Value Field Types|Value Field Types|Value Field Types|


-----

###### KNX Standard Resources Management

4.18.6.2.4.1.4 Value Field Types

**Table 88 - Value Field Types**

**Code** **Symbol** **Value size**

0 Unsigned Integer (1) 1 bit

1 Unsigned Integer (1) 2 bit

2 Unsigned Integer (1) 3 bit

3 Unsigned Integer (1) 4 bit

4 Unsigned Integer (1) 5 bit

5 Unsigned Integer (1) 6 bit

6 Unsigned Integer (1) 7 bit

7 Octet 1 1 octet

8 Octet 2 2 octets

9 Octet 3 3 octets

10 Octet 4 4 octets

11 Octet 6 6 octets

12 Octet 8 8 octets

13 Octet 10 10 octets

14 Octet 14 14 octets

15 Octet 5 5 octets

16 Octet 7 7 octets

17 Octet 9 9 octets

18 Octet 11 11 octets

19 Octet 12 12 octets

20 Octet 13 13 octets

21 Octet 15 15 octets

22 Octet 16 16 octets

23 Octet 17 17 octets

… … …

254 Octet 248 248 octets

255 Octet 252 252 octets[ 59)]

4.18.6.2.5 PID_MCB_TABLE (PID = 27)
Please refer to clause 4.2.27 for the Interface Object Type independent specification of
PID_MCB_TABLE.

This optional Property shall divide the segments ‘application program 1’ and ‘application program 2’ into
multiple subsegments with access rights definable for each subsegment and carrying the checksum for the
subsegments.

For the Group Object Interface Object only the checksum feature shall be used but using the same
mechanism as for the Application Program objects.

59) Due to the fact that the frame length of an extended frame is encoded with a maximum value of 254 (255 = ESC
Code) and that these maximum 254 octets cover the data plus two octets for the APCI and Transport Control the
maximum data length is 252 octets.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 272 of 273

|Code|Symbol|Value size|
|---|---|---|
|0|Unsigned Integer(1)|1 bit|
|1|Unsigned Integer(1)|2 bit|
|2|Unsigned Integer(1)|3 bit|
|3|Unsigned Integer(1)|4 bit|
|4|Unsigned Integer(1)|5 bit|
|5|Unsigned Integer(1)|6 bit|
|6|Unsigned Integer(1)|7 bit|
|7|Octet 1|1 octet|
|8|Octet 2|2 octets|
|9|Octet 3|3 octets|
|10|Octet 4|4 octets|
|11|Octet 6|6 octets|
|12|Octet 8|8 octets|
|13|Octet 10|10 octets|
|14|Octet 14|14 octets|
|15|Octet 5|5 octets|
|16|Octet 7|7 octets|
|17|Octet 9|9 octets|
|18|Octet 11|11 octets|
|19|Octet 12|12 octets|
|20|Octet 13|13 octets|
|21|Octet 15|15 octets|
|22|Octet 16|16 octets|
|23|Octet 17|17 octets|
|…|…|…|
|254|Octet 248|248 octets|
|255|Octet 252|252 octets 59)|


-----

###### KNX Standard Resources Management

For this case the table length (nr. of elements) shall be set to ‘1’ and the read and write access shall be set
to the lowest access level.

The CRC checksum calculation shall provide a higher consistency while using the differential download.

The Management Server (device) shall properly calculate the CRC on the transition from the Load State
_Loading to the Load State Loaded according to the segment’s memory content right from beginning. Its_
value shall be valid in the load state Loaded only.

The 16 bit CRC shall be calculated according to the CRC16-CCITT specification.

For the specification of the Memory Control Block Table, please refer to 4.2.27 (Table 12).

For the specification of the CRC Control Byte please refer to clause 4.2.27.1.1.

4.18.6.2.6 PID_ERROR_CODE (PID = 28)
Please refer to 4.2.28 for the general requirements for PID_ERROR_CODE.

###### 4.18.7 Group Object Table – E-Mode Realisation Type 1 (GrOT – Easy 1)
Used by: Ctrl-Mode fixed DMA
and mask 0012h in E-Mode

###### 4.18.7.1 Format
The Group Object Table is mapped in memory and has the following format[ 60)]:

Group Object Table Descriptor Nr.

Low memory

1 octet TableAddress Length

1 octet TableAddress+1 RAM-Flags-Table Pointer

3 octets TableAddress+2 Group Object Descriptor 0

3 octets TableAddress+5 Group Object Descriptor 1

3 octets TableAddress+8 Group Object Descriptor 2

… …

… High Memory

The length shall indicate the number of Group Objects in the GrOT.

4.18.7.1.1 RAM-Flags-Table Pointer
Not applicable.

4.18.7.1.2 Group Object Descriptor
Not applicable.

###### 4.18.7.2 Location
The location of the GrOT – Easy 1 is given by the value contained in the Resource “Group Object Table
Pointer” (GrTabPtr) incremented with an offset of 100h.

TableAddress = 100h + GrTabPtr

60) The contents of the GrOT itself except the Length is not used by the Ctrl-Mode, but the general structure is
needed for calculation of the absolute length of the GrOT.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 273 of 274


-----

###### KNX Standard Resources Management

**GrObjTabPtr**

- Format

Single octet value

- Location

Address 112h

- Value

Valid values are within the range 00h and FFh.

Due to the location of other Resources (Group Address Table, EEPROM Checksum) this value can
be only between 1Ah and FEh.

- Usage by Management Server

The Management Server takes the value given at this location incremented with 100h to find the
location of the GrOT – Easy 1.

- Usage by Management Client

The Management Client shall read only the value to find out the location of the GrOT – Easy 1.

###### 4.18.7.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and mask 0012h the following applies.

Before memory mapped access to a device, the E-Mode Controller shall set the error flags to
00h to stop the application. A device shall reject Link Services sending a negative response
(start_index = 0 and no group_address_list) if error flags are set to 00h, not depending on
communication mode (error flags definition is given in [22]).

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.18.7.4 Usage by the Management Server (Device)
Please refer to 4.18.3.3 “Usage by the Management Server (Device)”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 274 of 275


-----

###### KNX Standard Resources Management

 4.18.7.5 Usage by the Management Client

4.18.7.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to get the pointer of the GrOT – Easy 1 [61)].

; Connect to the device
DMP_Connect_RCo
; Get Group Object Table Pointer
DMP_MemRead_RCo(0112h, 0112h, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo
; Calculate the absolute pointer to Group Object Table Format 1:
; ⇒ AbsGrTabPtr = 0100h +GrTabPtr

4.18.7.5.2 Local Access
Not applicable.

4.18.7.5.3 Internal Access
Not applicable.

###### 4.18.8 Group Object Table – E-Mode Realisation Type 2 (GrOT – Easy 2)
Used by: Ctrl-Mode reloc. DMA
and mask 0020h, 0021h in E-Mode

###### 4.18.8.1 Format
The format is identical to the “Group Object Table – E-Mode Realisation Type 1” as specified in
clause 4.18.7.1 “Format” above.

###### 4.18.8.2 Location
The location of the GrOT – Easy 2 shall be indicated by the pointer PID_TABLE_REFERENCE
(PID = 7) of the Application Program Object. The object_index of the Application Program Object shall
be 3. (Please refer to [10] Appendix 5 “Controller Mode download Procedures”).

The property PID_TABLE_REFERENCE shall be a read only Property.

###### 4.18.8.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and masks 0020h and 0021h the following applies.

A device receiving Link Services when Group Address Table, Group Object Association Table,
Group Object Table and Application load states are different from loaded shall reject these
services sending a negative response (start_index = 0 and no group_address_list), not depending
on the communication mode.

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

61) The use of this procedure may be integrated into the calculation of the memory reference for easy parameter
handling, as specified in clause 4.13.2.4.1 “Remote accessRemote access”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 275 of 276


-----

###### KNX Standard Resources Management

 4.18.8.4 Usage by the Management Server (Device)
Please refer to clause 4.18.4.3.

###### 4.18.8.5 Usage by the Management Client

4.18.8.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any Management Client to get the pointer of the GrOT – Easy 2[ 62)].

; Connect to the device
DMP_Connect_RCo
; Get Group Object Table Pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo

4.18.8.5.2 Local Access
Not applicable.

4.18.8.5.3 Internal Access
Not applicable.

###### 4.18.9 Group Object Table – E-Mode Realisation Type 3 (GrOT – Easy 3)
Used by: Easy Ctrl reloc. DMA
and mask 0701h in E-Mode

###### 4.18.9.1 Format
The Group Object Table shall have the following format

Address Group Objects Table Descriptor nr

1 octet TableAddress Current Size

2 octets TableAddress + 1 RAM-Flags-Table Pointer

4 octets TableAddress + 3 Group Object Descriptor 0

4 octets TableAddress + 7 Group Object Descriptor 1

4 octets TableAddress + 11 Group Object Descriptor 2

… …

The current size shall indicate the number of Group Objects in the GrOT.

###### 4.18.9.2 Location
The location of the GrOT – Easy 3 shall be indicated by the pointer PID_TABLE_REFERENCE
(PID = 7) of the Application Program Object. The object_index of the Application Program Object shall
be 3. (please refer to [10] Appendix 5 “Ctrl-Mode download procedures”).

62) The use of this procedure may be integrated into the calculation of the memory reference for easy parameter
handling, see 4.13.3.4.1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 276 of 277


-----

###### KNX Standard Resources Management

This Property shall point to the base address of the Group Object Table. This mandatory Property shall be
set by the device . The Property PID_TABLE_REFERENCE shall be a read only Property. The address
range shall be limited to 64k .

###### 4.18.9.3 Resource data integrity in case of dual access by Link Services and memory mapped access
Please refer to the general requirements in 2.3.4.

In particular for the E-Mode Controller and masks 0701h the following applies.

A device receiving Link Services when Group Address Table, Group Object Association Table,
Group Object Table and Application load states are different from loaded shall reject these
services sending a negative response (start_index = 0 and no group_address_list), not depending
on the communication mode.

An E-Mode Controller receiving rejected Link Services shall indicate in a proper way to the
installer that the download procedure has failed.

###### 4.18.9.4 Usage by the Management Server (Device)
This shall be identical as the usage by the Management Server for the Group Object Table - Realisation
Type 2 as specified in 4.18.4.3.

###### 4.18.9.5 Usage by the Management Client

4.18.9.5.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any management client to get the pointer of the GrOT – Easy 3[ 63)].

; Connect to the device
DMP_Connect_RCo
; Get Group Object Table Pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)
; Disconnect from the device
DMP_Disonnect_RCo

4.18.9.5.2 Local Access
Not applicable.

4.18.9.5.3 Internal Access
Not applicable.

63) The use of this procedure may be integrated into the calculation of the memory reference for easy parameter
handling, see 4.13.3.4.1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 277 of 278


-----

###### KNX Standard Resources Management

##### 4.19 Easy Parameter Block Table (PaBT)

###### 4.19.1 Abstract Resource definition
Please refer to the [10] clause Appendix 6 “Structure for Parameters”/

###### 4.19.2 Parameter Block Table – E-Mode Realisation Type 1 (PaBT – Easy 1)
Used by: Ctrl-Mode fixed DMA
and mask 0012h in E-Mode

###### 4.19.2.1 Format
Please refer to [10] Appendix 6 “Structures for Parameters”.

**Format – Example (Informative)**


Low
memory


Example for Channel


Channel 1 Octet 0 / CH 1 0020h
Bit offset 0 1 2 3 4 5 6 7 CH Push-Button

Parameters **P1**

Channel 2 Octet 0 / CH 2 Octet 1 / CH 2 0014h
Bit offset 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 CH Motion Detector

Parameters **P1** **P2** Complex

Channel 3 Octet 0 / CH 3 010Bh
Bit offset 0 1 2 3 4 5 6 7 CH ShutterBlinds

Parameters **P1** **P2** Actuator Basic

…. …… …… ……

Channel n Octet 0 / CH n Octet 1 / CH n Octet 2 / CH n 0300h
Bit offset 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 CH Generic Switch 1
Parameters **AJS** **P1** **P2** [Adjusted: Scene Number ]

High Unused, always 0

###### 4.19.2.2 Location
The location of the PaBT – Easy 1 is given by the value contained in the Resource “Group Object Table
Pointer” (GrTabPtr) incremented by an offset of 100h and the Group Object Table "Length". The location
is calculated based on these two Resources.

4.19.2.2.1 GrObjTabPtr
The pointer is as specified in clause 4.18.7.2 “Location above.

4.19.2.2.2 Parameter Block location
The PaBT – Easy 1 is located directly behind the Group Object Table, as specified in [10] Appendix 5
“Controller Mode download procedures”.

Group Object Table Easy Parameter Block Table

Location Group Object Table Location Parameter Block Table

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 278 of 279

|Octet 0 / CH 1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0|1|2|3|4|5|6|7|7|7|7|7|7|7|7|7|7|
|||||||**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|
|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2|Octet 0 / CH 2||Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|Octet 1 / CH 2|
|0|1|2|3|4|5|6|7|7|8|9|10|11|12|13|14|15|
|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**||||||||**P2**|
|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3|Octet 0 / CH 3||||||||||
|0|1|2|3|4|5|6|7|7|7|7|7|7|7|7|7|7|
|**P1**||||||**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|
||||||||||||||||||

|……|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|……|Col11|Col12|Col13|Col14|Col15|Col16|Col17|……|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||||||||||||||||||||||
|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n||Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n||Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|
|0|1|2|3|4|5|6|7|7|8|9|10|11|12|13|14|15||16|17|18|19|20|21|22|23|
|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|||**P1**|**P1**|**P1**|**P1**|**P1**|**P1**||||**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|

|sy 1 is located directly behind the Gro de download procedures”.|Col2|Col3|Col4|Col5|oup Object Table, as specified in [10] A|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|Group Object Table|Group Object Table|Group Object Table|Group Object Table|Group Object Table|Easy Parameter Block Table|Easy Parameter Block Table|Easy Parameter Block Table|Easy Parameter Block Table|Easy Parameter Block Table|
|||||||||||


-----

###### KNX Standard Resources Management

4.19.2.2.3 Parameter Block calculation
ParaTabPtr = 100h + GrObjTabPtr + 3*GrOT_Length +2

###### 4.19.2.3 Usage by the Management Server (device)
The Easy Parameter Block Table is used by the application running in the device in accordance to the
supported E-Mode channels and the E-Mode Channel Code specification (please refer to [19] in the
various Chapters with E-Mode Channel definitions). The table entries are normally read by the
Application but in some cases depending on the supported E-Mode Channel the table entries are also
written by the application (e.g. scene controller).

###### 4.19.2.4 Usage by the Management Client

4.19.2.4.1 Remote access
The following Configuration Procedure specifies the standard sequence of Management Procedures that
shall be followed by any Management Client to read and to write the PaBT – Easy 1.

4.19.2.4.1.1 Read PaBT – Easy 1

; Connect to the device
DMP_Connect_RCo
; Get Group Object Table Pointer
DMP_MemRead_RCo(0112h, 0112h, GrTabPtr)
; Calculate the absolute pointer to Group Object Table Format 1
; ⇒ AbsGrTabPtr = 0100h +GrTabPtr
; Get Group Object Table Length
DMP_MemRead_RCo(AbsGrTabPtr, AbsGrTabPtr, GrOT_Length)
; Calculate the absolute pointer to Parameter Block Table Easy Format 1
; ⇒ AbsParaTabPtr = AbsGrTabPtr + 3*GrOT_Length +2
; Read the Parameter Block Table Easy Format 1 [64)]
; Note that this management procedure foresees the optional splitting up of the data in blocks of 12 octets.
DMP_MemRead_RCo(AbsParaTabPtr, AbsParaTabPtr + AbsParaTabLength [65)] -1, PaBT)
; Disconnect from the device
DMP_Disonnect_RCo

64) The Easy Parameter Block Table can be read entirely or a single parameter value can be read from the device. In
both cases, interpretation of a parameter in the complete read sequence or fetching a single parameter the
position of the single parameter inside a parameter block shall be calculated as bit offset according the easy
Channel code definition ([16] in the various Chapters with E-Mode Channel definitions) and [09] Appendix 5
“Controller Mode download procedures”.
65) The parameter AbsParaTabLength is the sum of the parameter blocks of all channels in the device, counted in
octets.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 279 of 280


-----

###### KNX Standard Resources Management

4.19.2.4.1.2 Write a Parameter[ 66)] to PaBT – Easy 1
It shall be checked on beforehand by the Management Server if the writing to the Parameter Table does
not conflict with other Resources[ 67)]. If this can not be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Object Table Pointer[ 68)]
DMP_MemRead_RCo(0112h, 0112h, GrTabPtr)
; Calculate the absolute pointer to Group Object Table Format 1
; ⇒ AbsGrTabPtr = 0100h +GrTabPtr
; Get Group Object Table Length[ 68)]
DMP_MemRead_RCo(AbsGrTabPtr, AbsGrTabPtr, GrOT_Length)

; Calculate the absolute pointer to PaBT – Easy 1[ 68)]
; ⇒ AbsParaTabPtr = AbsGrTabPtr + 3*GrOT_Length +2
; Calculate the absolute parameter block location of the parameter block, where the parameter is in[ 69)]
; ⇒ AbsParaBlkAdr = AbsParaTabPtr + sum (previous channels in the device)
; Calculate the absolute parameter location using the bitoffset according
; the Easy Channel code definition[ 70)]
; ⇒ AbsParaAdr = AbsParaBlkPtr + bitoffset/8
; Read the parameter value from the PaBT – Easy 1[ 71)]
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemRead_RCo(AbsParaAdr, AbsParaAdr + ParaLength -1, ParaValue)

; Mask the new parameter value to ParaValue, not affecting unused bits[ 71)].
; Set Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, 00h)
; Write the parameter value to the PaBT – Easy 1
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemWrite_RCo(AbsParaAdr, AbsParaAdr + ParaLength 72) -1, ParaValue)
; Clear Runtime Error Flags
DMP_MemWrite_RCo(010Dh, 010Dh, FFh)
; Disconnect from the device
DMP_Disconnect_RCo

4.19.2.4.2 Local Access
Not applicable.

4.19.2.4.3 Internal Access
Not applicable.

66) Parameters are typically written as a single action, depending on the installation procedures. This shall not
prevent from writing the whole PaBT – Easy 1 or the parameters of a complete E-Mode channel in one step.
67) Example:setting of an adjustable parameter in most cases make the Group Address Table and the Group
Association Table invalid.
68) Can be skipped if the pointer value is known from previous actions e.g. as specified in clause 4.13.2.4.1.1 “Read
PaBT – Easy 1”.
69) Minimal Information for E-Mode Channels is the block length, see [16] in the various Chapters with E-Mode
Channel definitions.
70) See [16] in the various Chapters with E-Mode Channel definitions.
71) Can be skipped, if the parameter value starts and ends on an octet border (one or more complete octets).
72) The length of the single parameter depends on the parameter type, see [16] in the various Chapters with E-Mode
Channel definitions.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 280 of 281


-----

###### KNX Standard Resources Management

 4.19.3 Parameter Block Table – E-Mode Realisation Type 2 (PaBT – Easy 2)
Used by: Easy Ctrl reloc. DMA
and Mask 0020h, 0021h in E-Mode

###### 4.19.3.1 Format
The format is as specified in clause 4.19.2.1 “Format” above.

###### 4.19.3.2 Location
The location of the PaBT – Easy 2 is given by the value contained in the Resource “Group Object Table
Pointer” (PID_TABLE_REFERENCE in Object 3) and the Group Object Table "Length". The location is
calculated based on these two Resources

4.19.3.2.1 GrObjTabPtr
The pointer is as specified in clause 4.18.7.2 “Location” above.

4.19.3.2.2 Parameter Block location
The Parameter Block location is as specified in clause 4.19.2.2.2 “Parameter Block location” above.

4.19.3.2.3 Parameter Block calculation
ParaTabPtr = GrObjTabPtr + 3*GrOT_Length +2

###### 4.19.3.3 Usage by the Management Server (Device)
The usage is as specified in clause 4.19.2.3 “Usage by the Management Server (device)” above.

###### 4.19.3.4 Usage by the Management Client

4.19.3.4.1 Remote Access
The following Configuration Procedure specifies the standard sequence of Management Procedures that
shall be followed by any Management Client to read and to write the PaBT – Easy 2.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 281 of 282


-----

###### KNX Standard Resources Management

4.19.3.4.1.1 Read PaBT – Easy 2

; Connect to the device
DMP_Connect_RCo
; Get Group Object Table pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)
; Get Group Object Table Length
DMP_MemRead_RCo(GrTabPtr, GrTabPtr, GrOT_Length)
; Calculate the absolute pointer to Parameter Block Table Easy Format 2:
; ⇒ AbsParaTabPtr = GrTabPtr + 3*GrOT_Length +2
; Read the Parameter Block Table Easy Format 1[ 73)]
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemRead_RCo(AbsParaTabPtr, AbsParaTabPtr + AbsParaTabLength 74) -1, PaBT)
; Disconnect from the device
DMP_Disonnect_RCo

4.19.3.4.1.2 Write a Parameter[ 75)] to PaBT – Easy 2
It shall be checked on beforehand by the Management Server if the download of the Group Address Table
does not conflict with other Resources[ 76)]. If this cannot be excluded, the download of the other Resources
shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Group Object Table pointer[ 77)]
DMP_InterfaceObjectRead_R(object_index = 03h, PID = =PID_TABLE_REFERENCE, start_index = 1,

nr_of_elem = 1, GrTabPtr)

; Get Group Object Table Length[ 77)]
DMP_MemRead_RCo(GrTabPtr, GrTabPtr, GrOT_Length)

; Calculate the absolute pointer to Parameter Block Table Easy Format 2[ 77)]
; ⇒ AbsParaTabPtr = GrTabPtr + 3*GrOT_Length +2
; Calculate the absolute parameter block location of the parameter block,
; in which the parameter resides[ 78)]
; ⇒ AbsParaBlkAdr = AbsParaTabPtr + sum (previous channels in the device)
; Calculate the absolute parameter location using the bitoffset
; according the Channel Code definition [79)]
; ⇒ AbsParaAdr = AbsParaBlkPtr + bitoffset/8
; Read the parameter value from the PaBT – Easy 2 [80)]

73) The Easy Parameter Block Table can be read entirely or a single parameter value can be read from the device. In
both cases, interpretation of a parameter in the complete read sequence or fetching a single parameter the
position of the single parameter inside a parameter block shall be calculated as bit offset according [09]
Appendix 5 “Ctrl-Mode download procedures”.
74) The parameter AbsParaTabLength is the sum of the parameter blocks of all channels in the device, counted in
octets.
75) Parameters are typically written as single action, depending on the installation procedures. This shall not prevent
to write the whole PaBT or the parameters of a complete E-Mode Channel in one step.
76) Example:setting of an adjustable parameter in most cases make the Group Address Table and the Group
Association Table invalid.
77) Can be skipped if the pointer value is known from previous actions e.g. as specified in clause 4.13.3.4.1.1 “Read
PaBT – Easy 2”.
78) Minimal Information for E-Mode channels is the block length; please refer to [16] in the various Chapters with
E-Mode Channel definitions.
79) Please refer to [16] in the various Chapters with E-Mode Channel definitions.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 282 of 283


-----

###### KNX Standard Resources Management

; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemRead_RCo(AbsParaAdr, AbsParaAdr + ParaLength 81) -1, ParaValue)

; Mask the new parameter value to ParaValue, not affecting unused bits [80)]
; Set Application Program load state machine to "Loading" [82)].
DMP_LoadStateMachineWrite_RCo_IO(object_index = 03h, PID = =PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, Load)
; Write the parameter value to the PaBT – Easy 2
; Note that this management procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemWrite_RCo(AbsParaAdr, AbsParaAdr + ParaLength -1, ParaValue)
; Set Application Program load state machine to "Loaded".
DMP_LoadStateMachineWrite_RCo_IO(object_index = 03h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, LoadCompleted)
; Disconnect from the device
DMP_Disonnect_Rco

4.19.3.4.2 Local Access
Not applicable.

4.19.3.4.3 Internal Access
Not applicable.

80) Can be skipped, if the parameter value starts and ends on an octet border (one or more complete octets).
81) The length of the single parameter depends on the parameter type; please refer to the KNX Handbook
Supplement 12 “Channel Codes”
82) It is recommended to check the load state via DMP_LoadStateMachineRead_RCo before setting a new state. If
the previous state is "Loading" it's the decision of the client to handle this state. All other states except "Loaded"
shall stop the procedure

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 283 of 284


-----

###### KNX Standard Resources Management

 4.19.4 Parameter Block Table – E-Mode Realisation Type 3 (PaBT – Easy 3)
Used by: Easy Ctrl reloc. DMA
and mask 0701h in E-Mode

###### 4.19.4.1 Format
Please refer to [10] “Appendix 6: Structures for Parameters”.

**Format – Example (Informative)**


Low
memory


Example for Channel


Channel 1 Octet 0 / CH 1 0020h
Bit offset 0 1 2 3 4 5 6 7 CH Push-Button

Parameters **P1**

Channel 2 Octet 0 / CH 2 Octet 1 / CH 2 0014h
Bit offset 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 CH Motion Detector

Parameters **P1** **P2** Complex

Channel 3 Octet 0 / CH 3 010Bh
Bit offset 0 1 2 3 4 5 6 7 CH ShutterBlinds

Parameters **P1** **P2** Actuator Basic

…. …… …… ……

Channel n Octet 0 / CH n Octet 1 / CH n Octet 2 / CH n 0300h
Bit offset 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 CH Generic Switch 1

Parameters **AJS** **P1** **P2** [Adjusted: Scene Number ]

High Unused, always 0

###### 4.19.4.2 Location
The location of the PaBT – Easy 3 shall be indicated by the pointer PID_PARAM_REFERENCE
(PID = 51) of the Application Object. This Property shall point to base address of the Parameter Block.
The object_index of the Application Object shall be 3.

The Property PID_PARAM_REFERENCE shall be a read only Property. This mandatory property shall
be set by the device; it shall be of the type PDT_UNSIGNED_INT (16 bit) and shall be read only. The
address range shall be limited to 64k.

###### 4.19.4.3 Usage by the Management Server (Device)
The Easy Parameter Block Table shall be used by the application running in the device in accordance to
the supported E-Mode Channels and the E-Mode Channel Code specification (please refer to [19] in the
various Chapters specifying the E-Mode Channels). The table entries are normally read by the application
but in some cases depending on the supported E-Mode Channel the table entries are also written by the
application (e.g. scene controller).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 284 of 285

|Octet 0 / CH 1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0|1|2|3|4|5|6|7|7|7|7|7|7|7|7|7|7|
|||||||**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|
|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2|Octet 0/ CH 2||Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|Octet 1/ CH 2|
|0|1|2|3|4|5|6|7|7|8|9|10|11|12|13|14|15|
|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**|**P1**||||||||**P2**|
|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3|Octet 0/ CH 3||||||||||
|0|1|2|3|4|5|6|7|7|7|7|7|7|7|7|7|7|
|**P1**||||||**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|
||||||||||||||||||

|……|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|……|Col11|Col12|Col13|Col14|Col15|Col16|Col17|……|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||||||||||||||||||||||
|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n|Octet 0/ CH n||Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n|Octet 1/ CH n||Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|Octet 2/ CH n|
|0|1|2|3|4|5|6|7|7|8|9|10|11|12|13|14|15||16|17|18|19|20|21|22|23|
|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|**AJS**|||**P1**|**P1**|**P1**|**P1**|**P1**|**P1**||||**P2**|**P2**|**P2**|**P2**|**P2**|**P2**|


-----

###### KNX Standard Resources Management

 4.19.4.4 Usage by the Management Client

4.19.4.4.1 Remote Access
The following Configuration Procedure specifies the standardized sequence of Management Procedures
that shall be followed by any management client to read and to write the PaBT – Easy 3.

4.19.4.4.1.1 Read PaBT – Easy 3

; Connect to the device
DMP_Connect_RCo
; Get Parameter Block Pointer
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_PARAM_REFERENCE, start_index = 1,

nr_of_elem = 1, PaBTPtr)

; Read the Parameter Block Table E-Mode Format 1[ 83)]
; Note that this Management Procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemRead_RCo(PaBTPtr, PaBTPtr + AbsParaTabLength[ 84)] -1, PaBT)
; Disconnect from the device
DMP_Disonnect_RCo

4.19.4.4.1.2 Write a Parameter[ 85)] to PaBT – Easy 3
It shall be checked on beforehand by the Management Server if the download of the Group Address Table
does not conflict with other Resources[ 86)]. If this can not be excluded, the download of the other
Resources shall be integrated in the following procedure.

; Connect to the device
DMP_Connect_RCo

; Get Parameter Block Pointer [ 87)]
DMP_InterfaceObjectRead_R(object_index = 03h, PID = PID_PARAM_REFERENCE, start_index = 1,

nr_of_elem = 1, PaBTPtr)
; Calculate the absolute parameter block location of the parameter block,
; in which the parameter resides[ 88)]
; ⇒ AbsParaBlkAdr = PaBTPtr + sum (size of previous channel parameters in the device)
; Calculate the absolute parameter location using the bit offset
; according the E-Mode Channel Code definition[ 89)]
; ⇒ AbsParaAdr = AbsParaBlkPtr + bitoffset/8

83) The E-Mode Parameter Block Table can be read entirely or a single parameter value can be read from the device.
In both cases, interpretation of a parameter in the complete read sequence or fetching a single parameter the
position of the single parameter inside a parameter block shall be calculated as bit offset according [09] clause
“Appendix 5: Ctrl-Mode download procedures”.
84) The parameter AbsParaTabLength shall be the sum of the parameter blocks of all E-Mode Channels in the
device, counted in octets.
85) Parameters are typically written as single action, depending on the installation procedures. This shall not prevent
to write the whole PaBT or the parameters of a complete channel in one step.
86) Example: setting of an adjustable parameter in most cases make the Group Address Table and the Group
Association Table invalid.
87) Can be skipped if the pointer value is known from previous actions e.g. as specified in clause 4.11.8.5.1.2.
88) Minimal Information for E-Mode Channels is the block length; please refer [16] in the various Chapters
specifying the E-Mode Channels.
89) Please refer [16] in the various Chapters specifying the E-Mode Channels.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 285 of 286


-----

###### KNX Standard Resources Management

; Read the parameter value from the PaBT – Easy 3[ 90)]
; Note that this Management Procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemRead_RCo(AbsParaAdr, AbsParaAdr + ParaLength[ 91)] -1, ParaValue)
; Mask the new parameter value to ParaValue, not affecting unused bits.
; Set Application Program load state machine to "Loading"[ 92)].
DMP_LoadStateMachineWrite_RCo_IO(object_index = 03h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, Load)
; Write the parameter value to the PaBT – Easy 3
; Note that this Management Procedure foresees the optional splitting up
; of the data in blocks of 12 octets.
DMP_MemWrite_RCo(AbsParaAdr, AbsParaAdr + ParaLength -1, ParaValue)
; Set Application Program load state machine to "Loaded".
DMP_LoadStateMachineWrite_RCo_IO(object_index = 03h, PID = PID_LOAD_STATE_CONTROL, start_index = 1,

nr_of_elem = 1, LoadCompleted)
; Disconnect from the device
DMP_Disonnect_Rco

4.19.4.4.2 Local Access
Not applicable.

4.19.4.4.3 Internal Access
Not applicable.

##### 4.20 Application Program

###### 4.20.1 Abstract Resource Definition
The Application Program Object shall contain global information about the internal user Application
Program. It shall provide management operations for the internal user Application Program.

###### 4.20.2 Application Program – Realisation Type 6
Used by: System 300

###### 4.20.2.1 Location
The Application Program – Realisation Type 1 shall be implemented as Interface Object of the object
type Application Program Object (Object Type = 0003h).

###### 4.20.2.2 Format
The Application Program – Realisation Type 1 shall consist of one Interface Object of the object type
Application Program Object (Object Type = 0003h) and shall have the Properties as specified in [17]. It
shall provide the management operations for downloading.

All application specific parameters of the Application Program shall be set in application specific
Interface Objects with the service A_PropertyValue_Write (See Application Interworking Standards in

[19]).

90) Can be skipped, if the parameter value starts and ends on an octet border (one or more complete octets).
91) The length of the single parameter depends on the parameter type; please refer [16] in the various Chapters
specifying the E-Mode Channels.
92) It is recommended to check the load state via DMP_LoadStateMachineRead_RCo before setting a new state. If
the previous state is "Loading" it's the decision of the client to handle this state. All other states except "Loaded"
shall stop the procedure.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 286 of 287


-----

###### KNX Standard Resources Management

**Table 89 - Application program Interface Object**

**Property Name** **Property Identifier** **Type** **Description**

Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT Application Object

Interface Object Name 2 = PID_OBJECT_NAME PDT_UNSIGNED_CHAR[] Name of the Application

program

Load Control 5 = PID_LOAD_STATE_- PDT_CONTROL See description below

CONTROL

Run Control 6 = PID_RUN_STATE_- PDT_CONTROL for further Information see

CONTROL Run / State machines

Application Version 13 = PID_PROGRAM_- PDT_GENERIC_05 Version of Application

VERSION Program

PEI Type 16 = PID_PEI_TYPE PDT_UNSIGNED_CHAR Required PEI-Type for
User

4.20.2.2.1 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This Property shall contain the Object Type of the Interface Object. The Applicationprogram Object shall
have Object Type 0003h.

4.20.2.2.2 PID_OBJECT_NAME (PID = 2)
Please refer to 4.2.2 for the general requirements for PID_OBJECT_NAME.

This Property shall contain the name of the Application Program.

4.20.2.2.3 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to 4.2.5 for the general requirements for PID_LOAD_STATE_CONTROL.

4.20.2.2.3.1 General
The sequence is identical to the sequence as specified in 4.16.7.4 “Usage by the Management Client”.

4.20.2.2.3.2 Remote Access
The following Load Controls shall be supported for the management of the Application Program –
Realisation Type 6.

**Load Control Subtype** **Description** **Supported**
00h No operation M
01h Start Loading M
02h Load Completed M
04h Unload M

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 287 of 288

|Property Name|Property Identifier|Type|Description|
|---|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|Application Object<br>3|
|Interface Object Name|<br>   2 = PID_OBJECT_NAME|<br>      PDT_UNSIGNED_CHAR[]|Name of the Application<br>program|
|Load Control|5 = PID_LOAD_STATE_-<br>CONTROL|PDT_CONTROL|See description below|
|Run Control|6 = PID_RUN_STATE_-<br>CONTROL|PDT_CONTROL|for further Information see<br>Run / State machines|
|Application Version|13 = PID_PROGRAM_-<br>VERSION|PDT_GENERIC_05|Version of Application<br>Program|
|PEI Type|16 = PID_PEI_TYPE|PDT_UNSIGNED_CHAR|Required PEI-Type for<br>User|

|Load Control|Subtype|Description|Supported|
|---|---|---|---|
|00h||No operation|M|
|01h||Start Loading|M|
|02h||Load Completed|<br>M|
|04h||Unload|M|


-----

###### KNX Standard Resources Management

 4.20.3 Application Program – Realisation Type 7
Used by: System B

###### 4.20.3.1 Use
The Application Program – Realisation Type 7 is named “Application Program 1” in System B. It shall
contain global information about the internal user Application Program 1. It shall provide management
operations for the internal user Application Program 1.

###### 4.20.3.2 Location
The Application Program 1 Object shall be implemented as Interface Object of the object type
_Applicationprogam Object (Object Type = 0003h)._

###### 4.20.3.3 Format

4.20.3.3.1 Overview

**Table 90 - Application Program 1 Interface Object**

**Property**

**Property Identifier** **PDT/DPT** **Description**
**Name**

Interface 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT Applicationprogram Object
Object Type

Load 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL See description below
Control

Run Control 6 = PID_RUN_STATE_CONTROL PDT_CONTROL See 4.24.2 “Run State
Machine – Realisation
Type 1 (Property based)”

Application 13 = PID_PROGRAM_VERSION PDT_GENERIC_05 Version of Application
Version Program 1

PEI-Type 16 = PID_PEI_TYPE PDT_UNSIGNED_CHAR Required PEI-Type for
User

Table 07 = PID_TABLE_REFERENCE PDT_UNSIGNED_LONG Pointer to Application
Reference Program 1 Base Address

Memory 27 = PID_MCB_TABLE PDT_GENERIC_08[] Subsegmentation of
Control memory space and
Table checksum

Error code 28 = PID_ERROR_CODE PDT_ENUM8 Specifies the reason for
Load State “ERROR”

4.20.3.3.2 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This shall be the Object Type of the Interface Object (Application Program 1 Object = 0003h). This
property is always mandatory and shall always be readable.

4.20.3.3.3 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to clause 4.2.5 for the specification of PID_LOAD_STATE_CONTROL and to clause 4.23
for the specification of the Load State Machine.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 288 of 289

|Property<br>Name|Property Identifier|PDT/DPT|Description|
|---|---|---|---|
|Interface<br>Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|Applicationprogram Object|
|Load<br>Control|5 = PID_LOAD_STATE_CONTROL|PDT_CONTROL|See description below|
|Run Control|6 = PID_RUN_STATE_CONTROL|PDT_CONTROL|See 4.24.2 “Run State<br>Machine – Realisation<br>Type 1 (Property based)”|
|Application<br>Version|13 = PID_PROGRAM_VERSION|PDT_GENERIC_05|Version of Application<br>Program 1|
|PEI-Type|16 = PID_PEI_TYPE|PDT_UNSIGNED_CHAR|Required PEI-Type for<br>User|
|Table<br>Reference|07 = PID_TABLE_REFERENCE|PDT_UNSIGNED_LONG|Pointer to Application<br>Program 1 Base Address|
|Memory<br>Control<br>Table|27 = PID_MCB_TABLE|PDT_GENERIC_08[]|Subsegmentation of<br>memory space and<br>checksum|
|Error code|28 = PID_ERROR_CODE|PDT_ENUM8|Specifies the reason for<br>Load State “ERROR”|


-----

###### KNX Standard Resources Management

4.20.3.3.4 PID_RUN_STATE_CONTROL (PID = 6)
Please refer to clause 4.2.6 for the specification of PID_RUN_STATE_CONTROL and to clause 4.24.2
for the specification of the Run State Machine.

The Property Run Control shall control the Application Program 1 of the device.

The minimum implemented possible states and the run state machine define state changes of an
executable part.

4.20.3.3.5 PID_PEI_TYPE (PID = 16)
Please refer to clause 4.2.16 for the specification of PID_PEI_TYPE.

4.20.3.3.6 PID_TABLE_REFERENCE (PID = 07)
Please refer to clause 4.2.7 for the specification of PID_TABLE_REFERENCE.

When the Application Program 1 object is Unloaded then the Management Server shall set the value to
zero. When the Management Client has successfully allocated memory then the value shall be set to the
absolute memory location from where the table will be downloaded. When memory allocation is not
successful then the value shall be set to zero.

4.20.3.3.7 PID_MCB_TABLE (PID = 27)
Please refer to clause 4.2.27 for the Interface Object Type independent specification of
PID_MCB_TABLE.

This optional Property shall divide the segment into multiple subsegments with access rights definable for
each subsegment and carrying the checksum for the subsegments.

The use case for this subsegmentation is to separate code and parameter sections. A code section is
normally protected with the highest access level; a parameter section with a lower access level. The
maximum length of this table (nr. of elements) shall be fixed within the device and shall be read with an
A_PropertyDescription_Read. The minimum length is ‘1’.

For the specification of the Memory Control Block Table, please refer to 4.2.27 (Table 12).

For the specification of the CRC Control Byte please refer to clause 4.2.27.1.1.

4.20.3.3.8 PID_ERROR_CODE (PID = 28)
Please refer to clause 4.2.28.

##### 4.21 Application Program 2

###### 4.21.2 Application Program 2 – Realisation Type 7
Used by: System B

###### 4.21.2.1 Use
The Application Program 2 shall contain global information about the internal Application Program 2. It
shall provide management operations for the internal Application Program 2.

###### 4.21.2.2 Location
The Application Program 2 Object shall be implemented as Interface Object of the object type
_Interfaceprogram Object (Object Type = 0004)._

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 289 of 290


-----

###### KNX Standard Resources Management

 4.21.2.3 Format

4.21.2.3.1 Overview

**Table 91 - Application Program 2 Interface Object**

**Property Name** **Property Identifier** **PDT/DPT** **Description**

Interface Object 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT Interfaceprogram Object
Type

Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL See description below

Run Control 6 = PID_RUN_STATE_CONTROL PDT_CONTROL for further Information see Run
/ State machines

Application Version 13 = PID_PROGRAM_VERSION PDT_GENERIC_05 Version of Application Program

PEI-Type Required 16 = PID_PEI_TYPE PDT_UNSIGNED_CHAR Required PEI-Type for User

Pointer to base 07 = PID_TABLE_REFERENCE PDT_UNSIGNED_LONG Pointer to address of
address Format 1 Application Program 2 base

Memory Control 27 = PID_MCB_TABLE PDT_GENERIC_08[] Sub-Segmentation of memory
Table space and check sum

Error code 28 = PID_ERROR_CODE PDT_ENUM8 Specifies the reason for load
state “ERROR”

###### 4.21.2.4 PID_OBJECT_TYPE (PID = 1)
Please refer to 4.2.1 for the general requirements for PID_OBJECT_TYPE.

This shall be the Object Type of the Interface Object (Application Program 2 Object = 0004h). This
Property is always mandatory and shall always be readable.

###### 4.21.2.5 PID_LOAD_STATE_CONTROL (PID = 5)
Please refer to clause 4.2.5 for the specification of PID_LOAD_STATE_CONTROL and to clause 4.23
for the specification of the Load State Machine.

###### 4.21.2.6 PID_RUN_STATE_CONTROL (PID = 6)
Please refer to clause 4.2.6 for the specification of PID_RUN_STATE_CONTROL and to clause 4.24.2
for the specification of the Run State Machine.

The transitions between the ‘Ready’ and the ‘Running’ states shall always be made automatically by the
system depending on the run conditions The states in the device that have to be reached to fulfil the run
conditions depend upon the application and are, therefore, not standardized. For example it could be
possible that the same or different run conditions apply for application program 1 and application
program 2. It is manufacturer’s responsibility to take care that the device cannot reach a critical state
when the application program is started.

For diagnostic purposes, it shall be possible to start and stop Application Program 2 (if the run conditions
are fulfilled).

###### 4.21.2.7 PID_TABLE_REFERENCE (PID = 07)
Please refer to clause 4.2.7 for the specification of PID_TABLE_REFERENCE.

When the Application Program 2 object is Unloaded then the Management Server shall set the value to
zero. When the Management Client has successfully allocated memory then the value shall be set to the
absolute memory location from where the table will be downloaded. When memory allocation is not
successful then the value shall be set to zero.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 290 of 291

|Property Name|Property Identifier|PDT/DPT|Description|
|---|---|---|---|
|Interface Object<br>Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|Interfaceprogram Object|
|Load Control|5 = PID_LOAD_STATE_CONTROL|PDT_CONTROL|See description below|
|Run Control|<br>6 = PID_RUN_STATE_CONTROL|<br>    PDT_CONTROL|for further Information see Run<br>/ State machines|
|Application Version|13 = PID_PROGRAM_VERSION|PDT_GENERIC_05|Version of Application Program|
|<br>PEI-Type Required|<br>   16 = PID_PEI_TYPE|<br>PDT_UNSIGNED_CHAR|Required PEI-Type for User|
|<br>Pointer to base<br>address Format 1|<br>07 = PID_TABLE_REFERENCE|<br>PDT_UNSIGNED_LONG|<br> Pointer to address of<br>Application Program 2 base|
|Memory Control<br>Table|27 = PID_MCB_TABLE|PDT_GENERIC_08[]|Sub-Segmentation of memory<br>space and check sum|
|Error code|28 = PID_ERROR_CODE|PDT_ENUM8|Specifies the reason for load<br>state “ERROR”|


-----

###### KNX Standard Resources Management

 4.21.2.8 PID_MCB_TABLE (PID = 27)
Please refer to clause 4.2.27 for the Interface Object Type independent specification of
PID_MCB_TABLE.

This optional Property shall divide the segment into multiple subsegments with access rights definable for
each subsegment and carrying the checksum for the subsegments.

The use case for this subsegmentation is to separate code and parameter sections. A code section is
normally protected with the highest access-level a parameter section with a lower access-level. The
maximal length of this table (nr. of elements) shall be fixed within the device and shall be read with an
A_PropertyDescription_Read. The minimum length is ‘1’.

For the specification of the Memory Control Block Table, please refer to 4.2.27 (Table 12).

For the specification of the CRC Control Byte please refer to clause 4.2.27.1.1.

###### 4.21.2.9 PID_ERROR_CODE (PID = 28)
Please refer to clause 4.2.28.

##### 4.22 KNX Serial Number

###### 4.22.1 Abstract Resource Definition

 4.22.1.1 Abstract Resource definition
The KNX Serial Number shall be a unique identifier for the device.

Whether or not a device shall support a KNX Serial Number can be derived from [17].

The owner of the micro controller shall ensure the global uniqueness of the leading four octets within the
specific manufacturer’s code space.

###### 4.22.1.2 Format
Regardless to the Realisation Type, the KNX Serial Number shall be encoded according the specification
of DPT_SerNum (DPT_ID = 221.001; see [14]). The Property Datapoint Type shall be
PDT_GENERIC_06.

This is illustrated by the frame examples underneath[ 93)].

6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11 Octet 12 Octet 13

°) Manufacturer code Manufacturer code Number incremented with each BAU

1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 1 1 1 0 1 1 1 0 0 m m m m m m m m m m m m m m m m n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n
°[)] last two bits of octet 6

**Figure 61 - A_IndividualAddress_SerialNumber_Read-PDU (example)**

93) The indicated octet numbers are valid for TP1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 291 of 292

|6|Col2|Octet 7|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Octet 8|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Octet 9|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Octet 10|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Octet 11|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Octet 12|Col44|Col45|Col46|Col47|Col48|Col49|Col50|Octet 13|Col52|Col53|Col54|Col55|Col56|Col57|Col58|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|°)|°)|||||||||Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Manufacturer code|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|Number incremented with each BAU|
|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|||||||||||||||||||||||||||||||||||||||||||||||||
|1|1|1|1|0|1|1|1|0|0|m|m|m|m|m|m|m|m|m|m|m|m|m|m|m|m|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|


-----

###### KNX Standard Resources Management

Octet 6 Octet 7 Octet 8 Octet 9 Octet 10 Octet 11

nr_of_ele
APCI Object_index Property_id start_index
m

7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 1 1 1 0 1 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 1 1 0 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0

Octet 12 
Octet 13 
Manufacturer Octet 14 – 17 : Number incremented with each BAU

Manufacturer Code

Code

7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

m m m m m m m m m m m m m m m m n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n n

**Figure 62 - A_PropertyDescription_Response-PDU (example)**

###### 4.22.1.3 Usage by the Management Server (device) – general
The support of the KNX Serial Number may encompass the support of the following features:

   - KNX Serial Number Realisation Type 1 (memory mapped; see 4.22.2), and/or
   - KNX Serial Number Realisation Type 2 (Property; see 4.22.3), and/or
   - the AL-services A_IndividualAddress-SerialNumber_Read and
A_IndividualAddressSerialNumber_Write

However, these features cannot be combined in any combination. Instead, the following rules apply.

1. If Interface Objects (reduced or full) are supported and the AL services A_IndividualAddressSerialNumber_Read and A_IndividualAddressSerialNumber_Write are supported too, then the
Property PID_SERIAL_NUMBER shall be present in the device.

2. If Interface Objects (reduced or full) are supported and the Property PID_SERIAL_NUMBER is
present then the AL services A_IndividualAddress-SerialNumber_Read and
A_IndividualAddressSerialNumber_Write shall be supported too.

3. Devices with memory mapped KNX Serial Number may support the AL services A_IndividualAddressSerialNumber_Read and A_IndividualAddressSerialNumber_Write without the support of
the Property PID_SERIAL_NUMBER. These devices have no Interface Object server.

The allowed combinations are specified for each relevant Profile in [17]. If no explicit definition is
available then these default rules shall apply.

###### 4.22.2 KNX Serial Number - Realisation Type 1

 4.22.2.1 Format
Please refer to 4.22.1.2.

###### 4.22.2.2 Location
In this KNX Serial Number – Realisation Type 1, the KNX Serial Number is exclusively accessible via
accessible via the Application Layer services A_IndividualAddressSerialNumber_Read and
A_IndividualAddressSerialNumber_Write. It is not accessible via memory mapped access, via a Property
in an Interface Object or any other.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 292 of 293

|Octet 6|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Octet 7|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Octet 8|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Octet 9|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Octet 10|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Octet 11|Col42|Col43|Col44|Col45|Col46|Col47|Col48|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|APCI|Object_index|Object_index|Object_index|Object_index|Object_index|Object_index|Object_index|Object_index|Property_id|Property_id|Property_id|Property_id|Property_id|Property_id|Property_id|Property_id|nr_of_ele<br>m|nr_of_ele<br>m|nr_of_ele<br>m|nr_of_ele<br>m|start_index|start_index|start_index|start_index|start_index|start_index|start_index|start_index|start_index|start_index|start_index|start_index|
|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|||||||APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI<br>APCI|||||||||||||||||||||||||||||||||
|||||||1|1|1|1|0|1|0|1|1|0|0|0|0|0|0|0|0|0|0|0|0|0|1|0|1|1|0|0|0|1|0|0|0|0|0|0|0|0|0|0|0|0|

|Octet 12 -<br>Manufacturer<br>Code|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Octet 13 -<br>Manufacturer Code|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Octet 14 – 17 : Number incremented with each BAU|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|Col45|Col46|Col47|Col48|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||||||||||||||||||||||||||||||||||||||||||||
|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|||||||||||||||||||||||||||||||||||||||||||||||||
|m|m|m|m|m|m|m|m|m|m|m|m|m|m|m|m|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|n|


-----

###### KNX Standard Resources Management

 4.22.3 KNX Serial Number - Realisation Type 2

 4.22.3.1 Format
Please refer to 4.22.1.2.

###### 4.22.3.2 Location
For the Realisation Type 2, the KNX Serial Number is realised as PID_SERIAL_NUMBER; please refer
to 4.2.11.

##### 4.23 Load State Machine

###### 4.23.1 Abstract Resource definition
The Load State Machine shall be able to manage all kinds of downloadable configuration data including
executable code. More than one Load State Machine is possible in one device.

A Load State Machine for executable code is possibly combined with a Run State Machine. The state of
the Load State Machine shall be stored in non-volatile memory (e.g. EEPROM, flash).

###### 4.23.2 Load State Machine – Realisation Type 1 (Property based)

 4.23.2.1 Format
Realisation Type 1 for the Load State Machine shall be a Property of Property Datatype
PDT_CONTROL. The format shall differ between the read access, as specified in Table 92 and write
access, as specified in Table 93.

The transitions between the states shall be less than 30 seconds. This time shall be the minimum delay
during which a MaC shall wait after sending a load event until interpretation of the load event with the
expected state transition to be failed.

###### 4.23.2.2 Location
The load procedure for device configuration data specifies a general mechanism for changing the
different programmable parts of a device. Each programmable part shall have exactly one dedicated Load
State Machine that controls the load process. This Load State Machine shall be accessed by an associated
Interface Object with the Property Load Control (PID_LOAD_STATE_CONTROL, see also 4.2.5).

The Load Procedure for device configuration data specifies a general mechanism for changing the
different loadable parts of a device. Each loadable part shall be represented by exactly one dedicated
Interface Object. The Load State Machine of the loadable part shall be accessed exclusively through the
dedicated Property PID_LOAD_STATE_CONTROL within that Interface Object.

The value of the Property Load Control shall be stored in non-volatile memory, because it shall be
preserved also on power fail.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 293 of 294


-----

###### KNX Standard Resources Management

 4.23.2.3 Usage by the Management Server (device)

4.23.2.3.1 States of the Load State Machine
Each Property Load Control shall provide the state of the Load State Machine by providing read access to
the Property value. The load states (data read from the Property Load Control) shall be encoded as
follows.

**Table 92 - Load States**

**Load State** **Value M/O [a]** **Remark**

Unloaded 0 M No data is loaded. The data that is associated with the Property Load
Control is not valid (e.g.: Address Table is not valid).

Loaded 1 M Valid data is loaded.
Only in this state the associated data shall be considered as valid; in
all other states the data shall be considered as invalid

Loading 2 M Load process is active.

Error 3 M Error in data detected or error during load process.

Unloading 4 O Unload process is active

LoadCompleting 5 O Intermediate state between Loading and Loaded, e.g.
checksum calculation process is active

**a** M: mandatory
O: optional

4.23.2.3.2 Events of the Load State Machine
There are two types of events that can cause a transition in the Load State Machine:

1. external events are write accesses to the Property Load Control by a Management Client, and
2. internal events in the Management Server.

The reaction of the Management Server is already partly specified under 4.23.2.1 “Format” above.

Illegal additional events (e.g. invalid values written to the Property) shall be ignored and shall not lead to
a change of state.

The Load State Machine shall enter the state Error in case of an error. Unknown events shall be ignored.

The event UnloadCompleted is mostly only an internal event. Therefore, a Management Client may never
observe the state Unloading.

The event LoadCompletingCompleted is only an internal event. The event LoadCompleted may cause the
Load State Machine to change firstly to the intermediate state LoadCompleting and then, by the internal
event LoadCompletingCompleted to state Loaded. For a Load State Machine supporting state
LoadCompleting, a MaC may observe the state LoadCompleting.

If the Management Server (MaS) goes offline during the state LoadCompleting, the Load State Machine
shall send state LoadCompleting at least once before going offline, i.e. with the A_PropertyValue_Response PDU sent as reaction to the received A_PropertyValue_Write PDU containing the load event
LoadCompleted.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 294 of 295

|Load State|Value|M/O a|Remark|
|---|---|---|---|
|Unloaded|0|M|No data is loaded. The data that is associated with the Property Load<br>Control is not valid(e.g.: Address Table is not valid).|
|Loaded|1|M|Valid data is loaded.<br>Only in this state the associated data shall be considered as valid; in<br>all other states the data shall be considered as invalid|
|Loading|2|M|Loadprocess is active.|
|Error|3|M|Error in data detected or error during loadprocess.|
|Unloading|4|O|Unload process is active|
|LoadCompleting|5|O|Intermediate state between Loading and Loaded, e.g.<br>checksum calculationprocess is active|
|**a** <br>M: mandatory<br>O: optional|**a** <br>M: mandatory<br>O: optional|**a** <br>M: mandatory<br>O: optional|**a** <br>M: mandatory<br>O: optional|


-----

###### KNX Standard Resources Management

Write accesses to the Property Load Control shall be events to the Load State Machine. The encoding of
the different Load Events (data written to the Property Load Control) shall be as specified in Table 93.

**Table 93 - Load Events**

**Load Event** **Value** **Reaction of the Load State Machine**

No Operation 00h Nothing

Start Loading 01h This shall be interpreted as the request to start the loading of the
loadable part.

Load Completed 02h This shall be interpreted as the request to complete the Loading of
the loadable part if this event occurs during the state Loading.
Possible checksum shall be calculated, all data shall be declared
as valid and the Load State shall change to the state Loaded, if no
internal errors occurs and no error in the data is detected.
If the transition from Loading to Loaded takes more than 2
seconds, e.g. by complex checksum calculation, the Load State
shall first change to intermediate state LoadCompleting and
change to Loaded after calculation is finished.

Additional Load Controls 03h This Load Event shall be used to transfer additional load
information like memory allocation (absolute or relative),
application entry points or special run conditions for an application.
See clause 3.27 “DM_LoadStateMachineWrite” in [09].

Unload 04h This Load Event shall be interpreted as the request to unload the
loadable part. The loadable data shall be declared as invalid. The
data is undefined.

4.23.2.3.3 Load State Machine
The state transition diagram as specified in Figure 63 shall be valid for all Load State Machines.

---- = Optional

LoadCompleted

Unloaded

Start
Loading

UnloadCompleted

Error Unload Unloading Unload Loading Additional

Events

Start Loading

Unload LoadCompleted

Error
condition Load

Loaded Completing- Load

Completed Completing

LoadCompleted

**Figure 63 – Example Load State Machine**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 295 of 296

|Load Event|Value|Reaction of the Load State Machine|
|---|---|---|
|No Operation|00h|Nothing|
|Start Loading|01h|This shall be interpreted as the request to start the loading of the<br>loadablepart.|
|Load Completed|02h|This shall be interpreted as the request to complete the Loading of<br>the loadable part if this event occurs during the state Loading.<br>Possible checksum shall be calculated, all data shall be declared<br>as valid and the Load State shall change to the state Loaded, if no<br>internal errors occurs and no error in the data is detected.<br>If the transition from Loading to Loaded takes more than 2<br>seconds, e.g. by complex checksum calculation, the Load State<br>shall first change to intermediate state LoadCompleting and<br>change to Loaded after calculation is finished.|
|Additional Load Controls|03h|This Load Event shall be used to transfer additional load<br>information like memory allocation (absolute or relative),<br>application entry points or special run conditions for an application.<br>See clause 3.27 “DM_LoadStateMachineWrite” in[09].|
|Unload|04h|This Load Event shall be interpreted as the request to unload the<br>loadable part. The loadable data shall be declared as invalid. The<br>data is undefined.|


-----

###### KNX Standard Resources Management

**Table 94 - Load State Machine transition table**

**Load State**

**Unloaded** **Loaded** **Loading** **Error** **Unloading** **LoadCompleting**

**Load Event** **(00h)** **(01h)** **(02h)** **(03h)** **(04h)** **(05h) [*)]**

**No Operation** Unloaded Loaded Loading Error Unloading LoadCompleting

**(00h)**

**Start** Loading Loading Loading Error Error R:
**Loading** Error

**(01h)** O:

I:

LoadCompleting
M:

Loaded
**Load** R: R: I: Error Error R:
**Completed** Unloaded Loaded LoadCompleting Error

**(02h)** O: O: M: O:

Error Error Loaded I:

LoadCompleting
M:

Loaded
**Additional** R: Error Loading Error Error R:
**/Segment** Unloaded Error
**Load** O: O:
**Controls** Error I:
**(03h)** LoadCompleting

M:

Loaded
**Unload** Unloaded I: I: I: I: R:

**(04h)** Unloading Unloading Unloading Unloading I:

M: M: M: M: Unloading

Unloaded Unloaded Unloaded Unloaded M:

Unloaded
O:
I:

LoadCompleting
M:

Loaded
**Device** Unloaded Loaded R: Error Unloaded R:
**Restart** (Error in case of Loading Unloaded

error detection O: O:
at start-up) Error I:

LoadCompleting
M:

Loaded
LEGEND:

I: intermediate state
M: mandatory
O: optional
R: recommended
: mandatory transition from a possible intermediate state to a final state
*): Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition
from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state
transition or a device restart from a MaC.
Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting

For events that are client errors, more than one transition is allowed; the recommended transitions should
be implemented but the optional transitions may be implemented alternatively. For devices with a
non-loadable application the Property Load Control shall be read-only and shall have the fix value
Loaded. For transitions that need more than two seconds the intermediate state is mandatory.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 296 of 297

|Load Event|Load State|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|**Load Event**|**Unloaded**<br>**(00h)**|**Loaded**<br>**(01h)**|**Loading**<br>**(02h)**|**Error**<br>**(03h)**|**Unloading**<br>**(04h)**|**LoadCompleting**<br>**(05h)*) **|
|**No Operation**<br>**(00h)**|Unloaded|Loaded|Loading|Error|Unloading|LoadCompleting|
|<br>**Start**<br>**Loading**<br>**(01h)**|Loading|Loading|Loading|Error|Error|R:<br>Error<br>O:<br>I:<br>LoadCompleting<br>M:<br>Loaded|
|**Load**<br>**Completed**<br>**(02h)**|R:<br>Unloaded<br>O:<br>Error|R:<br>Loaded<br>O:<br>Error|I:<br>LoadCompleting<br>M:<br>Loaded|Error|Error|R:<br>Error<br>O:<br>I:<br>LoadCompleting<br>M:<br>Loaded|
|**Additional**<br>**/Segment**<br>**Load**<br>**Controls**<br>**(03h)**|R:<br>Unloaded<br>O:<br>Error|Error|Loading|Error|Error|R:<br>Error<br>O:<br>I:<br>LoadCompleting<br>M:<br>Loaded|
|**Unload**<br>**(04h)**|Unloaded|I:<br>Unloading<br>M:<br>Unloaded|I:<br>Unloading<br>M:<br>Unloaded|I:<br>Unloading<br>M:<br>Unloaded|I:<br>Unloading<br>M:<br>Unloaded|R:<br>I:<br>Unloading<br>M:<br>Unloaded<br>O:<br>I:<br>LoadCompleting<br>M:<br>Loaded|
|**Device**<br>**Restart**|Unloaded|Loaded<br>(Error in case of<br>error detection<br>at start-up)|<br>R:<br>Loading<br>O:<br>Error|Error|Unloaded|R:<br>Unloaded<br>O:<br>I:<br>LoadCompleting<br>M:<br>Loaded|
|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: <br>mandatory transition from a possible intermediate state to a final state<br>*): <br>Note: a device may be offline during state LoadCompleting and therefore not react to load events from a MaC. Transition<br>from state LoadCompleting to state Loaded is an internal event. Therefore it may not be possible to provoke any state<br>transition or a device restart from a MaC.<br>Ignore load event: if the device may communicate, it shall return unchanged state LoadCompleting|


-----

###### KNX Standard Resources Management

 4.23.2.4 Usage by the Management Client

4.23.2.4.1 Sequence of downloading data via a Load State Machine
The event UnloadCompleted is mostly only an internal event. Therefore, a Management Client may never
observe the state Unloading.

The complete download of loadable data controlled by a Load State Machine (e.g. Address- or
Association table) shall be done as specified in Figure 64.

If a device contains more than one Load State Machine, dependencies between these Load State
Machines have to be defined in the Profiles (see [17]) of these devices.

###### unload

 Start loading

 Additional/Segement
 load controls

 Write loadable data 

 Load complete = optional

**Figure 64 - Load Procedure**

The event LoadCompletingCompleted is only an internal event.

If the MaC observes load state LoadCompleting, it shall

   - control the load state by repeated reading of PID_LOAD_STATE_CONTROL and continue
with further access only after load state has changed to LoadCompleted
   - try to keep alive an established TL-connection. This is accomplished by the repeated reading of
PID_LOAD_STATE_CONTROL, with a time period that is shorter than the TL-timeout. The
period for reading shall not exceed half the TL-timeout, i.e. 3 seconds.
If the MaS responds during state LoadCompleting, an established TL-connection is kept alive; otherwise,
the TL-connection will close after TL-timeout.

NOTE 86 A device may be offline during state LoadCompleting. A running TL-connection may be lost if the duration of state
LoadCompleting exceeds the TL-timeout.

If a before established TL-connection breaks down, the MaC shall try to re-establish the connection
periodically during the maximum transition time and once more when the maximum transition time has
passed.

###### 4.23.3 Load State Machine – Realisation Type 2 (Memory mapped)
This Realisation Type is not specified in this version of this document.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 297 of 298


-----

###### KNX Standard Resources Management

##### 4.24 Run State Machine

###### 4.24.1 Abstract Resource definition
The Run State Machine shall control the execution of an executable part of the device.

The executable part may be loaded via a Load State Machine or may be fixed in the device. If the
executable part is controlled by a Management Client the Run State Machine is mandatory.

###### 4.24.2 Run State Machine – Realisation Type 1 (Property based)

 4.24.2.1 Format
Realisation Type 1 for the Run State Machine shall be a Property of Property Datatype
PDT_CONTROL[ 94)]. The format shall differ between the read access, as specified in Table 95 and write
access, as specified in Table 96.

For the minimum implementation the Run State Machine may be read-only. In this case the Run State
shall show only the current state of the executable part. No external events can be transferred to the Run
State Machine.

The transitions between the states shall be less than 30 seconds.

###### 4.24.2.2 Location
This Realisation Type of the Run State Machine shall be accessed by an associated Interface Object with
the Property Run Control (PID_RUN_STATE_CONTROL), see also 4.2.6.

EXAMPLE The Property Run Control (PID_RUN_STATE_CONTROL) shall be available for the Interface Object Application
Program.

The implemented possible states of an executable part that is loadable via a Load State Machine are
defined by the Run State Machine. The Run State shall be stored in volatile memory (e.g. RAM).

###### 4.24.2.3 Usage by the Management Server (device)

4.24.2.3.1 States of the Run State Machine
The states of the minimum Run State Machine (data reading from the Property Run Control) shall be
encoded as specified in Table 95.

94) Existing implementations of mask 0020h and mask 0701h use PDT_UNSIGNED_CHAR. Any new
implementation of these masks and any other Profile shall use PDT_CONTROL.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 298 of 299


-----

###### KNX Standard Resources Management

**Table 95 - Run States**

**State** **Value** **M/O [a]** **Remarks**

Halted 0 M The executable part shall be halted or not loaded. (There shall
be an automatic transition to ready if the Program is loaded.)

Running 1 M The executable part shall be running.

Ready 2 M The executable part shall be ready for being executed, but not
yet running. If the run-conditions are fulfilled the executable part
shall start automatically.

Terminated 3 O The executable part shall be terminated and shall no longer
start automatically.
It shall only start again through an event “Restart” to the Run
State Machine or through a reset of the device.

Starting 4 M The executable part shall be starting and not yet ready. This
state is only mandatory if an executable part needs more than 2
seconds for start-up.

Shutting down 5 M The executable part shall be shutting down. This state is only
mandatory if the executable part needs more than 2 seconds for
shutting down.

**a M: mandatory**
O: optional

The state Terminated is optional.

4.24.2.3.2 Events of the Run State Machine
It shall be possible to start (if the run conditions are fulfilled) and stop the executable part for diagnostic
purposes. The data for the Property Run Control shall be encoded as specified in Table 96.

**Table 96 - Run State Events (Writing to Run Control)**

**Run State Event** **Value** **Remarks**

NOP 0 No operation.

Restart 1 Request to restart the executable part.

Stop 2 Request to stop the executable part.

All events for the Run State Machine are optional.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 299 of 300

|State|Value|M/O a|Remarks|
|---|---|---|---|
|Halted|0|M|The executable part shall be halted or not loaded. (There shall<br>be an automatic transition to ready if the Program is loaded.)|
|Running|1|M|The executable part shall be running.|
|Ready|2|M|The executable part shall be ready for being executed, but not<br>yet running. If the run-conditions are fulfilled the executable part<br>shall start automatically.|
|Terminated|3|O|The executable part shall be terminated and shall no longer<br>start automatically.<br>It shall only start again through an event “Restart” to the Run<br>State Machine or through a reset of the device.|
|Starting|4|M|The executable part shall be starting and not yet ready. This<br>state is only mandatory if an executable part needs more than 2<br>seconds for start-up.|
|Shutting down|5|M|The executable part shall be shutting down. This state is only<br>mandatory if the executable part needs more than 2 seconds for<br>shutting down.|
|**a** M: mandatory<br>O: optional|**a** M: mandatory<br>O: optional|**a** M: mandatory<br>O: optional|**a** M: mandatory<br>O: optional|

|Run State Event|Value|Remarks|
|---|---|---|
|NOP|0|No operation.|
|Restart|1|Request to restart the executable part.|
|Stop|2|Request to stop the executable part.|


-----

###### KNX Standard Resources Management

4.24.2.3.3 Run state machine
Below the state transition diagram for the Run State Machine of the executable part is drawn.

= Optional

= Unshown events and transtions;

refer to the specification and

Device reset

Table 62

**Starting** a)

b)

**Halted**

                        - Unload to Load State

                          - Stop (optional) c)

Load Restart and
Completed Program Loaded

Run conditions e)

fulfilled

f)

**Running** **Ready**

                              - Restart

                             - Run conditions not

Stop fulfilled
(recommended c) f)

Restart

**Terminate**

**d**

**Figure 65 - Minimum Run State Machine**
**(not all events and transitions are shown)**

a) The states Starting and Shutting Down (not shown in the diagram) shall be read-only states. This
means that during these states no state transition shall be done on an external event.

b) The transition from Starting to Halted shall be done internally.

The transition to Shutting Down shall be device - and application specific.

c) Even if not shown explicitly, the event Stop shall always lead to the state Terminated; this shall
only be possible if the corresponding Load State Machine is in the state Loaded.

d) After a reset the Run State Machine shall always start in the state Halted.

e) Then the system shall automatically make the transition to the state Ready if the corresponding
Load State Machine is in the state Loaded.

The automatic transition shall only be made at start-up. If the Run State Machine is manually
stopped it shall not restart automatically.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 300 of 301

|Devic|e reset|
|---|---|


-----

###### KNX Standard Resources Management

The run state Halted shall only entered after start-up or if the corresponding Load State is not
_Loaded._

Starting and Shutting Down are intermediate states that may never appear.

f) The transitions between the run states Ready and the Running shall always be made automatically
by the system depending on the run conditions. The run conditions are hardware specific and/or
application specific.

Examples of Run conditions:

       - Correct PEI-type
       - Correct checksum
       - Hardware check OK
       - Ordernumber OK
       - The Load State Machine of the corresponding application segment has the Load State
equal to “Loaded”.

No error state is defined for the Run State Machine. Unknown events shall be ignored.

**Table 97 - Run State Machine transition table**

**State**

**Halted** **Running** **Ready** **Terminated(** **Starting** **Shutting**

**(00h)** **(01h)** **(02h)** **03h)** **(04h)** **down**

**Event** **(05h)**

**No Operation** Halted Running Ready Terminated I: Starting → I: Shutting

M: Halted down

**(00h)**

M: Halted
**Restart and** I: Halted → I: Halted → I: Halted → I: Halted → I: Starting → I: Shutting

I: Ready → I: Ready → I: Ready → I: Ready → M: Halted down

**executable part**

M: Running M: Running M: Running M: Running M: Halted

**loaded**

**(01h)**

**Restart and** Halted Halted Halted Halted I: Starting → I: Shutting

M: Halted down

**executable part**

M: Halted

**unloaded**

**(01h)**

**Stop** Terminated R: Terminated Terminated Terminated I: Starting → I: Shutting

**(02h)** O: Halted [a] M: Halted down

M: Halted
**Unload to** Halted I: Shutting down Halted Halted I: Starting → I: Shutting

M: Halted M: Halted down

**corresponding**

M: Halted

**Load State**

**Device Restart** I: Halted → I: Halted → I: Halted → I: Halted → I: Starting → I: Shutting

I: Ready → I: Ready → I: Ready → I: Ready → M: Halted down

**and executable**

M: Running M: Running M: Running M: Running M: Halted

**part loaded**
**(PowerUp)**

**Device Restart** Halted not applicable not applicable Halted I: Starting → I: Shutting

M: Halted down

**and executable**

M: Halted

**part unloaded**
**(PowerUp)**

LEGEND:

I: intermediate state
M: mandatory
O: optional
R: recommended
: mandatory transition from a possible intermediate state to a final state

a BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 301 of 302

|Event|State|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|**Event**|**Halted**<br>**(00h)**|**Running**<br>**(01h)**|**Ready**<br>**(02h)**|**Terminated(**<br>**03h)**|**Starting**<br>**(04h)**|**Shutting**<br>**down**<br>**(05h)**|
|**No Operation**<br>**(00h)**|Halted|Running|Ready|Terminated|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Restart and**<br>**executable part**<br>**loaded**<br>**(01h) **|I: Halted →<br>I: Ready →<br>M: Running|I: Halted →<br>I: Ready →<br>M: Running|I: Halted →<br>I: Ready →<br>M: Running|I: Halted →<br>I: Ready →<br>M: Running|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Restart and**<br>**executable part**<br>**unloaded**<br>**(01h) **|Halted|Halted|Halted|Halted|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Stop**<br>**(02h)**|Terminated|R: Terminated<br>O: Halteda|Terminated|Terminated|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Unload to**<br>**corresponding**<br>**Load State**|Halted|I: Shutting down<br>M: Halted|<br>Halted|Halted|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Device Restart**<br>**and executable**<br>**part loaded**<br>**(PowerUp) **|I: Halted →<br>I: Ready →<br>M: Running|I: Halted →<br>I: Ready →<br>M: Running|I: Halted →<br>I:  Ready →<br>M: Running|I: Halted →<br>I:  Ready →<br>M: Running|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|**Device Restart**<br>**and executable**<br>**part unloaded**<br>**(PowerUp)**|Halted|not applicable|not applicable|Halted|I: Starting →<br>M: Halted|I: Shutting<br>down<br>M: Halted|
|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|LEGEND:<br>I:<br>intermediate state<br>M:<br>mandatory<br>O:<br>optional<br>R:<br>recommended<br>: mandatory transition from a possible intermediate state to a final state|
|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|a <br>BCU 2 goes to Terminated and masks 0300h and 2300h to Halted.|


-----

###### KNX Standard Resources Management

The transition from Ready to Running shall be done automatically if the run conditions are fulfilled. The
state Shutting down shall either to lead an automatic restart of the device or to a power off and shall
therefore always be an intermediate state.

For transitions that need more than two seconds the intermediate states Starting and Shutting down are
mandatory.

Optional additional error information can be made available according the specifications of Functional
Block “Technical Alarm”, see Chapter 7/1/4 “Techical Alarm”.

4.24.2.3.4 Dependencies between Load - and Run State Machine
One of the run conditions of the Run State Machine is the state of the Load State Machine. The
executable part can only start if the Load State is Loaded. For an executable part that cannot be loaded the
Run State may be read-only and may always be in the state Running.

###### 4.24.2.4 Usage by the Management Client
These Run State Machine – Realisation Type 1 shall be accessed by standard Property services
(A_PropertyValue_Write, A_PropertyValue_Read).

The standard error handling shall apply for the services A_PropertyValue_Read and A_PropertyValue_Write.

Starting and Shutting Down are intermediate states that may never appear.

###### 4.24.3 Run State Machine – Realisation Type 2 (Memory mapped)
This Realisation Type is not specified in this version of this document.

##### 4.25 OptionReg

###### 4.25.1 Abstract Resource definition
The OptionReg shall contain the EEPROM Option Register.

###### 4.25.2 OptionReg – Realisation Type 1
Used by: masks 0010h, 0011h, 0012h

###### 4.25.2.1 Format
Bits 0 and 1 of this octet are determined by the processor hardware (see datasheet).

**Octet** **Bit** **Encoding**
**(d = default value)**

1 0 SEC (MC68HC05 specific)
1 EE1P (MC68HC05 specific) 0: EEPROM address range 0120h
to 01FFh is protected
1: EEPROM address range 0120h
to 01FFh is writeable
2 Reserved for system software. Shall be 1
3 Reserved for system software. Shall be 1
4 Reserved for system software. Shall be 1
5 Reserved for system software. Shall be 1
6 Reserved for system software. Shall be 1
7 Reserved for system software. Shall be 1

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 302 of 303

|Octet|Bit|Col3|Encoding<br>(d = default value)|
|---|---|---|---|
|1|0|SEC (MC68HC05 specific)||
|1|1|EE1P (MC68HC05 specific)|0:<br>EEPROM address range 0120h<br>to 01FFh is protected<br>1:<br>EEPROM address range 0120h<br>to 01FFh is writeable|
|1|2|Reserved for system software. Shall be 1||
|1|3|Reserved for system software. Shall be 1||
|1|4|Reserved for system software. Shall be 1||
|1|5|Reserved for system software. Shall be 1||
|1|6|Reserved for system software. Shall be 1||
|1|7|Reserved for system software. Shall be 1||


-----

###### KNX Standard Resources Management

 4.25.2.2 Location
Address 0100h

##### 4.26 Programming Mode (prog_mode)

###### 4.26.1 Abstract Resource definition
_Programming Mode shall be the Resource in the MaS that shall control the MaS to accept well-defined_
services and expose well-defined behaviour. These are not listed here; dependency of the Programming
_Mode is part of the specification of these services and Resources._

EXAMPLE 42 In function of the current value of Programming Mode, the service A_IndividualAddress_Read and
A_IndividualAddress_Write will be accepted or not.
Please refer to the use of Programmiung Mode in [07] and [09].

**Autonomous inactivation of Programming Mode**

This is an optional feature for the MaS. Please refer to [17] for the conditions for the support of this
feature.

If this feature is supported, then, if the Programming Mode becomes enabled, by any means, the MaS
(device) shall start a time-out timer of 4 minutes.

This timer shall count down and it shall not be possible to restart this timer.

If the timer expires, the MaS shall autonomously and automatically disable its Programming Mode.

A semi-directional KNX RF S-Mode device shall additionally inactivate its Programming Mode if its
bidirectional mode becomes disabled.

###### 4.26.2 Programming Mode – Realisation Type 1
This is the Property PID_PROGMODE as specified in 4.3.5.

###### 4.26.3 Programming Mode – Realisation Type 2
Used by: − Ctrl-Mode fixed DMA
− Ctrl-Mode reloc DMA
− masks 0012h 0020h, 0021h, 0701h in E-Mode

###### 4.26.3.1 Format and encoding
This Resource may share its storage location with other data on the same memory location inside the
device. These other data may be different depending of the mask version of the device. The Resource for
activation of the Programming Mode is always the same.

The Resource for activating the Programming Mode shall consist of two bits. The location inside the
memory is specified in Figure 66.

**curr_prog_mode**

octet 1

7 6 5 4 3 2 1 0

X X X X X X

**Figure 66 – Shared variable curr_prog_mode**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 303 of 304

|curr prog mode<br>_ _|Col2|Col3|Col4|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|octet 1|octet 1|octet 1|octet 1|octet 1|octet 1|octet 1|octet 1|
|7|6|5|4|3|2|1|0|
|**p_parity**|X|X|X|X|X|X|**prog_mode**|


-----

###### KNX Standard Resources Management

The bit prog_mode (bit 0) shall serve both for setting and clearing the Programming Mode as well as for
reflecting the state of the Programming Mode. If read with value “1” then the Programming Mode is
active, if read with value “0” then the Programming Mode is not active. If the Programming Mode is
active, then the condition for reacting on the services A_IndividualAddress_Read and
A_IndividualAddress_Write (see [07]) are fulfilled.

If the Programming Mode is activated or deactivated by user interaction at the device (e.g. via
programming button) this shall also reflected in this bit value. The programming mode may also be
indicated at the device (e.g. programming LED) that shall then display the state of the bit prog_mode.

Bit 1 to bit 6 are the shared bits. They shall be don’t care in context of Programming Mode. Even if the
whole octet is read and written back they shall not be changed when activating and deactivating the
Programming Mode.

The variable p_parity shall be the parity bit of the complete octet. The don’t care bits 1 to 6 may have
some essential importance for the system stack and so the complete range bit 0 to bit 6 may be parity
controlled. With this also the variable prog_mode shall be covered by the parity check of this systems.

Even if the value of the don’t care bits 1 to 6 is not evaluated, the state[ 95)] of the variable p_parity shall
always be changed if the variable prog_mode is changed. This means that if the value of prog_mode is
changed from “0” to “1” or from “1” to “0” then the variable p_parity shall be inverted.

###### 4.26.3.2 Location 
The location of curr_prog_mode shall be the memory address 0060h.

###### 4.26.3.3 Usage by Management Server (device)
The Management Server shall reflect the internal state of the Programming Mode to the bit prog_mode.
If the Programming Mode is active, then the value of prog_mode shall be set to “1”. If the Programming
Mode is not active, then the value of prog_mode shall be set to “0”. This is independent of the method by
which the Programming Mode is activated or deactivated.

If prog_mode is set from “0” to “1” by the client then the Programming Mode shall be activated. If the
**prog_mode is set from “1” to “0” by the client then the Programming Mode shall be deactivated.**

The variable p_parity shall always have a valid value. If no parity checking is used for the octet then the
value of p_partity shall be ignored.

The reaction of an invalid parity value is manufacturer specific[ 96)].

###### 4.26.3.4 Usage by Management Client

4.26.3.4.1 General requirements
The Management Client shall set the Programming Mode via read – modify – write of the variable
**curr_prog_mode. The variable prog_mode shall be set to the value “1” if Programming Mode shall be**
activated. The variable prog_mode shall be set to the value “0” if Programming Mode shall be
deactivated. The variable p_parity shall be inverted, if the value of prog_mode is changed.

The following Configuration Procedures specify the activation and deactivation of the Programming
Mode.

95) It is assumed, that a proper running system has always a valid setting of the variable p_parity.
96) Typically the system is restarted if p_parity is invalid.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 304 of 305


-----

###### KNX Standard Resources Management

4.26.3.4.2 Activation Programming Mode

**Procedure: Activate prog_mode**

; Connect to the device.
DMP_Connect_RCo(IA = Device_IA)
; Get the current programming mode of the device (curr_prog_mode).
DMP_MemRead_RCo(Addr = 0060h, length = 1)
if prog_mode = 0
then new_prog_mode = 1
; Write the new programming mode.
DMP_ProgModeSwitch_RCo(mode = new_prog_mode)
end if
; Disconnect from the device.
DMP_Disonnect_RCo()

4.26.3.4.3 Deactivation Programming Mode

**Procedure: Deactivate prog_mode**

; Connect to the device.
DMP_Connect_RCo(IA = Device_IA)
; Get the current programming mode of the device curr_prog_mode.
DMP_MemRead_RCo(Addr = 0060h, length = 1)
if prog_mode = 1
then new_prog_mode = 0
; Write the new programming mode.
DMP_ProgModeSwitch_RCo(mode = new_prog_mode)
end if
; Disconnect from the device.
DMP_Disonnect_RCo()

4.26.3.4.4 Local access
The behaviour for the local access to prog_mode for Management Clients is the same as specified.
Instead of the connection oriented procedures (RCo) the according local procedures for Emi1 or Emi2 has
to be used.

##### 4.27 Group telegram rate limitation

###### 4.27.1 Abstract Resource definition
“Group Telegram Rate Limitation” shall be a parameter of the Application Layer. Its value shall represent
the number of group telegrams that shall at maximum be sent by a device within a time period or an
interframe time between two telegrams. Telegrams that are no group telegrams shall not be limited by
group telegram rate limitation functionality.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 305 of 306


-----

###### KNX Standard Resources Management

 4.27.3 Telegram Rate Limitation – Realization Type 2
Used by Mask 07B0h, 17B0h

###### 4.27.3.1 Format and location
The Telegram Rate Limitation parameter shall consist of two Properties located in the Device Object.

  - PID_GROUP_TELEGR_RATE_LIMIT_TIME_BASE : see 4.3.34.

  - PID_GROUP_TELEGR_RATE_LIMIT_NO_OF_TELEGR: see 4.3.34.

###### 4.27.3.2 Discovery
Whether or not a Management Server supports Telegram Rate Limitation – Realisation Type 2 can be
discovered by the Management Client by scanning these Properties in the Device Object
DMP_InterfaceObjectScan_R.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 306 of 307


-----

###### KNX Standard Resources Management

#### 5 Resources for Couplers

##### 5.1 Resources for mask 0910h and mask 0911h

- A Couplers shall route Frames that have a Group Address as well Frames that have an Individual
Address as destination address using the approach given in [05] clause 2.4.2.4.2 “Routing in case of an
Individual Destination Address: Line Coupler”and clause 2.4.2.4.3 “Routing in case of an Individual
Destination Address: Backbone Coupler”.

- It shall be possible to parameterize the Coupler in such a way, that independent of the communication
mode and the hop counter the Coupler always generates a Layer 2 acknowledge after reception of a
correct Frame.

- It shall be possible to at least route Frames with Group Addresses from Main Group 0 to 13
individually and from Main Group 14 or higher either generally or individually.

- Depending on the Individual Address, it shall be possible to use the Coupler as Line - or Backbone
Coupler (optionally as KNX TP1 Repeater).

− If used as Backbone Coupler:

15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0

Individual Address x x x x 0 0 0 0 0 0 0 0 0 0 0 0

Bit 0 to 11 = 0.

The Backbone Coupler separates the Backbone Line from the Main Line.

− If used as Line Coupler:

15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0

Individual address x x x x Q Q Q Q 0 0 0 0 0 0 0 0

Bit 8 to 11 ≠ 0 and bit 0 to 7 = 0.

The Line Coupler separates the Main Line from the Line.

− If used as a KNX TP1 Repeater:

15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0

Individual Address x x x x Q Q Q Q D D D D D D D D

Bit 8 to 11 ≠ 0 and bit 0 to7 ≠ 0.

The KNX TP1 Repeater separates physical segments in a Line.

- For bus load tests for Couplers, please refer to [04]. For corresponding tests, see [20].

- It shall be possible to reduce the number of repetitions from Primary Side to secondary Side and vice
versa in case of use as a KNX TP1 Repeater for Telegrams in point-to-point as well as in point-tomultipoint communication mode.

- In case of power down of the Primary Side, it is recommended that according to parameterization the
Coupler generates an error message.

- The following Profiles are defined for Couplers: Mask 0910h and mask 0911h.

− These Profiles shall not be used for new developments of Couplers: their implementation shall be
exclusively used for re-assessment of existing mask 0910h and 0912h iplementations.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 307 of 308

|x|x|x|x|0|0|0|0|0|0|0|0|0|0|0|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|x|x|x|x|Q|Q|Q|Q|0|0|0|0|0|0|0|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|x|x|x|x|Q|Q|Q|Q|D|D|D|D|D|D|D|D|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### KNX Standard Resources Management

− The Coupler Profiles 0910h and 0911h connect a Primary Side and a Secondary Side and contain
two modified BCU 1 implementations, one per connection, and 4 kb static RAM to which both
BCU 1 implementations have access. The Filter Table is stored in the upper 3,5 kb of the RAM,
corresponding to 28 672 Group Addresses. The lower 0,5 kb of RAM is split into 20 Telegram
buffers, 10 in either direction, with a length of 23 octets each. These buffers are used for passing
Telegrams between the processors and hence to the connections (Primary Side and Secondary Side)
thereby providing the routing function. The processor connected to the Primary Side is defined as
the master.

 The Filter Table for the Masks 0910h and 0911h is organized as bit fields: If there is a Group
Address represented in the Filter Table, then the corresponding bit is set to ‘1’. The method of
numbering within an octet is from the lowest value to the highest value bit (from D0 to D7). If
e.g. on memory address 021Dh the value 01h is written, the Group Address included in the
Filter Table can then be calculated as follows:

1. The contents corresponds to 00000001b in binary form (signifying one set Group
Address).

2. Up till address 021Dh, it is possible to store 1DHh x 8 = E8h Group Addresses

3. Group Address, bit position is 0 or E8h + 0 = E8h = 0000 0000 1110 1000 B = 0/232

 The memory model of mask 0910h and 0911h (which shall be implemented in both
processors) deviates from the BCU 1 Profile in the following way :

**Address** **mask** **mask**
**0910h** **0911h**

109h to 10Ch unused unused

10Fh identical to BCU1 unused

112h unused MPhyRstCnt

113h unused MGrRstCnt

114h unused SPhyRstCnt

115h unused SGrRstCnt

116h shall be 1 shall be 1

119h LKstat LKstat

11Ah LKerror LKerror

11Bh LKdef1 LKdef2

11Ch LKgrpconf LKgrpconf

11Dh to 1FEh unused unused

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 308 of 309

|Address|mask<br>0910h|mask<br>0911h|
|---|---|---|
|109h to 10Ch|unused|unused|
|10Fh|identical to BCU1|unused|
|112h|unused|MPhyRstCnt|
|113h|unused|MGrRstCnt|
|114h|unused|SPhyRstCnt|
|115h|unused|SGrRstCnt|
|116h|shall be 1|shall be 1|
|119h|LKstat|LKstat|
|11Ah|LKerror|LKerror|
|11Bh|LKdef1|LKdef2|
|11Ch|LKgrpconf|LKgrpconf|
|11Dh to 1FEh|unused|unused|


-----

###### KNX Standard Resources Management

Possible settings of above parameters.

a) Lkdef

**mask** **mask**
**Setting** **Meaning**
**0910h** **0911h**

xxxxxx11 ignore errors in group table X X
xxxxxx10 in case of group table errors, route all telegrams of the error X X
group

xxxxxx01 in case of group table errors, block all telegrams of the error X X
group

xxx1xxxx group addresses > 6FFFH are transmitted X X
xxx0xxxx group addresses >6FFFH are blocked X X
xx1xxxxx group table is cyclically checked X X
xx0xxxxx group table is not cyclically checked X X
1xxxxxxx Main Line; routing of physical addresses activated X
0xxxxxxx Main Line; routing of physical addresses deactivated X
x1xxxxxx sub line; routing of physical addresses activated X
x0xxxxxx sub line; routing of physical addresses deactivated X
xxxx1xxx Main Line; IACK in case of illegal addressing deactivated X
xxxx0xxx Main Line; IACK in case of illegal addressing activated X
xxxxx1xx sub line; IACK in case of illegal addressing deactivated X
xxxxx0xx sub line; IACK in case of illegal addressing activated X

b) Lkgrpconf

**mask** **mask**
**Setting** **Meaning**
**0910h** **0911h**

xxxxxx11 group telegrams pass routed main to sub line X X
xxxxxx10 group telegrams blocked main to sub line X X
xxxxxx01 group telegrams pass not routed main to sub line X X
xx11xxxx group telegrams pass routed sub line to main X X
xx10xxxx group telegrams blocked sub line to main X X
xx01xxxx group telegrams pass not routed sub line to main X X

c) Lkerror

**mask** **mask**
**Setting** **Meaning**
**0910h** **0911h**

1111111 no errors X X
1

xxxxxxx0 telegram length error X X
xxxxxx0x group table error X X
xxxxx0xx slave error after reset X X
xxx0xxxx illegal telegram in TX buffer X X
xx0xxxxx connection error between two processors X X

d) Lkstat

**mask** **mask**
**Setting** **Meaning**
**0910h** **0911h**

xxxx1110 test mode X X
xxxx1101 repeater X X
xxxx1011 line coupler X X
xxxx0111 bus coupling unit X X

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 309 of 310

|Setting|Meaning|mask<br>0910h|mask<br>0911h|
|---|---|---|---|
|xxxxxx11|ignore errors in group table|X|X|
|<br>xxxxxx10|<br>in case of group table errors, route all telegrams of the error<br>group|<br>X|<br>X|
|xxxxxx01|<br>in case of group table errors, block all telegrams of the error<br>group|X|X|
|xxx1xxxx|<br>group addresses> 6FFFH are transmitted|X|X|
|<br>xxx0xxxx|<br>group addresses>6FFFH are blocked|<br>X|<br>X|
|<br>xx1xxxxx|<br>group table is cyclically checked|<br>X|<br>X|
|<br>xx0xxxxx|<br>group table is not cyclically checked|<br>X|<br>X|
|<br>1xxxxxxx|<br>Main Line; routing of physical addresses activated||<br>X|
|<br>0xxxxxxx|<br>Main Line; routing of physical addresses deactivated||<br>X|
|<br>x1xxxxxx|<br>sub line; routing of physical addresses activated||<br>X|
|<br>x0xxxxxx|<br>sub line; routing of physical addresses deactivated||<br>X|
|<br>xxxx1xxx|<br>Main Line; IACK in case of illegal addressing deactivated||<br>X|
|<br>xxxx0xxx|<br>Main Line; IACK in case of illegal addressing activated||<br>X|
|<br>xxxxx1xx|<br>sub line; IACK in case of illegal addressing deactivated||<br>X|
|<br>xxxxx0xx|<br>sub line; IACK in case of illegal addressing activated||<br>X|

|Setting|Meaning|mask<br>0910h|mask<br>0911h|
|---|---|---|---|
|xxxxxx11|group telegrams pass routed main to sub line|X|X|
|<br>xxxxxx10|<br>group telegrams blocked main to sub line|<br>X|<br>X|
|<br>xxxxxx01|<br>group telegrams pass not routed main to sub line|<br>X|<br>X|
|<br>xx11xxxx|<br>group telegrams pass routed sub line to main|<br>X|<br>X|
|<br>xx10xxxx|<br>group telegrams blocked sub line to main|<br>X|<br>X|
|<br>xx01xxxx|<br>group telegrams pass not routed sub line to main|<br>X|<br>X|

|Setting|Meaning|mask<br>0910h|mask<br>0911h|
|---|---|---|---|
|1111111<br>1|no errors|X|X|
|<br>xxxxxxx0|telegram length error|X|X|
|<br>xxxxxx0x|<br>group table error|<br>X|<br>X|
|<br>xxxxx0xx|<br>slave error after reset|<br>X|<br>X|
|<br>xxx0xxxx|<br>illegal telegram in TX buffer|<br>X|<br>X|
|<br>xx0xxxxx|<br>connection error between two processors|<br>X|<br>X|

|Setting|Meaning|mask<br>0910h|mask<br>0911h|
|---|---|---|---|
|xxxx1110|test mode|X|X|
|<br>xxxx1101|<br>repeater|<br>X|<br>X|
|<br>xxxx1011|<br>line coupler|<br>X|<br>X|
|<br>xxxx0111|<br>bus coupling unit|<br>X|<br>X|


-----

###### KNX Standard Resources Management

e) MPhyRstCnt: number of repetitions by Line Coupler sending on the Main Line of physical addressed
Telegrams after reception of NACK or BUSY. The bit configuration is shown underneath.

f) MGrRstCnt: number of repetitions by Line Coupler sending on the Main Line of group addressed
Telegrams after reception of NACK or BUSY. The bit configuration is shown underneath.

g) SPhyRstCnt: number of repetitions by Line Coupler sending on the sub line of physical addressed
Telegrams after reception of NACK or BUSY. The bit configuration is shown underneath.

h) SGrRstCnt: number of repetitions by Line Coupler sending on the Main Line of group addressed
Telegrams after reception of NACK or BUSY. The bit configuration is shown underneath.

7 6 5 4 3 2 1 0

number of reserved number of
repetition in repetitions in
case of BUSY case of NACK

- Additional Line Coupler APCIs

Besides the normal APCIs, which are implemented in BCU 1, a number of additional APCI’s are used in
profile 1.0 and 1.1 of the line coupler. These functions are available by using the APCI "ESC"
(escape = 1111).

− **Enable external RAM**

Before any access to the external RAM, it has to be enabled.

OCTET 7 OCTET 8

1 1 1 1 0 0 0 0 0 0

|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|
|number of<br>repetition in<br>case of BUSY|number of<br>repetition in<br>case of BUSY|number of<br>repetition in<br>case of BUSY|reserved|reserved|number of<br>repetitions in<br>case of NACK|number of<br>repetitions in<br>case of NACK|number of<br>repetitions in<br>case of NACK|


APCI
= ESC


Service:
0 A_FilterTable_Open

|Col1|1|1|
|---|---|---|
||<br>=|<br>=|

|1|1|0|0|0|0|0|0|
|---|---|---|---|---|---|---|---|
|I<br> C|I<br> C|Service:<br>0 A_FilterTable_|Service:<br>0 A_FilterTable_|Service:<br>0 A_FilterTable_|Service:<br>0 A_FilterTable_|Service:<br>0 A_FilterTable_|Service:<br>0 A_FilterTable_|


− **Read/Write external RAM/Slave**

OCTET 7 OCTET 8 OCTET 9

1 1 1 1 s s s s s s I I I I I I I I

**APCI = ESC** **Service** **Length**

The service shall be encoded as follows.
1h A_FilterTable_Read
2h A_FilterTable_Response
3h A_FilterTable_Write
8h A_RouterMemory_Read
9h A_RouterMemory_Response
Ah A_RouterMemory_Write

OCTET 10 OCTET 11 OCTET 12 to OCTET 23

a a a a a a a a a a a a a a a a d d d d d d d d d

address (high octet) address (low octet) Data
High Octet → Low Octet
(Max. 11 Octets)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 310 of 311

|Col1|1|1|
|---|---|---|

|1|1|s|s|s|s|s|s|
|---|---|---|---|---|---|---|---|

|I|I|I|I|I|I|I|I|
|---|---|---|---|---|---|---|---|

|a|a|a|a|a|a|a|a|
|---|---|---|---|---|---|---|---|

|a|a|a|a|a|a|a|a|
|---|---|---|---|---|---|---|---|

|d|d|d|d|d|d|d|d|
|---|---|---|---|---|---|---|---|

|d|Col2|
|---|---|


-----

###### KNX Standard Resources Management

− **Group Functions**

OCTET 7 OCTET 8 OCTET 9

1 1 1 1 0 0 s s s s f f f f f f f f

|1|1|
|---|---|

|1|1|0|0|s|s|s|s|
|---|---|---|---|---|---|---|---|

|f|f|f|f|f|f|f|f|
|---|---|---|---|---|---|---|---|


APCI
= ESC

The Service shall be encoded as follows.

Dh: A_RouterStatus_Read
Eh: A_RouterStatus_Response
Fh: A_RouterStatus_Write

The Function shall be encoded as follows.

33h Both Lines Normal
22h Both Lines Block
11h Both Lines Free
03h Main Line to sub line Normal
02h Main Line to sub line Block
01h Main Line to sub line Free
30h sub line to Main Line Normal
20h sub line to Main Line Block
10h sub line to Main Line Free

##### 5.2 Resources for mask 0912h


Service Function


###### 5.2.1 Filter Table Realisation Type 2
Used by: Mask 0912h

###### 5.2.1.1 General
Because of the memory mapped access for the Filter Table, the structure of the Filter Table shall be as
implicitly fixed as specified in for masks 0910h and 0911h above. In mask 0911h Couplers the Filter
Table is limited to 28 672 Group Addresses. In mask 0912h the Filter Table supports filtering of full 16
bit Group Addressing. For compatibility reasons the Filter Table shall be accessed using the already
specified Coupler specific AL-services. The address 0000h shall be reserved for the broadcast address and
shall not be evaluated in the Filter Table.

###### 5.2.1.2 Location
The Filter Table Realisation Type 2 shall start at memory address 0200h and shall end on memory
address 21FFh.

###### 5.2.1.3 Format
The bit position and memory address of the octet in the Filter Table shall be related by the following.

The Filter Table of the Coupler mask 0912h shall be organized as bit fields. If there is a Group
Address present in the Filter Table, the corresponding bit shall be set to ‘1’. The method of
numbering within an octet shall be from the lowest value to the highest value bit (from D0 to D7).

EXAMPLE 43 If on memory address 021Dh the value 01h is written, then the Group Address included in the Filter
Table can then be calculated as follows.

1. The content corresponds to 00000001b in binary form (signifying one set Group Address).

2. Up till address 021Dh, it is possible to store 1Dh x 8 = E8h Group Addresses.

3. Group Address, bit position is 0 or E8h + 0 = E8h = 0000 0000 1110 1000b = 0/232.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 311 of 312


-----

###### KNX Standard Resources Management

 5.2.1.4 Usage by the Management Client and the Management Server

Octet 6 Octet 7

APCI

7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

1 1 1 1 0 0 0 0 0 0

**Figure 67 – A_FilterTable_Open-PDU (example)**

|Octet 6|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Octet 7|Col10|Col11|Col12|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||APCI|APCI|APCI|APCI|||||||
|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|||||||APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI|APCI<br>APCI<br>APCI<br>APCI|||||||
|||||||1|1|1|1|0|0|0|0|0|0|


Before any access to the Filter Table it has to be enabled using this service. On reception of the
A_FilterTable_Open-PDU, the Management Server shall set the LSM of the Filter Table implemented in
the Router Object to LOADED. There shall be no transition to the state ERROR due to this service or
missing this service. There shall also be no dependency to the LTE Filter Table.

###### 5.2.2 Coupler Parameters


###### 5.2.2.1 Normal conditions

5.2.2.1.1 Introduction and overview
A Coupler according mask 0912h has two Management Servers implemented. One memory mapped
based MaS for the compatibility with Coupler mask 0911h and one MaS for a Property based tool access.
The Configuration Procedures for mask 0912h use a mixture of both MaS.

The memory mapped access is used for the Filter Table. Using the Function Property access can result in
a faster loading of the Filter Table, but not in all cases. So it makes no sense to implement new MaC
procedures for that.


For parameters the Property based access is used. The set of parameters in mask 0912h is expanded
compared to the set of parameters in Couplers mask 0911h.

**Mapping of Property based Parameters to memory mapped Parameters**


As the memory mapped parameters are only a subset of the parameters located in Properties the mapping
of Property based parameters into memory mapped parameters is not completely possible and therefore
not mandatory. There is no mapping of Property based Parameters into memory mapped parameters.

**Mapping of memory mapped parameters to Property based Parameters**


The parameters and diagnostic data of the implementations of mask 0911h shall be memory mapped
Recourses. In mask 0912h these Resources shall be implemented in Properties and for compatibility
reasons also as memory mapped parameters. The synchronisation of both Resources shall ensure that
memory mapped parameter settings done by ETS are available in the Property based parameters for an
ETS configuration using the new Configuration Procedure. The synchronisation shall be performed after
Restart or after a timeout. The timeout is triggered by write access on the memory mapped Resources. For
the synchronisation a maximal timeout of 6 s after ETS configuration is allowed.

An overview to the memory mapped Resources is shown in Table 98.


**Table 98 – Memory mapped Resources in masks 0911h and 0912h**

**Address** **Mask 0911h** **Mask 0912h**

010Eh RouteCnt PID_ROUTING_COUNT in Device Object

0112h MPhyRstCnt PID_MAIN_LCCONFIG

0113h MGrRstCnt PID_MAIN_LCGRPCONFIG

0114h SPhyRstCnt PID_SUB_LCCONFIG

0115h SGrRstCnt PID_SUB_LCGRPCONFIG

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 312 of 313

|Address|Mask 0911h|Mask 0912h|
|---|---|---|
|010Eh|RouteCnt|PID_ROUTING_COUNT in Device Object|
|0112h|MPhyRstCnt|<br>PID_MAIN_LCCONFIG|
|0113h|MGrRstCnt|<br>PID_MAIN_LCGRPCONFIG|
|0114h|SPhyRstCnt|<br>PID_SUB_LCCONFIG|
|0115h|SGrRstCnt|<br>PID_SUB_LCGRPCONFIG|


-----

###### KNX Standard Resources Management

**Address** **Mask 0911h** **Mask 0912h**

011Bh LKdef2 PID_MAIN_LCGRPCONFIG
PID_SUB_LCGRPCONFIG
PID_MAIN_LCCONFIG
PID_SUB_LCCONFIG

011Ch LKgrpconf PID_MAIN_LCGRPCONFIG
PID_SUB_LCGRPCONFIG

011Dh to 1FEh unused unused

5.2.2.1.2 MPhyRstCnt
MPhyRstCnt shall contain the number of Data Link Layer repetitions that the Coupler shall perform on its
Primary Side for Frames in point-to-point connectionless - or connection-oriented communication mode
after the initial transmission is acknowledged with “NACK”, “no L2-ack” or BUSY. The bit
configuration is shown in Figure 68.

7 6 5 4 3 2 1 0

number of reserved number of
repetition in repetitions in
case of BUSY case of NACK

**Figure 68 – Format of MPhyRstCnt**

This Parameter shall be mapped to bit 2 of PID_MAIN_LCCONFIG.

Bit 2 in PID_MAIN_LCCONFIG shall be set to 0 in case “number of repetition in case of BUSY” and
“number of repetitions in case of NACK” are set 0 or 1.

**Optional behaviour**

   - Bit 2 in PID_MAIN_LCCONFIG shall be set to 0 in case of “number of repetitions in case of
NACK” is set 0 or 1.
   - Bit 2 in PID_MAIN_LCCONFIG shall be set to 1 in case of “number of repetition in case of
BUSY” or “number of repetitions in case of NACK” is set greater than or equal to 2.

**Optional behaviour**

   - Bit 2 in PID_MAIN_LCCONFIG shall be set to 1 in case of “number of repetitions in case of
NACK” is set greater than or equal to 2.

5.2.2.1.3 MGrRstCnt
MGrRstCnt shall contain the number of Data Link Layer repetitions that the Coupler shall perform on its
Primary Side for Frames sent in multicast – and broadcast communication mode after the initial
transmission is acknowledged with “NACK”, “no L2-ack” or BUSY. The bit configuration is identical as
in Figure 68.

This Parameter shall be mapped to bit 4 of PID_MAIN_LCCONFIG for broadcast communication mode
and to bit 4 of PID_MAIN_LCGRPCONFIG for point-to-multipoint, connectionless (multicast) mode.

The mapping of this Parameter shall also reset bit 4 (BROADCAST_LOCK) in
PID_MAIN_LCGRPCONFIG.

NOTE 87 This is not implemented in current implementations of mask 0912h.

Bit 4 in PID_MAIN_LCCONFIG and PID_MAIN_LCGRPCONFIG shall be set to 0 in case “number of
repetition in case of BUSY” and “number of repetitions in case of NACK” are set 0 or 1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 313 of 314

|Address|Mask 0911h|Mask 0912h|
|---|---|---|
|011Bh|LKdef2|PID_MAIN_LCGRPCONFIG<br>PID_SUB_LCGRPCONFIG<br>PID_MAIN_LCCONFIG<br>PID_SUB_LCCONFIG|
|011Ch|LKgrpconf|<br>PID_MAIN_LCGRPCONFIG<br>PID_SUB_LCGRPCONFIG|
|011Dh to 1FEh|unused|<br>unused|

|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|
|number of<br>repetition in<br>case of BUSY|number of<br>repetition in<br>case of BUSY|number of<br>repetition in<br>case of BUSY|reserved|reserved|number of<br>repetitions in<br>case of NACK|number of<br>repetitions in<br>case of NACK|number of<br>repetitions in<br>case of NACK|


-----

###### KNX Standard Resources Management

**Optional behaviour**

   - Bit 4 in PID_MAIN_LCCONFIG and PID_MAIN_LCGRPCONFIG shall be set to 0 in case
“number of repetitions in case of NACK” is set 0 or 1.
   - Bit 4 in PID_MAIN_LCCONFIG and PID_MAIN_LCGRPCONFIG shall be set to 1 in case of
“number of repetition in case of BUSY” or “number of repetitions in case of NACK” is set
greater than or equal to 2.

**Optional behaviour**

   - Bit 4 in PID_MAIN_LCCONFIG and PID_MAIN_LCGRPCONFIG shall be set to 1 in case of
“number of repetitions in case of NACK” is set greater than or equal to 2.

5.2.2.1.4 SPhyRstCnt
SPhyRstCnt shall contain the number of Data Link Layer repetitions that the Coupler shall perform on its
Secondary Side for Frames sent in point-to-point connectionless - or connection-oriented communication
mode after the initial transmission is acknowledged with “NACK”, “no L2-ack” or “BUSY”. The bit
configuration shall be identical as in Figure 68.

This Parameter shall be mapped to bit 2 of PID_SUB_LCCONFIG.

Bit 2 in PID_SUB_LCCONFIG shall be set to 0 in case of “number of repetition in case of BUSY” and
“number of repetitions in case of NACK” are set 0 or 1.

**Optional behaviour**

   - Bit 2 in PID_SUB_LCCONFIG shall be set to 0 in case of “number of repetitions in case of
NACK” is set 0 or 1.
   - Bit 2 in PID_SUB_LCCONFIG shall be set to 1 in case of “number of repetition in case of
BUSY” or “number of repetitions in case of NACK” is set greater than or equal to 2.

**Optional behaviour**

   - Bit 2 in PID_SUB_LCCONFIG shall be set to 1 in case of “number of repetitions in case of
NACK” is set greater than or equal to 2.

5.2.2.1.5 SGrRstCnt
SGrRstCnt shall contain the number of Data Link Layer repetitions that the Coupler shall perform on its
Secondary Side for Frames sent in multicast – and broadcast communication mode after the initial
transmission is acknowledged with “NACK”, “no L2-ack” or BUSY. The bit configuration is shown in
Figure 68.

This Parameter shall be mapped to bit 4 of PID_SUB_LCCONFIG for broadcast communication mode
and PID_SUB_LCGRPCONFIG for group communication mode.

The mapping of this Parameter shall also reset bit 4 (BROADCAST_LOCK) in PID_SUB_LCGRPCONFIG.

NOTE 88 This is not implemented in current implementations of mask 0912h.

Bit 4 in PID_SUB_LCCONFIG and PID_SUB_LCGRPCONFIG shall be set to 0 in case of “number of
repetition in case of BUSY” and “number of repetitions in case of NACK” is set 0 or 1.

**Optional behaviour**

   - Bit 4 in PID_SUB_LCCONFIG and PID_SUB_LCGRPCONFIG shall be set to 0 in case of
“number of repetitions in case of NACK” is set 0 or 1.
   - Bit 4 in PID_SUB_LCCONFIG and PID_SUB_LCGRPCONFIG are set to 1 in case of
“number of repetition in case of BUSY” or “number of repetitions in case of NACK” is set
greater than or equal to 2.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 314 of 315


-----

###### KNX Standard Resources Management

**Optional behaviour**

   - Bit 4 in PID_SUB_LCCONFIG and PID_SUB_LCGRPCONFIG shall be set to 1 in case of
“number of repetitions in case of NACK” is set greater than or equal to 2.

5.2.2.1.6 LKdef2
Settings of Parameters in LKdef2 shall be mapped according Table 2.

**Table 2 – Mapping of Parameter LKdef2**

**Setting** **Profile**
**Meaning**

**b7 b6 b5 b4 b3 b2 b1 b0** **0911h** **0912h**
x x x x x x 1 1 Ignore errors in Filter Table. M O

x x x x x x 1 0 In case of Filter Table errors, route all M O

telegrams of the error group.

x x x x x x 0 1 In case of Filter Table errors, block all M O

telegrams of the error group

x x x 1 x x x x Group Addresses > 6FFFh shall be M PID_SUB_LCGRPCONFIG

forwarded. = XXXX01XX

PID_MAIN_LCGRPCONFIG

= XXXX01XX
x x x 0 x x x x Group Addresses >6FFFh shall be blocked M PID_SUB_LCGRPCONFIG

= XXXX10XX
PID_MAIN_LCGRPCONFIG

= XXXX10XX
x x 1 x x x x x The Filter Table shall be cyclically M O

checked.

x x 0 x x x x x The Filter Table shall not be checked M O

cyclically.

1 x x x x x x x The routing of telegrams in point-to-point M PID_MAIN_LCCONFIG =

connectionless - and connection-oriented XXXXXX11
communication mode from the Primary
Side to the Secondary Side shall be
enabled.

0 x x x x x x x All frames in point-to-point connectionless - M PID_MAIN_LCCONFIG =

and connection-oriented communication XXXXXX01
mode from the Primary Side to the
Secondary Side shall be routed
independent of the Coupler Mode

x 1 x x x x x x The routing of telegrams in point-to-point M PID_SUB_LCCONFIG =

connectionless - and connection-oriented XXXXXX11
communication mode from the Secondary
Side to the Primary Side shall be enabled.

x 0 x x x x x x All frames in point-to-point connectionless - M PID_SUB_LCCONFIG =

and connection-oriented communication XXXXXX01
mode from the Secondary Side to the
Primary Side shall be routed independent
of the Coupler Mode

x x x x 1 x x x Primary Side: send Layer 2 acknowledge M PID_MAIN_LCCONFIG =

only in case of routing 011XXXXX

x x x x 0 x x x Primary Side: always send Layer 2 M PID_MAIN_LCCONFIG =

acknowledge independent of routing 100XXXXX

x x x x x 1 x x Secondary Side: send Layer 2 M PID_SUB_LCCONFIG =

acknowledge only in case of routing 011XXXXX

x x x x x 0 x x Secondary Side: always send Layer 2 M PID_SUB_LCCONFIG =

acknwoledge independent of routing 100XXXXX

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 315 of 316

|Setting|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Meaning|Profile|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|**b7 **|** b6 **|** b5 **|** b4 **|** b3 **|** b2 **|** b1 **|** b0 **|** b0 **|**0911h**|**0912h**|
|x|x|x|x|x|x|1|1|Ignore errors in Filter Table.|M|O|
|x|x|x|x|x|x|1|0|In case of Filter Table errors, route all<br>telegrams of the errorgroup.|M|O|
|x|x|x|x|x|x|0|1|In case of Filter Table errors, block all<br>telegrams of the errorgroup|M|O|
|x|x|x|1|x|x|x|x|Group Addresses > 6FFFh shall be<br>forwarded.|M|PID_SUB_LCGRPCONFIG<br>= XXXX01XX<br>PID_MAIN_LCGRPCONFIG<br>= XXXX01XX|
|x|x|x|0|x|x|x|x|Group Addresses >6FFFh shall be blocked|M|PID_SUB_LCGRPCONFIG<br>= XXXX10XX<br>PID_MAIN_LCGRPCONFIG<br>= XXXX10XX|
|x|x|1|x|x|x|x|x|The Filter Table shall be cyclically<br>checked.|M|O|
|x|x|0|x|x|x|x|x|The Filter Table shall not be checked<br>cyclically.|M|O|
|1|x|x|x|x|x|x|x|The routing of telegrams in point-to-point<br>connectionless - and connection-oriented<br>communication mode from the Primary<br>Side to the Secondary Side shall be<br>enabled.|M|PID_MAIN_LCCONFIG =<br>XXXXXX11|
|0|x|x|x|x|x|x|x|All frames in point-to-point connectionless -<br>and connection-oriented communication<br>mode from the Primary Side to the<br>Secondary Side shall be routed<br>independent of the Coupler Mode|M|PID_MAIN_LCCONFIG =<br>XXXXXX01|
|x|1|x|x|x|x|x|x|The routing of telegrams in point-to-point<br>connectionless - and connection-oriented<br>communication mode from the Secondary<br>Side to the Primary Side shall be enabled.|M|PID_SUB_LCCONFIG =<br>XXXXXX11|
|x|0|x|x|x|x|x|x|All frames in point-to-point connectionless -<br>and connection-oriented communication<br>mode from the Secondary Side to the<br>Primary Side shall be routed independent<br>of the Coupler Mode|M|PID_SUB_LCCONFIG =<br>XXXXXX01|
|x|x|x|x|1|x|x|x|Primary Side: send Layer 2 acknowledge<br>only in case of routing|M|PID_MAIN_LCCONFIG =<br>011XXXXX|
|x|x|x|x|0|x|x|x|Primary Side: always send Layer 2<br>acknowledge independent of routing|M|PID_MAIN_LCCONFIG =<br>100XXXXX|
|x|x|x|x|x|1|x|x|Secondary Side: send Layer 2<br>acknowledge only in case of routing|M|PID_SUB_LCCONFIG =<br>011XXXXX|
|x|x|x|x|x|0|x|x|Secondary Side: always send Layer 2<br>acknwoledge independent of routing|M|PID_SUB_LCCONFIG =<br>100XXXXX|


-----

###### KNX Standard Resources Management

5.2.2.1.7 LKgrpconf
Settings of Parameters in LKgrpconf shall be mapped according Table 3.

**Table 3 – Mapping of Parameter LKgrpconf**

**Setting** **Profile**
**Meaning**
**b7 b6 b5 b4 b3 b2 b1 b0** **0911h** **0912h**
x x x x x x 1 1 Telegrams in multicast communication M PID_MAIN_LCGRPCONFIG =

mode from Primary Side to Secondary XXXXXX11
Side shall be routed in function of the
evaluation of the Filter Table.

x x x x x x 1 0 Telegrams in multicast communication M PID_MAIN_LCGRPCONFIG =

mode from Primary Side to Secondary XXXXXX10
Side shall be blocked.

x x x x x x 0 1 Telegrams in multicast communication M PID_MAIN_LCGRPCONFIG =

mode from Primary Side to Secondary XXXXXX01
Side shall all be routed without evaluation
of the Filter Table.

x x 1 1 x x x x Telegrams in multicast communication M PID_SUB_LCGRPCONFIG =

mode from Secondary Side to Primary XXXXXX11
Side shall be routed in function of the
evaluation of the Filter Table.

x x 1 0 x x x x Telegrams in multicast communication M PID_SUB_LCGRPCONFIG =

mode from Secondary Side to Primary XXXXXX10
Side shall be blocked.

x x 0 1 x x x x Telegrams in multicast communication M PID_SUB_LCGRPCONFIG =

mode from Secondary Side to Primary XXXXXX01
Side shall all be routed without evaluation
of the Filter Table.

###### 5.2.2.2 Error and exception handling
The parameters of Couplers mask 0911h shall be a subset of the mask 0912h parameters. The Configuration Procedure ensures the possibility for mixing in the configuration of a mask 0912h Coupler the
Configuration Procedures of mask 0911h (memory mapped) with the Configuration Procedures of mask
0912h (Property Based). For further details about the Configuration Procedures, please refer to [10].

###### 5.2.3 Load State Machine – Realisation Type 1 (Property based)
The Load State Machine transition table allows an optional transition from state “Loaded” to “Error” in
case of an event “Load Completed”. This is not allowed for mask version 0912h Couplers. Mask 0912h
shall stay in state “Loaded” in case of an error.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 316 of 317

|Setting|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Meaning|Profile|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|**b7 **|** b6 **|** b5 **|** b4 **|** b3 **|** b2 **|** b1 **|** b0 **|** b0 **|**0911h**|**0912h**|
|x|x|x|x|x|x|1|1|Telegrams in multicast communication<br>mode from Primary Side to Secondary<br>Side shall be routed in function of the<br>evaluation of the Filter Table.|M|PID_MAIN_LCGRPCONFIG =<br>XXXXXX11|
|x|x|x|x|x|x|1|0|Telegrams in multicast communication<br>mode from Primary Side to Secondary<br>Side shall be blocked.|M|PID_MAIN_LCGRPCONFIG =<br>XXXXXX10|
|x|x|x|x|x|x|0|1|Telegrams in multicast communication<br>mode from Primary Side to Secondary<br>Side shall all be routed without evaluation<br>of the Filter Table.|M|PID_MAIN_LCGRPCONFIG =<br>XXXXXX01|
|x|x|1|1|x|x|x|x|Telegrams in multicast communication<br>mode from Secondary Side to Primary<br>Side shall be routed in function of the<br>evaluation of the Filter Table.|M|PID_SUB_LCGRPCONFIG =<br>XXXXXX11|
|x|x|1|0|x|x|x|x|Telegrams in multicast communication<br>mode from Secondary Side to Primary<br>Side shall be blocked.|M|PID_SUB_LCGRPCONFIG =<br>XXXXXX10|
|x|x|0|1|x|x|x|x|Telegrams in multicast communication<br>mode from Secondary Side to Primary<br>Side shall all be routed without evaluation<br>of the Filter Table.|M|PID_SUB_LCGRPCONFIG =<br>XXXXXX01|


-----

###### KNX Standard Resources Management

##### 5.3 Resources for Coupler Model 2.0

###### 5.3.1 Filter Table Realization Type 3

**●** **Access levels:** 3/2

**●** **Access Policy:** 3FF/00C

###### 5.3.1.1 Format and encoding

5.3.1.1.1 Format
The Filter Table Realisation Type 3 shall be organised as a memory mapped bit-field of 65 536 bits and
thus 8 192 octets. Each bit shall uniquely correspond to one Group Address. The full 16 bit KNX GA
encoding range shall be supported.

The bit corresponding to a GA can be calculated as follows. “GA_value” shall be the numerical value of
the GA.

- The address of the octet in which the bit resides shall be calculated as follows.

octet_address = GA_value div 8

- The position of the bit within that octet shall be calculated as follows. The bits withing the octet shall
be numbered from 0, least significant position, to 7, most significant position.

bit_position = GA_value mod 8

EXAMPLE 44 For the GA 7/1879 in the Filter Table, the following is calculated.

The octet address will be 3F57h div 8 = 07EAh

The bit position will be 3F57h mod 8 = 7.

5.3.1.1.2 Encoding
Each bit in the Filter Table corresponding to a GA shall comply with the following encoding.

0: The Filter Table evaluation for this Group Address shall be negative: the message with the GA
corresponding to this bit in the Filter Table shall not be passed.
1: The Filter Table evaluation for this Group Address shall be positive: the message with the GA
corresponding to this bit in the Filter Table shall be passed.

NOTE 89 This solely concerns the check of the passing of a message in function of the Filter Table. Other conditions, like other
Coupler Parameters and the hop_count of the Telegram, may exist that influence the passing of the Telegram.

**Exceptions**

- The Group Address 0000h is no valid KNX Group Address. The bit 0 in the Filter Table, the least
significant bit of octet 0, shall be “don’t care”. It shall not be evaluated.

- For the routing of Frames in (system) broadcast address communication mode, the Filter Table shall
not be evaluated.

###### 5.3.1.2 Default value and Master Reset
The default contents of the Filter Table – Realisation Type 3 shall be implementation specific. The
Coupler Model 2.0 shall assume this value on the following conditions. The MaC shall make no
assumptions on the contents of the Filter Table.

**Erase Code** **Effect**

01h Confirmed Restart not influenced

02h Reset to default state implementation default

03h Reset IA not influenced

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 317 of 318

|Erase Code|Effect|
|---|---|
|01h Confirmed Restart|not influenced|
|02h Reset to default state|implementation default|
|03h Reset IA|not influenced|


-----

###### KNX Standard Resources Management

**Erase Code** **Effect**

04h Reset AP not influenced

05h ResetParam implementation default

06h ResetLinks not influenced

07h Reset to default without IA implementation default

08h Erase persistently stored application data not influenced

n.a. Local Reset to default state implementation default

n.a. Power Cycle not influenced

###### 5.3.1.3 Location
The Filter Table realisation Type 3 shall be a memory mapped Resource. It shall start at the memory
address indicated by the Property PID_TABLE_REFERENCE of the Router Object. This Property, and
hence the memory location of the Filter Table, shall comply with the common specification of
PID_TABLE_REFERENCE in 4.2.7.

There are no requirements concerning the value of the memory location and hence the value of
PID_TABLE_REFERENCE.

###### 5.3.1.4 Usage by the Management Server (device)
The below specifies the standard, minimal MaS side interpretation of the Filter Table. Additionally, the
MaS may have further, implementation specific parameters that influence the evaluation of the Filter
Table.

The Filter Table Realisation type 3 shall be controlled and managed by a Load State Machine –
Realisation Type 1 (Property based) as given in clause 4.23.2.

This shall be the Load State Machine for the Filter Table that is used for the Medium Interface that is
represented by this Router Object..

**If the Load State of the Filter Table is Loaded**

If the MaS (Coupler) evaluates the Filter Table for concluding to pass a Frame with a given GA
or not, then this evaluation shall be positive if the bit corresponding to the GA in the Filter
Table is set. If the bit is cleared, then this evaluation shall be negative.

**If the Load State of the Filter Table is any other than Loaded**

The evaluation of the Filter Table shall always be negative.

NOTE 90 This solely concerns the evaluation of the Filter Table in concluding on passing a Frame. Other conditions exist as well:
the Network Layer State Machine (see [05]) and the standard – and implementation specific Parameters.

###### 5.3.1.5 Usage by the Management Client
The MaC shall respect the Load State Machine if modifying the Filter Table.

The MaC shall allocate the Filter Table memory using the Additional Load Control for memory allocation
and then retrieve the pointer to the memory located from PID_TABLE_REFERENCE.

When writing the Filter Table, the MaC shall access the Filter Table using DMP_MemWrite_RCoV or
DMP_UserMemWrite_RCoV in function of the memory addresses that are accessed: it shall use
DMP_MemWrite_RCoV to access the memory below and equal to FFFFh and
DMP_UserMemWrite_RCoVto access the memory above FFFFh.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 318 of 319

|Erase Code|Effect|
|---|---|
|04h Reset AP|not influenced|
|05h ResetParam|implementation default|
|06h ResetLinks|not influenced|
|07h Reset to default without IA|implementation default|
|08h Erase persistently stored application data|not influenced|
|n.a. Local Reset to default state|implementation default|
|n.a. Power Cycle|not influenced|


-----

###### KNX Standard Resources Management

 5.3.2 Device Object

 5.3.2.1 PID_LOAD_STATE_CONTROL (PID = 5)

**●** **Property name:** Load Control

**●** **Property Datatype:** PDT_CONTROL

**●** **Datapoint Type:** None.

**●** **Access Policy:** 3FF/0CC

**●** **Access Policy:** 3/2
This use of PID_LOAD_STATE_CONTROL shall comply with the common specification given in
clause 4.23.2 “Load State Machine – Realisation Type 1 (Property based)”.

As concerning the Load Events to be supported and the Load Events that may be returned by the Coupler
Model 2.0, please refer to Volume 6 “Profiles”.

The below specifies deviations or additional requirements for the Coupler Model 2.0.

5.3.2.1.1 Usage by the MaS
The MaS (Coupler) shall additionally comply with the following.

- If the Load State is “Loaded” then the following shall apply.

   - The Application Program, if implemented, shall run.

   - The standard – and the implementation specific parameters of the Network Layer may be
interpreted.
EXCEPTION: The interpretation of PID_PL110_SBC_CONTROL and
PID_RF_SBC_CONTROL is not implementation specific and shall not
depend on the Load State. These Properties shall be evaluated as specified in
4.5.14.1 and 4.5.15.1 respectively.

- If the Load State is any other than “Loaded” then the following shall apply.

   - The Application Program, if implemented, shall not run.

   - This Load State gives a clear indication that the MaS (Coupler) is under configuration by the
MaC. It is implementation specific whether or not the standard – and the implementation
specific parameters are interpreted.
EXCEPTION: The interpretation of PID_PL110_SBC_CONTROL and
PID_RF_SBC_CONTROL is not implementation specific and shall not
depend on the Load State. These Properties shall be evaluated as specified in
4.5.14.1 and 4.5.15.1 respectively.

   - The evaluation of the Filter Table shall return negative.

5.3.2.1.2 Usage by the MaC
The MaC shall set the LSM to Unloaded prior to changing any standard – or implementation specific
Parameter in the Coupler Model 2.0. When the download has completed, the MaC shall set the LSM back
to Loaded.

If the MaC needs to restart the MaS during any Configuration Procedure, then it shall firstly set the LSM
to Loaded, prior to restarting the MaS, and possibly set the LSM back to Loading after the restart, if
needed to continue the Configuration Procedure.

NOTE 91 This is the overall load state of the MaS, located in the Device Object. This requirement is introduced motivated by the
parameters of KNXnet/IP devices, like the IP address assignment method or the IP subnet mask. If these parameters are changed
during configuration and the MaS needs to be restarted during the configuration, then it would for the MaS be unclear whether to
start with the “old” parameter values, or with the already set new ones. In the first case, the MaS would have to intermediately store
the old parameter values and in the second case the MaS may start up with an inconsistent set of parameters. Therefore this LSM
is introduced, which clearly indicates to the MaS whether the parameters are valid or not.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 319 of 320


-----

###### KNX Standard Resources Management

 5.3.2.2 PID_DOWNLOAD_COUNTER (PID = 30)

**●** **Property name:** Download Counter

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** DPT_Value_2_Ucount (DPT_ID = 7.010)

The Property PID_MCB_TABLE shall exclusively relate to the contents of the Filter Table and shall not
cover any Parameter (memory mapped or Property based). In order to allow for a partial download, the
Property PID_DOWNLOAD_COUNTER should be integrated.

**Support by the MaS (device)**

Please refer to the common specification of PID_DOWNLOAD_COUNTER in 4.2.30.

**Support by the MaC (ETS)**

Prior to executing a Partial Download, the MaC shall verify the value of PID_DOWNLOAD_COUNTER
of the part to be downloaded, as defined in [10].

If PID_DOWNLOAD_COUNTER is not available for the part to be downloaded, then the MaC shall not
perform a Partial Download.

###### 5.3.2.3 PID_SUBNET_ADDR (PID = 57)

**●** **Property name:** Subnetwork Address

**●** **Property Datatype:** PDT_UNSIGNED_CHAR

**●** **Datapoint Type:** None.

For the common specification of the Property Subnetwork Address, please refer to 4.3.8.

The Property Subnetwork Address in the Device Object of the Coupler Model 2.0 shall be the
Subnetwork Address part of the own Individual Address of the Coupler which it shall respond to for
Network – and Device Management.

This Property shall react to the “Configuration Procedures for Configuring the Subnetwork Address”
(clause 2.4 in [10]) on the Primary Side and on the Secondary Side.

**Default value**

The default – and ex-factory value of the Subnetwork Address shall be FFh. The Coupler Model 2.0 shall
assume this value on the following conditions.

**Erase Code** **Effect**

01h Confirmed Restart not influenced

02h Reset to default state KNX default

03h Reset IA KNX default

04h Reset AP not influenced

05h ResetParam not influenced

06h ResetLinks not influenced

07h Reset to default without IA not influenced

08h Erase persistently stored application data not influenced

n.a. Local Reset to default state KNX default

n.a. Power Cycle not influenced

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 320 of 321

|Erase Code|Effect|
|---|---|
|01h Confirmed Restart|not influenced|
|02h Reset to default state|KNX default|
|03h Reset IA|KNX default|
|04h Reset AP|not influenced|
|05h ResetParam|not influenced|
|06h ResetLinks|not influenced|
|07h Reset to default without IA|not influenced|
|08h Erase persistently stored application data|not influenced|
|n.a. Local Reset to default state|KNX default|
|n.a. Power Cycle|not influenced|


-----

###### KNX Standard Resources Management

 5.3.2.4 PID_DEVICE_ADDR (PID = 58)

**●** **Property name:** Device Address

**●** **Property Datatype:** PDT_UNSIGNED_CHAR

**●** **Datapoint Type:** None.

For the common specification of the Property Device Address, please refer to 4.3.9.

The Property Device Address in the Device Object of the Coupler Model 2.0 shall be the Device Address
part of the own Individual Address of the Coupler which it shall respond to for Network – and Device
Management.

**Default value**

The default – and value of the Device Address shall be 00h. The Coupler Model 2.0 shall assume this
value on the following conditions.

**Erase Code** **Effect**

01h Confirmed Restart not influenced

02h Reset to default state KNX default

03h Reset IA KNX default

04h Reset AP not influenced

05h ResetParam not influenced

06h ResetLinks not influenced

07h Reset to default without IA not influenced

08h Erase persistently stored application data not influenced

n.a. Local Reset to default state KNX default

n.a. Power Cycle not influenced

###### 5.3.3 Router Object

 5.3.3.1 PID_MCB_TABLE (PID = 27)

**●** **Property name:** Memory Control Table

**●** **Property Datatype:** PDT_GENERIC_08

**●** **Datapoint Type:** None

**●** **Access levels:** 3/x

**●** **Access Policies:** 3FF/0CC

Please refer to the common specification of PID_MCB_TABLE in 4.2.27.

PID_MCB_TABLE is mandatory in the Router Object of the Secondary Side.

For the implementation in the Coupler Model 2.0, PID_MCB_TABLE shall exclusively relate to the
contents of the Filter Table (not to any other Parameter) and shall be read-only. Bit 0 in the contained
CRC-control byte shall always be cleared: if the Load State is “Loaded”, then the CRC shall always be
“valid”. The MaS shall recalculate and update the CRC if the LSM of the Filter Table transits to
“Loaded”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 321 of 322

|Erase Code|Effect|
|---|---|
|01h Confirmed Restart|not influenced|
|02h Reset to default state|KNX default|
|03h Reset IA|KNX default|
|04h Reset AP|not influenced|
|05h ResetParam|not influenced|
|06h ResetLinks|not influenced|
|07h Reset to default without IA|not influenced|
|08h Erase persistently stored application data|not influenced|
|n.a. Local Reset to default state|KNX default|
|n.a. Power Cycle|not influenced|


-----

###### KNX Standard Resources Management

**Usage by the MaC**

The MaC shall not modify this Property. The MaC shall only read this Property to learn the CRC-value.
The CRC shall always be valid.

###### 5.3.3.2 PID_OBJECT_INDEX (PID = 29)

**●** **Property name:** Object Index

**●** **Property Datatype:** PDT_UNSIGNED_CHAR

**●** **Datapoint Type:** DPT_Value_1_Ucount

**●** **Access levels:** 3/0

**●** **Access Policy:** 3FF/0CC

This implementation of PID_OBJECT_INDEX shall comply with the common specification of PID_OBJECT_INDEX in 4.2.29. Additionally, it is required for this implementation that it be accessible using
the A_NetworkParameter_Read-service in the procedure NM_ObjectIndex_Read, as specified in [09].

###### 5.3.3.3 PID_PL110_DOA (PID = 105)

**●** **Property name:** PL110 Domain Address

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** DPT_Value_2_Ucount

**●** **Access level:** 3/2

**●** **Access Policy:** 3FF/0CC

For the common specification of the Property PL110 Domain Address in the Coupler Model 2.0, please
refer to the specification of PID_DOMAIN_ADDRESS in 4.3.21.

This Property shall exclusively be available in the Router Object of a connection of the medium PL110.

5.3.3.3.1 Usage by the MaS (device)

5.3.3.3.1.1 Primary Side
The Coupler Model 2.0 shall use the value of this Property as PL110 Domain Address if the Primary Side
is a PL110 segment.

NOTE 92 This is not yet foreseen.

5.3.3.3.1.2 Secondary Side

NOTE 93 Opposite to the Device Address and the Subnetwork Address, this Property is not mirrored with any Property in the
Device Object.

In the Router Object of the Secondary Side, this Property shall be the Domain Address of the Coupler.
The Coupler shall use this Property Value as Domain Address on its Secondary Side.

This instance of this Property shall react to the Management procedures for configuring the PL110
Domain Address (see [09]) on the Primary Side and on the Secondary Side. These are:

   - NM_DomainAddress_Read
   - NM_DomainAndIndividualAddress_Read
   - NM_DomainAndIndividualAddress_Write
   - NM_DomainAndIndividualAddress_Write2
   - NM_DomainAddress_Scan

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 322 of 323


-----

###### KNX Standard Resources Management

5.3.3.3.1.3 Default value and Master Reset
The default value of the PL110 Domain Address shall be 00FFh. The Coupler Model 2.0 shall assume
this value on the following conditions.

**Erase Code** **Effect**

01h Confirmed Restart not influenced

02h Reset to default state KNX default

03h Reset IA KNX default

04h Reset AP not influenced

05h ResetParam not influenced

06h ResetLinks not influenced

07h Reset to default without IA not influenced

08h Erase persistently stored application data not influenced

n.a. Local Reset to default state KNX default

n.a. Power Cycle not influenced

5.3.3.3.2 Usage by the MaC (ETS)
The MaC shall manage the DoA of the Secondary Side through the above listed Management Procedures.
For the Primary Side, the MaC shall exclusively use Data Property services.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 323 of 324

|Erase Code|Effect|
|---|---|
|01h Confirmed Restart|not influenced|
|02h Reset to default state|KNX default|
|03h Reset IA|KNX default|
|04h Reset AP|not influenced|
|05h ResetParam|not influenced|
|06h ResetLinks|not influenced|
|07h Reset to default without IA|not influenced|
|08h Erase persistently stored application data|not influenced|
|n.a. Local Reset to default state|KNX default|
|n.a. Power Cycle|not influenced|


-----

###### KNX Standard Resources Management

#### 6 Security Resources

##### 6.1 Factory Default Setup Key (FDSK)

###### 6.1.1 Abstract Resource definition
The Factory Default Setup Key (FDSK) shall be a default Tool Key for the authentication and
confidentiality to be used by the MaC when the KNX secure device is firstly configured fresh from
factory.

The FDSK may be printed on the device’s wrapping or on a paper note that is shipped with the device.
Other indications that guarantee that this FDSK cannot be obtained by any unauthorized installer or MaC
are possible as well.

###### 6.1.2 Security
Please refer to clause 1.3.

###### 6.1.3 Location and format
The FDSK shall not be accessible over the KNX medium or through any local interface to the device.
There is no KNX access method (Group Object, memory mapped parameter, Property Value or other)
standardised to access the FDSK.

The FDSK shall not be included in any Resource, like the Group Key Table or the Point-to-Point Key
Table.

The FDSK shall have the format in function of the Security Algorithm that is used for confidentiality. As
there is no storage standardised, there are no further requirements on how to store the FDSK.

###### 6.1.4 Usage by the MaS
The MaS shall allow secure communication using the FDSK if no Tool Key is programmed.

The MaS shall make the FDSK inactive (can no longer be used) as soon as the Tool Key for
confidentiality is configured by the MaC. The FDSK shall however remain in memory of the MaS.

The FDSK and the Tool Key shall have the same function, but shall not be active at the same time.

**Master Reset**

**Erase Code** **Effect on FDSK**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** FDSK shall become active again.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** FDSK shall become active again.

**n.a.** **Local Reset to default state** FDSK shall become active again.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 324 of 325

|Erase Code|Effect on FDSK|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|FDSK shall become active again.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|FDSK shall become active again.|
|**n.a.**<br>**Local Reset to default state**|FDSK shall become active again.|


-----

###### KNX Standard Resources Management

 6.1.5 Usage by the MaC
The MaC shall activate the Security Mode (if needed for the links that are made) and prior to any other
Device Management[ 97)] operation of the MaS, using the FDSK in KNX Secure Communication, assign
the Tool Key.

The MaC shall store the FDSK in a secure way in its database, so that when perform any procedure to the
MaS that clears the Tool Key (e.g. via Master Reset), it will again get access to the MaS via the FDSK.

##### 6.2 Sequence Number for Tool Access
The Sequence Number for Tool Access shall hold the SeqNr that the MaS has last accepted as SeqNr for
any received message for which the flag Tool Access is set in the SCF.

**Synchronisation**

The Sequence Number for Tool Access shall be responded and possibly updated according the
specification of the S-A_Sync-service ([07]) if the Tool Access flag in the SCF is set.

NOTE 94 The specification of the S-A_Sync-service allows that even the reception of an S-A_Sync_Req-PDU
causes an update of this Sequence Number for Tool Access.
**Master Reset**

**Erase Code** **Effect on Sequence Number for Tool Access**

**01h** **Confirmed Restart** not influenced: no change

**02h** **Reset to default state** KNX default: see re-initialisation below

**05h** **ResetParam** not influenced: no change

**06h** **ResetLinks** not influenced: no change

**07h** **Reset to default without IA** not influenced: no change

**n.a.** **Local Reset to default state** KNX default: see re-initialisation below

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

**Re-initialisation**

The Sequence Number for Tool Access shall be re-initialised with a value that is at least 20 higher
than the preceding value, but lower than 00 01 00 00 00 00h.

NOTE 95 The Sequence Number for Tool Access could also be left unchanged. This would however mean that
if it ever would reach its maximal value (Client bug, electronic failure or other), that there would be no way to set
it back to a usable value.
NOTE 96 Only the initial configuration, when the FDSK is used, this is, mainly the synchronisation by the MaC
and the Network Configuration, has to be protected from a replay attack. As soon as the MaC assigns a valid
Tool Key – which shall be different from any previously assigned Tool Key, the rest of the configuration cannot
be replayed anymore.

##### 6.3 Security Interface Object

###### 6.3.1 Introduction and overview
The Security Interface Object shall be used for managing the KNX Data Security. This concerns
configuration information (e.g. encryption keys) and runtime information (e.g. Security Report and
Security Failures Log).

97) This explicitly considers Device Management only. Network Management (elf. assignment of Domain
Addresses and Individual Addresses) is done unsecured. See 2.6.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 325 of 326

|Erase Code|Effect on Sequence Number for Tool Access|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change|
|**02h**<br>**Reset to default state**|KNX default: see re-initialisation below|
|**05h**<br>**ResetParam**|not influenced: no change|
|**06h**<br>**ResetLinks**|not influenced: no change|
|**07h**<br>**Reset to default without IA**|not influenced: no change|
|**n.a.**<br>**Local Reset to default state**|KNX default: see re-initialisation below|


-----

###### KNX Standard Resources Management

The Security Interface Object (Interface Object Type = 17) shall hold the Properties as listed in Table 99.
(This table only gives an overview. For the mandatory and optional Properties, please refer to [17]).

The security conditions for accessing these Properties are specified in the detailed Property descriptions
in clause 6.3.2 and further.
Therefore, please refer to the detailed Property definitions below for the requirements concerning access.

**Table 99 – Properties in the Security Interface Object**

**Property Name** **Property Identifier** **Property Datatype**
Interface Object Type 1 = PID_OBJECT_TYPE PDT_UNSIGNED_INT
Interface Object Name 2 = PID_OBJECT_NAME PDT_UNSIGNED_CHAR[]
Load Control 5 = PID_LOAD_STATE_CONTROL PDT_CONTROL
Security Mode 51 = PID_SECURITY_MODE PDT_FUNCTION
Point-to-point Key Table 52 = PID_P2P_KEY_TABLE PDT_GENERIC_20[]
Group Key Table 53 = PID_GRP_KEY_TABLE PDT_GENERIC_18[]
Security Individual Address 54 = PID_SECURITY_INDIVIDUAL_- PDT_GENERIC_08[]
Table ADDRESS_TABLE

Security Failures Log (SFL) 55 = PID_SECURITY_FAILURES_LOG PDT_FUNCTION
Tool Key 56 = PID_TOOL_KEY PDT_GENERIC_16
Security Report 57 = PID_SECURITY_REPORT PDT_BITSET8
Security Report Control 58 = PID_SECURITY_REPORT_CONTROL PDT_BINARY_INFORMATION
Sequence Number Sending 59 = PID_SEQUENCE_NUMBER_SENDING PDT_GENERIC_06
Zone Key Table 60 = PID_ZONE_KEY_TABLE PDT_GENERIC_19[]
Group Object Security Flags 61 = PID_GO_SECURITY_FLAGS PDT_GENERIC_01[]

There are also the following, additional security Resources, which are not available as Property in the
Security Interface Object.

   - The Factory Default Setup Key (FDSK) see 6.1

   - The Sequence Number for Tool Access see 6.2

**Security Link Resources**

The Security Link Resources is a term that allows to refer as a whole to the collection of the following
Resources.

   - The Point-to-point Key Table

   - The Group Key Table

   - The Security Individual Address Table

   - The Tool Key.

###### 6.3.2 PID_OBJECT_TYPE (PID: 1)

**●** **Property name:** Interface Object Type

**●** **Property Datatype:** PDT_UNSIGNED_INT

**●** **Datapoint Type:** DPT_PropDataType (DPT_ID = 7.010)

**●** **Access policy:** 3FF/0CC (see the specification of Access Policies in [08])

**●** **Access level:** 3/X

Please refer to clause 4.2.1 for the general requirements of PID_OBJECT_TYPE.

This Property shall contain the Object Type of the Interface Object. The Security Interface Object shall
have Object Type 17.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 326 of 327

|Property Name|Property Identifier|Property Datatype|
|---|---|---|
|Interface Object Type|1 = PID_OBJECT_TYPE|PDT_UNSIGNED_INT|
|Interface Object Name|2 = PID_OBJECT_NAME|PDT_UNSIGNED_CHAR[]|
|Load Control|5 = PID_LOAD_STATE_CONTROL|PDT_CONTROL|
|Security Mode|<br>51 = PID_SECURITY_MODE|<br>PDT_FUNCTION|
|Point-to-point Key Table|52 = PID_P2P_KEY_TABLE|PDT_GENERIC_20[]|
|Group Key Table|53 = PID_GRP_KEY_TABLE|PDT_GENERIC_18[]|
|Security Individual Address<br>Table|<br>54 = PID_SECURITY_INDIVIDUAL_-<br>ADDRESS_TABLE|PDT_GENERIC_08[]|
|Security Failures Log (SFL)|<br>55 = PID_SECURITY_FAILURES_LOG|PDT_FUNCTION|
|Tool Key|56 = PID_TOOL_KEY|PDT_GENERIC_16|
|Security Report|<br>57 = PID_SECURITY_REPORT|<br>PDT_BITSET8|
|Security Report Control|<br>58 = PID_SECURITY_REPORT_CONTROL|<br>PDT_BINARY_INFORMATION|
|Sequence Number Sending|<br>59 = PID_SEQUENCE_NUMBER_SENDING|<br>PDT_GENERIC_06|
|Zone Key Table|60 = PID_ZONE_KEY_TABLE|PDT_GENERIC_19[]|
|Group Object Security Flags|61 = PID_GO_SECURITY_FLAGS|PDT_GENERIC_01[]|


-----

###### KNX Standard Resources Management

 6.3.3 PID_OBJECT_NAME (PID: 2)

**●** **Property name:** Interface Object Name

**●** **Property Datatype:** PDT_UNSIGNED_CHAR[]

**●** **Datapoint Type:** None.

**●** **Access policy:** 3FF/0CC (see the specification of Access Policies in [08])

**●** **Access level:** 3/X
Please refer to clause 4.2.2 for the general requirements for PID_OBJECT_NAME.

This Property shall contain the name of the Security Interface Object.

###### 6.3.4 PID_LOAD_STATE_CONTROL (PID: 5)

**●** **Property name:** Load Control

**●** **Property Datatype:** PDT_CONTROL

**●** **Datapoint Type:** None.

**●** **Access policy:** 15F/04C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

This Property Load Control shall control the load state machine of all configuration data of the Security
Interface Object. The load state machine shall comply with the “Realisation Type 1” as specified in
clause 4.23.2.

The Load Control shall influence the evaluation of the Security Resources as specified for each Resource.

NOTE 97 This considers the following Resources.

         - Point-to-point Key Table

         - Group Key Table

         - Security Individual Address Table

         - Zone Key Table
The Tool Key and the Security Mode however shall not depend on the Load State. Please consult the formal Resource
specifications for the correct and full formal requirements. This note is only informative.

The Load Control shall only be accessible using the Role “Tool” (this is the Security Key listed in the
_Tool Key - see 6.3.10 or the FDSK – see 6.1), this is, with the Tool Access flag set in the S-A_Data-_
service and with the security conditions (A+C) as listed above.

NOTE 98 The Load Control is designed for S-Mode Configuration. Access to the Security Resources in PB-Mode will be specified
separately.

###### 6.3.5 PID_SECURITY_MODE (PID: 51)

**●** **Property name:** Security Mode

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** This Property is a Function Property. The coding of the data depends on
whether data is written to the function or responded by the function. No
single DPT can be given.

**●** **Access policy:** 15F/04C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

This Property shall be used to enable and disable the Security Mode, as specified in [08].

This Property shall be a Function Property.

Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 327 of 328


-----

###### KNX Standard Resources Management

his Property shall only be writeable using Secure Communication, regardless of its value. This means that
it shall only be possible to request the command enable and disable Security Mode using secure
communication. Even if Security Mode is disabled, it shall only be possible to enable it by using secure
communication.

NOTE 99 This is reflected in the Access Policies of this Property.
The Security Mode does not depend on the Load State of the Security Interface Object.

###### 6.3.5.1 Write (A_FunctionPropertyCommand-PDU)
**Basic format and common handling**

octet 10 octet 11 octet 12 … octet n

Reserved ServiceID ServiceInfo

WriteServiceID

00h See below. See below.

**Overview Write ServiceIDs**

**Table 100 – Overview PID_SECURITY_MODE WriteServiceIDs**

**WriteServiceID Description**

00h Write the Security Mode

**WriteServiceID 00h: Write the Security Mode**

octet 10 octet 11 octet 12

ServiceID ServiceInfo

reserved Write Security Security Mode
Mode

00h 00h

**Figure 69 - A_FunctionProperty_Write-PDU for Write ServiceID 00h for PID_SECURITY_MODE**

The MaC shall use this command to disable or enable the Security Mode.

ServiceID: 00h Command “Write Security Mode”

ServiceInfo: Security Mode 00h : Disable the Security Mode.

01h : Enable the Security Mode.

If the MaS can successfully handle the command then it shall set the Security Mode as requested and
respond with an A_FunctionPropertyState_Response-PDU as in Figure 70.

If the MaS has any problem then it shall respond as specified in 6.3.5.3.

The MaS shall respond with an A_FunctionPropertyState_Response-PDU with the appropriate
positive or negative Return Code as listed 6.3.5.3.

NOTE 100This Response-PDU repeats the WriteServiceID but does not indicate the current resulting Security
Mode. This shall be clear from the Return Code.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 328 of 329

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Reserved|ServiceID|ServiceInfo|
||WriteServiceID||
|00h|See below.|See below.|

|WriteServiceID|Description|
|---|---|
|00h|Write the Security Mode|

|octet 10|octet 11|octet 12|
|---|---|---|
||ServiceID|ServiceInfo|
|reserved|Write Security<br>Mode|Security Mode|
|00h|00h||


-----

###### KNX Standard Resources Management

octet 10 octet 11

Return Code ServiceID

Write Security Mode

00h

**Figure 70 - A_FunctionPropertyState_Response-PDU for WriteServiceID 00h for**
**PID_SECURITY_MODE**

###### 6.3.5.2 Read (A_FunctionPropertyState_Read-PDU)
**Basic format and common handling**

octet 10 octet 11 octet 12 … octet n

Reserved ReadServiceID ServiceInfo

00h See below. See below.

If the MaS can respond to the command then it shall respond with an A_FunctionPropertyState_Response-PDU with a positive Return Code, the ReadServiceID and the ServiceInfo as from the
request (if available) and the command result as specified below.

**Overview ReadServiceIDs**

**Table 101 – Overview PID_SECURITY_MODE ReadServiceIDs**

**ReadServiceID** **Description**

00h Read the current Security Mode

**ReadServiceID 00h: Read PID_SECURITY_MODE**

This command shall be used to read PID_SECURITY_MODE information.

octet 10 octet 11

Reserved ReadServiceID

00h 00h

If the MaS has any problem, then it shall respond as specified in 6.3.5.3.

If the MaS can successfully respond to the request then it shall respond with an
A_FunctionPropertyState_Response-PDU as in Figure 71.

octet 10 octet 11 octet 12

Return Code ReadServiceID ServiceInfo

00h 00h Security Mode

**Figure 71 - A_FunctionPropertyState_Response-PDU for ReadServiceID 01h for**
**PID_SECURITY_MODE**

ServiceInfo: Security Mode The encoding values shall be the same as for writing the Security
Mode: see Figure 69.

###### 6.3.5.3 Common error – and exception handling for PID_SECURITY_MODE
In case of any error or exception, the MaS shall return the specified A_FunctionPropertyState_Response-PDU, but with the field Return Code as listed in Table 102 and repeating the ServiceID –
ReadServiceID or WriteServiceID - as appropriate.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 329 of 330

|octet 10|octet 11|
|---|---|
|Return Code|ServiceID|
||Write Security Mode|
||00h|

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Reserved|ReadServiceID|ServiceInfo|
|00h|See below.|See below.|

|ReadServiceID|Description|
|---|---|
|00h|Read the current Security Mode|

|octet 10|octet 11|
|---|---|
|Reserved|ReadServiceID|
|00h|00h|

|octet 10|octet 11|octet 12|
|---|---|---|
|Return Code|ReadServiceID|ServiceInfo|
|00h|00h|Security Mode|


-----

###### KNX Standard Resources Management

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11

Return Code ServiceID

     - 7Fh

Next to the Basic (FFh) – and Generic Negative Return Codes (FEh and F8h), the following Function
Property specific Return Codes may be returned as appropriate.

**Table 102 – PID_SECURITY_MODE Return Codes**

**Return Code ErrorName** **ErrorType**

F2h E_COMMAND_INVALID Invalid command

An invalid value is requested in the field ServiceID (ReadServiceID or
WriteSericeID).

###### 6.3.5.4 Security Mode and Master Reset

**Erase Code** **Effect on Security Mode**

**01h** **Confirmed Restart** not influenced: Security Mode shall not change.

**02h** **Reset to default state** KNX default: Security Mode shall be disabled.

**05h** **ResetParam** not influenced: Security Mode shall not change

**06h** **ResetLinks** not influenced: Security Mode shall not change

**07h** **Reset to default without IA** not influenced: Security Mode shall not change

**n.a.** **Local Reset to default state** KNX default: Security Mode shall be disabled.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.6 PID_P2P_KEY_TABLE (PID: 52)

**●** **Property name:** Point-to-point Key Table

**●** **Property Datatype:** PDT_GENERIC_20[]

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.6.1 Abstract Resource definition
The Point-to-point Key Table shall contain the security keys that the MaS shall use for securing incoming
and outgoing point-to-point – and broadcast communication.

NOTE 101 Despite its name, the Point-to-point Key Table is thus also used for secure broadcast communication.
Both communication ways in and out shall be controlled by this one single Resource, meaning that a
device shall use the same key to decrypt information receiving from another device as well as to encrypt
information sent to that device.

The Point-to-point Key Table shall additionally for each communication partner contain the indication
which of 16 possible Roles is assigned to that communication partner for incoming messages.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 330 of 331

|octet 10|octet 11|
|---|---|
|Return Code|ServiceID|
|> 7Fh||

|Return Code|ErrorName|ErrorType|
|---|---|---|
|F2h|E_COMMAND_INVALID|Invalid command|
|F2h|<br>An invalid value is requested in the field_ServiceID_ (ReadServiceID or<br>WriteSericeID).|<br>An invalid value is requested in the field_ServiceID_ (ReadServiceID or<br>WriteSericeID).|

|Erase Code|Effect on Security Mode|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: Security Mode shall not change.|
|**02h**<br>**Reset to default state**|KNX default: Security Mode shall be disabled.|
|**05h**<br>**ResetParam**|not influenced: Security Mode shall not change|
|**06h**<br>**ResetLinks**|not influenced: Security Mode shall not change|
|**07h**<br>**Reset to default without IA**|not influenced: Security Mode shall not change|
|**n.a.**<br>**Local Reset to default state**|KNX default: Security Mode shall be disabled.|


-----

###### KNX Standard Resources Management

 6.3.6.2 Format

**Array index** **IA_Index** **Key** **Roles**
(2 octets) (16 octets) (2 octets)
1
2
…
n

**Figure 72 – Point-to-point Key Table,**
**for sending and receiving point-to-point communication**

The table shall be sorted according the numerical value of IA_Index from smallest to largest.

  - _IA_Index_
This shall refer to the communication partner by its index in the Security Individual Address Table
(PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE).

The secure point-to-point – and broadcast communication or with one communication partner shall use
exactly one key. An IA_Index shall therefore appear at maximum one time[ 98)] in the Point-to-point Key
_Table._

  - _Key_
This shall be the key that shall be used for secure communication from and to the device with the IA as
referred through the IA_Index.

  - _Roles_
This field shall mark the Roles that shall be granted for communication from the device with the IA as
referred through the IA_Index. This shall be a 16 bit field of which each bit x shall indicate whether the
Role Rx is assigned to that communication partner or not.

NOTE 102 Please refer to the clause “Mandatory aspects of Roles” in [08]: the number of effectively
implemented Roles is a decision of the application developer. The below Resource foresees a maximum of 16 Roles.
In the implementation of Roles, the developer also has to take into account that additional Roles like “Tool” and
“Unlisted” have to be supported. In the internal implementation, more Roles may thus be supported than the ones
configured or supported in this Point-to-point Key Table.

(msb) (lsb)
**bit** **b15 b14 b13 b12 b11 b10** **b9** **b8** **b7** **b6** **b5** **b4** **b3** **b2** **b1** **b0**
**R15** **R14** **R13** **R12** **R11** **R10** **R9** **R8** **R7** **R6** **R5** **R4** **R3** **R2** **R1** **R0**

Each Role shall be encoded as follows.

**Rx** **Meaning**

0 The sender with IA referred by IA_Index does not have the Role x.

1 The sender with IA referred by IA_Index has the Role x.

**Figure 73 – Definition of Rx**

98) The IA_Index of a communication partner in the Security Individual Address Table (see 6.3.8) will appear zero
times if there is no secure point-to-point communication – or broadcast with that device, e.g. if there is only
secure group communication with that device. It will appear exactly one time if there is (also) secure point-topoint communication with that device.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 331 of 332

|IA Index|Key|Roles|
|---|---|---|
|**_**<br>(2 octets)|<br>(16 octets)|<br>(2 octets)|
||||
||||
||||
||||

|Col1|(msb)|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|(lsb)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**bit**|**b15 **|** b14 **|** b13 **|** b12 **|** b11 **|** b10 **|**b9 **|**b8 **|**b7 **|**b6 **|**b5 **|**b4 **|**b3 **|**b2 **|**b1 **|**b0 **|
||<br>**R15**|<br>**R14**|<br>**R13**|<br>**R12**|<br>**R11**|<br>**R10**|<br>**R9**|<br>**R8**|<br>**R7**|<br>**R6**|<br>**R5**|<br>**R4**|<br>**R3**|<br>**R2**|<br>**R1**|<br>**R0**|

|Rx|Meaning|
|---|---|
|0|The sender with IA referred by IA_Index does not have the Role x.|
|1|The sender with IA referred by IA_Index has the Role x.|


-----

###### KNX Standard Resources Management

The MaS shall evaluate the Roles as part of the handling of the incoming point-to-point - and broadcast
service primitives, this is, in the AIL or Management. These will only be verified if these messages are
accepted and passed by the S-AL. This is, these flags will not be evaluated if there are errors in the SeqNr
or the security (MAC verification, decryption).

###### 6.3.6.3 Usage by the MaC (ETS)
The MaC shall sort the table according the numerical value of IA_Index from smallest to largest.

The MaC shall write unique Key for each IA_Index. The key shall only be assigned for point-to-point –
and broadcast communication between the communication partner indicated by the IA_Index and this
MaS and shall not be used for any other secure communication in the same installation.

The MaC shall set the field Rx for each Role x that is assigned to the sender with IA_Index; the field Rx
shall be cleared (0) explicitly for each Role that is not assigned.

###### 6.3.6.4 Usage by the MaS
The MaS (device) shall use this key both to decrypt secure point-to-point – and broadcast communication
received from this device, as well as to encrypt secure communication sent to that device.

The MaS shall also use the contained Role information to conclude on the Roles assigned to the sender
with IA_Index.

**Load State dependency**

If the Load State of the Security Interface Object (see 6.3.4) has any other state than “Loaded”, then the
following shall apply.

   - If the Point-to-point Key Table is evaluated for reception, then the received message shall be
thrown away.

   - If the Point-to-point Key Table is evaluated for transmission, then the request primitive shall be
confirmed negatively to the P-AL. No message shall be sent to the bus. (See item 3 in
“Common error handling” in the specification of the TL-service handling by the S-AL in [07].)

**Master Reset**

**Erase Code** **Effect on the Point-to-point Key Table**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared or reset to default values.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** KNX default: cleared or reset to default values.

**n.a.** **Local Reset to default state** KNX default: cleared or reset to default values.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 332 of 333

|Erase Code|Effect on the Point-to-point Key Table|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared or reset to default values.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared or reset to default values.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared or reset to default values.|


-----

###### KNX Standard Resources Management

 6.3.7 PID_GRP_KEY_TABLE (PID: 53)

**●** **Property name:** Group Key Table

**●** **Property Datatype:** PDT_GENERIC_18[]

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.7.1 Abstract Resource definition
The Group Key Table shall contain the security keys that the MaS shall use for securing incoming and
outgoing Standard Mode group communication.

Both communication ways are controlled by this one single Resource, meaning that a device shall use the
same key to decrypt information receiving on that GAs well as to encrypt information sent on that GA.

###### 6.3.7.2 Format

**Array index** **GA_Index** **Key**
(2 octets) (16 octets)
1
2
…
m

**Figure 74 – Group Key Table,**
**for sending and receiving Standard Mode group communication**

The table shall be sorted according the numerical value of GA_Index from smallest to largest.

  - _GA_Index_
The GA_Index shall refer to the Group Address by its TSAP value in the Group Address Table.

NOTE 103 In the Property based Group Address Table Realisation Types, the GA_Index and the TSAP have the
same value, equal to the Index in the Array Property Value where the GA is stored; the TSAP numbering starts at 1.
In the memory mapped Realisation Types of the Group Address Tables, in between “Length” and “Group Address Nr.
1”, there is the “Individual Address”; the TSAP numbering however starts at 0 with the Individual Address, so that also
here, the “Group Address Nr. 1” has the same TSAP-value 1.

  - _Key_
This shall be the key that shall be used for secure Standard Mode group communication from and to the
device with the GA as referred through the GA_index.

###### 6.3.7.3 Usage by the MaC (ETS)
The MaC shall sort the table according the numerical value of GA_Index from smallest to largest.

The MaC shall write unique Key for each GA_Index. The same key shall be assigned to all GA entries for
the same GA in all Group Key Tables in the installation.

###### 6.3.7.4 Usage by the MaS
The MaS (device) shall use this key both to decrypt secure Standard Mode group communication received
through this GA, as well as to encrypt secure Standard Mode group communication sent through this GA.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 333 of 334

|GA Index|Key|
|---|---|
|**_**<br>(2 octets)|<br>(16 octets)|
|||
|||
|||
|||


-----

###### KNX Standard Resources Management

**Load State dependency**

If the Load State of the Security Interface Object (see 6.3.4) has any other state than “Loaded”, then the
following shall apply.

   - If the Group Key Table is evaluated for reception, then the received message shall be thrown
away.

   - If the Group Key Table is evaluated for transmission, then the request primitive shall be
confirmed negatively to the P-AL. No message shall be sent to the bus. (See item 3 “Common
error handling” in the specification of the TL-service handling by the S-AL in [07].)

**Master Reset**

**Erase Code** **Effect on Group Key Table**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared or reset to default values.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** KNX default: cleared or reset to default values.

**07h** **Reset to default without IA** KNX default: cleared or reset to default values.

**n.a.** **Local Reset to default state** KNX default: cleared or reset to default values.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.8 PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE (PID: 54)

**●** **Property name:** Security Individual Address Table

**●** **Property Datatype:** PDT_GENERIC_08[]

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.8.1 Abstract Resource definition
The Security Individual Address Table shall store the IAs of the communication partners to which the
MaS has secure links. The table shall additionally for each IA store the Last Valid SeqNr that is accepted
from any message from that IA.

###### 6.3.8.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

Please refer to clause 1.3 as well.

###### 6.3.8.3 Format
The Security Individual Address Table shall be an array Property as shown in Figure 75. Each element
shall be composed of the two octets IA and the six octets Last Valid SeqNr that is accepted from this IA.

The MaC shall sort the Individual Address Table from the lower indexes to the higher, according the
numerical value of the Individual Address.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 334 of 335

|Erase Code|Effect on Group Key Table|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared or reset to default values.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|KNX default: cleared or reset to default values.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared or reset to default values.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared or reset to default values.|


-----

###### KNX Standard Resources Management

**Array**

**Individual**

**index** **Last Valid SeqNr**

**Address**

**=** (6 octets)

(2 octets)

**IA_Index**

1 **IA 1** Last Valid SeqNr from IA 1

2 **IA 2** Last Valid SeqNr from IA 2

… **…** …

m **IA m** Last Valid SeqNr from IA m

**Figure 75 – Security Individual Address Table**

###### 6.3.8.4 Usage by the MaS
If the MaS needs an IA for reception or transmission, then it shall check the IA in the Security Individual
Address Table. For point-to-point communication, it shall use the found IA_Index to find the key in the
Point-to-point Key Table.

If the IA is not found in the Security Individual Address Table, then the MaS shall assume that it does not
have a KNX Data Security link with the KNX device on that IA. If Roles are used, this means the Role
shall be “Unlisted”.

**Last Valid SeqNr**

NOTE 104 The following is valid for S-A_Data-PDUs with T=0 (not using the Tool Key). The Sequence Number for Tool Access (see 6.2) is
stored outside the Security Individual Address Table.

If the MaS receives an S-A_Data-PDU from a given SA, it shall compare the contained SeqNr with the
value stored in this table (see “Handling of the Sequence Number” in the specification of the Secure
Application Layer in [06]).

If the S-AL can successfully decrypt an S-A_Data-PDU and forward the contained AL-service to the
P-AL, then it shall update the field Last Valid SeqNr for that IA in the Security Individual Address Table
with the received value, regardless of the TSAP-type.

**Synchronisation**

This Last Valid SeqNr for a communication partner shall be responded and possibly updated
according the specification of the S-A_Sync-service ([07]).

All values of the Last Valid SeqNr in all entries of the Security Individual Address Table shall be saved in
full at power-down and be restored in full at power-up.

**Load State dependency**

If the Load State of the Security Interface Object (see 6.3.4) has any other state than “Loaded”, then the
following shall apply.

   - If the Security Individual Address Table is evaluated for reception, then the received message
shall be thrown away.

   - If the Security Individual Address Table is evaluated for transmission, then the request primitive
shall be confirmed negatively to the P-AL. No message shall be sent to the bus. (See item 3
“Common error handling” in the specification of the TL-service handling by the S-AL in [07].)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 335 of 336

|Individual<br>Address<br>(2 octets)|Last Valid SeqNr<br>(6 octets)|
|---|---|
|**IA 1**|Last Valid SeqNr from IA 1|
|**IA 2**|Last Valid SeqNr from IA 2|
|**… **|…|
|**IA m**|Last Valid SeqNr from IA m|


-----

###### KNX Standard Resources Management

**Master Reset**

**Effect on**

**Erase Code** **PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared or reset to default values.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** KNX default: cleared or reset to default values.

**n.a.** **Local Reset to default state** KNX default: cleared or reset to default values.

**a** It is possible that this is not zero and that the device is delivered ex-factory with some
IAs.

**b** For E-Mode devices, the Resources are not standardised; the implementation may add
channel information to the links and IAs and the command may then also possibly
impact only the requested channel.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.8.5 Usage by the MaC (ETS)
The MaC shall during Configuration fill the Security Individual Address Table with the IAs as assigned
for group- and point-to-point communication to the MaS.

The MaC shall sort the entries according the numerical values of the Individual Addresses from low to
high. Consequently, if the MaC removes or changes an IA, the entire Point-to-point Key Table and
Security Individual Address Table shall be rewritten.

- If the MaC knows the Last Valid SeqNr of the communication partner, then it shall write this value
in the field Last Valid SeqNr.

EXAMPLE 45 If the MaC has firstly read out the Last Valid SeqNr from the communication partner, prior to configuring this
MaS.

- If the MaC does not know the Last Valid SeqNr of the communication partner, then it shall write the
value 000000000000h.

###### 6.3.9 PID_SECURITY_FAILURES_LOG (PID: 55)

**●** **Property name:** Security Failures Log (SFL)

**●** **Property Datatype:** PDT_FUNCTION

**●** **Datapoint Type:** None

**●** **Access policy:** 1FF/0CC (see the specification of Access Policies in [08])

**●** **Access level:** 3/2

###### 6.3.9.1 Abstract Resource definition
This Property shall be a Function Property through which the following security failure information shall
be available.

   - The number of security errors that have occurred in the S-AL and in the AIL per type of failure,
commonly for all communication modes.

   - The most recent security error(s) that have occurred.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 336 of 337

|Erase Code|Effect on<br>PID SECURITY INDIVIDUAL ADDRESS TABLE<br>_ _ _ _|
|---|---|
|**01h**<br>**Confirmed Restart**|<br>not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared or reset to default values.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared or reset to default values.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared or reset to default values.|
|**a **<br>It is possible that this is not zero and that the device is delivered ex-factory with some<br>IAs.|**a **<br>It is possible that this is not zero and that the device is delivered ex-factory with some<br>IAs.|
|**b **<br>For E-Mode devices, the Resources are not standardised; the implementation may add<br>channel information to the links and IAs and the command may then also possibly<br>impact only the requested channel.|**b **<br>For E-Mode devices, the Resources are not standardised; the implementation may add<br>channel information to the links and IAs and the command may then also possibly<br>impact only the requested channel.|


-----

###### KNX Standard Resources Management

 6.3.9.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

**Location**

Opposite to other Property Values, it is not required that this Property Value is protected from any access.

The SFL may be stored in non-volatile memory but shall at least be saved at power-down and restored at
power-up.

In default state, the Security Failure Log shall be “empty”, that is

   - all counters shall have the value 0, and

   - there shall be no logged message with security failures.

**Master Reset**

The MaS shall reset the SFL to its default value as specified below; any other Erase Code shall not clear
the SFL.

**Erase Code** **Effect on PID_SECURITY_FAILURES_LOG**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** KNX default: cleared.

**n.a.** **Local Reset to default state** KNX default: cleared.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.9.3 Format

6.3.9.3.1 Write (A_FunctionProperty_Command-PDU)
**Basic format and common handling**

octet 10 octet 11 octet 12 … octet n

Reserved ServiceID ServiceInfo

WriteServiceID

00h See below. See below.

**Overview Write ServiceIDs**

**Table 103 – Overview SFL Write ServiceIDs**

**WriteServiceID Description**

00h Clear error log

**WriteServiceID 00h: Clear error log**

octet 10 octet 11 octet 12

reserved ServiceID ServiceInfo

Clear error log

00h 00h See below.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 337 of 338

|Erase Code|Effect on PID SECURITY FAILURES LOG<br>_ _ _|
|---|---|
|**01h**<br>**Confirmed Restart**|<br>not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared.|

|octet 10|octet 11|octet 12 … octet n|
|---|---|---|
|Reserved|ServiceID|ServiceInfo|
||WriteServiceID||
|00h|See below.|See below.|

|WriteServiceID|Description|
|---|---|
|00h|Clear error log|

|octet 10|octet 11|octet 12|
|---|---|---|
|reserved|ServiceID|ServiceInfo|
||Clear error log||
|00h|00h|See below.|


-----

###### KNX Standard Resources Management

**Table 104 – Overview ServiceInfo for WriteServiceID 00h**

**ServiceInfo Description**

00h The MaC shall use this command to clear all implemented security
failure log data that can be accessed through this Property.

NOTE 105 This means security failure counters (ReadServiceID 00h)
and all latest security failures (ReadServiceID 01h).
NOTE 106 If it would appear necessary in the future to differentiate
between the security failure log information to be cleared, then this may be
done through a selector in the field ServiceInfo.
This command shall not reset the “Security Report” (6.3.11).

If the MaS has any problem then it shall respond as specified below (6.3.9.3.3).

If the MaS can successfully handle the command then it shall clear all security failure log
information and respond with an A_FunctionPropertyState_Response-PDU as in Figure 76.

octet 10 octet 11

Return Code WriteServiceID

00h 00h

**Figure 76 - A_FunctionPropertyState_Response-PDU for WriteServiceID 00h**

6.3.9.3.2 Read (A_FunctionPropertyState_Read-PDU)
**Basic format and common handling**

octet 10 octet 11 octet 12… octet n

Reserved ServiceID ServiceInfo

ReadServiceID

00h See below. See below.

If the MaS can respond to the command then it shall respond with an A_FunctionPropertyState_Response-PDU with the appropriate Positive Return Code, the ReadServiceID as from the request
and the command result as specified below.

**Overview ReadServiceIDs**

**Table 105 – Overview SFL ReadServiceIDs**

**ReadServiceID** **Description**

00h Read security failure counters

01h Read latest security failures

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 338 of 339

|ServiceInfo|Description|
|---|---|
|00h|The MaC shall use this command to clear all implemented security<br>failure log data that can be accessed through this Property.<br>NOTE 105<br>This means security failure counters (ReadServiceID 00h)<br>and all latest security failures (ReadServiceID 01h).<br>NOTE 106<br>If it would appear necessary in the future to differentiate<br>between the security failure log information to be cleared, then this may be<br>done through a selector in the field_ServiceInfo_. <br>This command shall not reset the “Security Report” (6.3.11).|

|octet 10|octet 11|
|---|---|
|Return Code|WriteServiceID|
|00h|00h|

|octet 10|octet 11|octet 12… octet n|
|---|---|---|
|Reserved|ServiceID|ServiceInfo|
||ReadServiceID||
|00h|See below.|See below.|

|ReadServiceID|Description|
|---|---|
|00h|Read security failure counters|
|01h|Read latest security failures|


-----

###### KNX Standard Resources Management

**ReadServiceID 00h: Read security failure counters**

The MaS shall count the Security Failures that occur as specified elsewhere.

If any counter of the SFL reaches its maximal value of 65 535, it shall not wrap around. There is no
dedicated handling required concerning the counter overflow: the last increment of the SFL-field
may cause a transmission of a Security Report (see 6.3.11) if this is enabled in the Security Report
_Control (see 6.3.12). There are no further requirements to the MaS. Other additional, implementation_
specific behaviour is allowed.

octet 10 octet 11 octet 12

Reserved ReadServiceID ServiceInfo

00h 00h See below.

**Table 106 – Overview ServiceInfo for ReadServiceID 00h**

**ServiceInfo Description**

00h ReadCommon

If the MaS has any problem then it shall respond as specified below (6.3.9.3.3).

If the MaS can successfully respond to the request then it shall respond with an
A_FunctionPropertyState_Response-PDU as in Figure 77.

octet 10 octet 11 octet 12

Return Code ServiceID ServiceInfo

ReadServiceID

00h 00h as in the
request

octet 13 and 14 octet 15 and 16 octet 17 and 18 octet 19 and 20

ServiceInfo

reserved Counter of Cryptographic Counter of
SeqNr errors errors Access or Roles

errors

MSB LSB MSB LSB MSB LSB MSB LSB

0000h

**Figure 77 - A_FunctionPropertyState_Response-PDU for ReadServiceID 00h**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 339 of 340

|octet 10|octet 11|octet 12|
|---|---|---|
|Reserved|ReadServiceID|ServiceInfo|
|00h|00h|See below.|

|ServiceInfo|Description|
|---|---|
|00h|ReadCommon|

|octet 10|octet 11|octet 12|
|---|---|---|
||||
|Return Code|ServiceID|ServiceInfo|
||ReadServiceID||
||||
|00h|00h|as in the<br>request|

|octet 13 and 14|octet 15 and 16|octet 17 and 18|octet 19 and 20|
|---|---|---|---|
|ServiceInfo|ServiceInfo|ServiceInfo|ServiceInfo|
|reserved|Counter of<br>SeqNr errors|Cryptographic<br>errors|Counter of<br>Access or Roles<br>errors|
|MSB<br>LSB|MSB<br>LSB|MSB<br>LSB|MSB<br>LSB|
|0000h||||


-----

###### KNX Standard Resources Management


ServiceInfo: Cryptographic
errors


This field shall be the counter for cryptographic errors. This shall
exclusively be incremented under the following conditions.

1. A service with a fixed length (e.g. S-A_Sync) does
not have the expected length.
2. the Frame is too short to be a secure Frame (e.g.
only 3 octets, so not possible to contain a MAC); the
minimal value would be 12 octets for S-A_Data.
3. For CCM, this shall additionally include MAC
verification errors.

This counter shall not be incremented on any further
condition, implementation specific or other.


**ReadServiceID 01h: Read latest failure n**

octet 10 octet 11 octet 12

Reserved ServiceID ServiceInfo

ReadService- Index
ID

00h 01h n

ServiceInfo: Index: The Index of the message that shall be returned.
0: the latest message
1: the lasted minus 1 message
…
The MaS shall store the latest messages that it received that caused a security error. The MaS shall
store at least the latest message, n = 0; storing more messages than the latest message (n > 0) is
optional.

If the MaS can successfully respond to the request then it shall respond with an
A_FunctionPropertyState_Response-PDU as in Figure 78.

octet 10 octet 11 octet 12 octet 13 and 14 octet 15 to 16

Return Code ServiceID ServiceInfo

ReadServiceID Index Sender IA not used 1

00h 01h

octet 17 octet 18 to 23 octet 24

ServiceInfo

not used 2 Sender SeqNr ErrorType

**Figure 78 - A_FunctionPropertyState_Response-PDU for ReadServiceID 01h**

- **Sender IA**

This shall be the IA contained in the message that causes the security error.

- **not used 1**

This field is not used and may contain any value. The MaC shall not show or interpret the value of
this field.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 340 of 341

|octet 10|octet 11|octet 12|
|---|---|---|
|Reserved|ServiceID|ServiceInfo|
||ReadService-<br>ID|Index|
|00h|01h|n|

|octet 10|octet 11|octet 12|octet 13 and 14|octet 15 to 16|
|---|---|---|---|---|
|Return Code|ServiceID|ServiceInfo|ServiceInfo|ServiceInfo|
||ReadServiceID|Index|Sender IA|not used 1|
|00h|01h||||

|octet 17|octet 18 to 23|octet 24|
|---|---|---|
|ServiceInfo|ServiceInfo|ServiceInfo|
|not used 2|Sender SeqNr|ErrorType|
||||


-----

###### KNX Standard Resources Management

- **not used 2**

This field is not used and may contain any value. The MaC shall not show or interpret the value of
this field.

- **Sender SeqNr**

If the message that causes the security error does not contain any Sender SeqNr (plain message),
then this field may contain any value, else, it shall contain the SeqNr contained in the message that
causes the security error.
As the Error Type 04h below also includes attempts for plain access to protected data, the MaC
shall thus not interpret this field in case the Error Type is 04h.

- **Error Type**

This shall be the indication of the security error that occurs.

**Error Type Definition**

00h Reserved. Shall not be used.

01h Reserved. Shall not be used.
This field is reserved for “Invalid SCF” and may in the future be defined
to register secure communication with a wrong security algorithm.

02h _SeqNr error_
This shall mean that the message contains an invalid (too small) SeqNr
value; the appropriate counter (octet 15 and 16) for the ReadServiceID
00h shall also be incremented.

03h _Cryptographic error_
This shall mean that there is a cryptographic error in the message; the
appropriate counter (octet 17 and 18) for the ReadServiceID 00h shall also
be incremented.

04h _Error against the Access and Roles_
This shall mean that the secure message could properly be verified and
decrypted, but that it attempts to access

              - a GO with different security settings than required in the GO
Security Flags for an addressed GO (see 6.3.15), or

             - a Property Value or other Resource for which the access definitions
refuse the access.

If the MaS cannot respond to the request because of any error, then it shall respond with the
appropriate negative Return Code, a repetition of the ServiceID and without the field ServiceInfo.

6.3.9.3.3 Common error – and exception handling for SFL
In case of any error or exception, the MaS shall return the specified A_FunctionPropertyState_Response-PDU, but with the field Return Code as listed in Table 107 and repeating the ServiceID –
ReadServiceID or WriteServiceID as appropriate.

Response (A_FunctionPropertyState_Response-PDU)

octet 10 octet 11

Return Code ServiceID

     - 7Fh

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 341 of 342

|Error Type|Definition|
|---|---|
|00h|Reserved. Shall not be used.|
|01h|Reserved. Shall not be used.<br>This field is reserved for “Invalid SCF” and may in the future be defined<br>to register secure communication with a wrong security algorithm.|
|02h|_SeqNr error_<br>This shall mean that the message contains an invalid (too small) SeqNr<br>value; the appropriate counter (octet 15 and 16) for the ReadServiceID<br>00h shall also be incremented.|
|03h|_Cryptographic error_<br>This shall mean that there is a cryptographic error in the message; the<br>appropriate counter (octet 17 and 18) for the ReadServiceID 00h shall also<br>be incremented.|
|04h|_Error against the Access and Roles_<br>This shall mean that the secure message could properly be verified and<br>decrypted, but that it attempts to access<br>• <br>a GO with different security settings than required in the GO<br>Security Flags for an addressed GO (see 6.3.15), or<br>• <br>a Property Value or other Resource for which the access definitions<br>refuse the access.|

|octet 10|octet 11|
|---|---|
|Return Code|ServiceID|
|> 7Fh||


-----

###### KNX Standard Resources Management

**Table 107 – SFL Return Codes**

**Return Code** **ErrorName** **ErrorType**

FFh E_ERROR Error

The service, function or command has failed without a closer indication of the
problem. This Return Code shall only be used in case of an error for which no
Return Code is defined or supported.

F2h E_COMMAND_INVALID Invalid Command

This Return Code shall be used in case a not defined or not supported
ReadServiceID or WriteServiceID is requested.

F8h E_DATA_VOID void data

This Return Code shall be used in case any field in the request, except the
ReadServiceID or WriteServiceID has an invalid or not supported value.
This Return Code shall be used if octet 10 in the request does not equal 00h.
This Return Code shall be used if the field ServiceInfo has an invalid or not
supported value.

###### 6.3.10 PID_TOOL_KEY (PID: 56)

**●** **Property name:** Tool Key

**●** **Property Datatype:** PDT_GENERIC_16

**●** **Datapoint Type:** None

**●** **Access policy:** 008/008 (see the specification of Access Policies in [08])

**●** **Access level:** X/2

###### 6.3.10.1 Abstract Resource definition
The Tool Key shall be used to store the security information for the central MaC in KNX S-Mode (ETS[®])
and KNX Ctrl-Mode.

NOTE 107 The Tool Key is specified as a stand-alone Resource, outside the Point-to-point Key Table, to allow a MaC to clear all
Security Configuration Link data without clearing its own Tool Key and hence possibly locking itself out.

###### 6.3.10.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

The Tool Key shall not be readable.

Please refer to clause 1.3 as well.

###### 6.3.10.3 Format
The Tool Key shall be a single element Property formatted as described in Figure 79.

|Return Code|ErrorName|ErrorType|
|---|---|---|
|FFh|E_ERROR|Error|
|FFh|<br>The service, function or command has failed without a closer indication of the<br>problem. This Return Code shall only be used in case of an error for which no<br>Return Code is defined or supported.|<br>The service, function or command has failed without a closer indication of the<br>problem. This Return Code shall only be used in case of an error for which no<br>Return Code is defined or supported.|
|F2h|E_COMMAND_INVALID|Invalid Command|
|F2h|<br>This Return Code shall be used in case a not defined or not supported<br>ReadServiceID or WriteServiceID is requested.|<br>This Return Code shall be used in case a not defined or not supported<br>ReadServiceID or WriteServiceID is requested.|
|F8h|E_DATA_VOID|void data|
|F8h|<br>This Return Code shall be used in case any field in the request, except the<br>ReadServiceID or WriteServiceID has an invalid or not supported value.<br>This Return Code shall be used if octet 10 in the request does not equal 00h.<br>This Return Code shall be used if the field ServiceInfo has an invalid or not<br>supported value.|<br>This Return Code shall be used in case any field in the request, except the<br>ReadServiceID or WriteServiceID has an invalid or not supported value.<br>This Return Code shall be used if octet 10 in the request does not equal 00h.<br>This Return Code shall be used if the field ServiceInfo has an invalid or not<br>supported value.|


**Tool Key**


(16 octets)

**Figure 79 – Tool Key**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 342 of 343


-----

###### KNX Standard Resources Management

The Tool Key is stored outside the Point-to-point Key Table. This shall mean the following.

   - It is not linked to any Individual Address or TSAP. This means that communication using the
Tool Key shall be possible from any Source Address and in any communication mode.
   - There is no Resource defined for accessing the Sequence Number for Tool Access (see 6.2).
This can only be read using the S-A_Sync-service. The MaS shall store the last valid SeqNr
from the MaC internally.
   - There is no differentiation between incoming – and outgoing messages. The MaC and the MaS
shall use the same Tool Key.

###### 6.3.10.4 Usage by the MaS (device)
**Configuration**

The Tool Key shall become active immediately after it is written by the MaC. The
A_PropertyValue_Response-PDU to confirm the A_PropertyValue_Write-PDU shall immediately be
protected using the newly written Tool Key.

The FDSK and the Tool Key shall have the same function, but shall not be active at the same time. The
MaS shall internally keep track of whether the FDSK applies or the Tool Key.

The Tool Key shall not be influenced by the Load State of the Security Interface Object! Even if the
Point-to-point Key Table is unloaded, the Tool Key shall remain valid.

The Tool Key shall only be used with “authentication and confidentiality”; it shall not be used with
“authentication only”.

**Runtime - transmission of a Secure APDU**

If a secure APDU is transmitted and encrypted according the Tool Key then the field Tool Access in the
SCF shall be set; otherwise, it shall be cleared.

**Runtime - reception of a Secure APDU**

If a secure APDU is received for which the field Tool Access is set, then it shall be decoded using the
Tool Key; otherwise, it shall be decoded using the key according the communication mode (Point-topoint Key Table, Group Key Table or Zone Key Table).

**Master Reset**

**Erase Code** **Effect on the Tool Key**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: inactive.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** not influenced: no change

**n.a.** **Local Reset to default state** KNX default: inactive.

NOTE 108 See also 6.1.4: after “Reset to default” (“Reset to default state”, “Reset to default without IA” and
“Local Reset to default state”) the Tool Key is no longer used and the FDSK becomes active again.
The Tool Key shall become inactive according the above table. Yet, the A_Restart_Response-PDU that
confirms this Master Reset operation shall in any case still be protected with the active Tool Key and not
yet with the FDSK.

NOTE 109 This is different from the A_PropertyValue_Response-PDU that confirms the message of the setting
of the Tool Key, which shall already be confirmed with the new Tool Key: see 6.3.10.4.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 343 of 344

|Erase Code|Effect on the Tool Key|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: inactive.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|not influenced: no change|
|**n.a.**<br>**Local Reset to default state**|KNX default: inactive.|


-----

###### KNX Standard Resources Management

 6.3.10.5 Usage by the MaC
The MaC shall use the Tool Key to authorize itself for accessing any Resource that it intends to access as
the Role “Tool” (the Group Key Table, the Security Individual Address Table, the Security Failures Log,
the Zone Key Table, etc. This list is not complete.)

EXAMPLE 46 The MaC may through this reset the Security Failure Counter.

If the MaS is in default state, the MaC shall set the Tool Key after it assigns the IA of the MaS and prior
to managing any further Resource in the MaS. The MaC shall to this secure the communication using the
Factory Default Setup Key.
If the MaS is not in default state, then the MaC shall use the already configured Tool Key for any next
access to this Tool Key.

The MaS shall properly handle the change or the activation of the Tool Key: if the Tool Key is assigned
(after the FDSK is used) or modified (after another Tool Key value is used), then the MaS shall confirm
that modification with the newly written value of the Tool Key. The MaC shall protect the next message
to the MaS with the newly assigned Tool Key. The assignment – or change of the Tool Key shall not lead
to loss of communication between MaC and MaS or to error messages.

ETS shall generate a unique, random Tool Key for each separate device.

###### 6.3.11 PID_SECURITY_REPORT (PID: 57)

**●** **Property name:** Security Report

**●** **Property Datatype:** PDT_BITSET8

**●** **Datapoint Type:** DPT_Security_Report (see [14])

**●** **Access policy:** 1FF/0CC (see the specification of Access Policies in [08])

**●** **Access level:** 3/2

###### 6.3.11.1 Abstract Resource Definition
This Property shall be used to announce KNX Data Security related status - and diagnostic information.

This shall only serve for a basic security reporting. This specification does not foresee extended reporting
(adding time of events, building logs…).

###### 6.3.11.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

Opposite to other Property Values, it is not required that this Property Value is protected from any access.

###### 6.3.11.3 Format
The Security Report shall be encoded according DPT_Security_Report as specified in [14].

###### 6.3.11.4 Usage by the MaS
If any security failure is detected then MaS shall set the field Security Failure. If the Parameter Property
Security Report Control is set to “Enabled” then additionally this Property Security Report shall be
communicated using the Management Procedure DMP_InterfaceObjectInfoReport_RCl (see [09]). This
shall be done regardless of whether the field Security Failure is set prior to this security failure or not.
This is, the MaS shall report any security failure, even if a security failure is reported before or not.

/* Report a KNX Data Security failure. */
DMP_InterfaceObjectInfoReport_RCl (mpp_ASAP = void, mpp_comm_mode = broadcast, mpp_hop_count_type = 6,

mpp_object_type = Security Interface Object, mpp_PID = PID_SECURITY_REPORT, mpp_priority = urgent,
mpp_test_info = 00h, mpp_test_result = SecurityReport)

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 344 of 345


-----

###### KNX Standard Resources Management

The MaS shall not automatically reset the Security Failure. This shall only be possible by the MaC, in a
secure communication.

In order to support also receivers that do not support the DMP_InterfaceObjectInfoReport_RCl or do not
support Property Reading, the MaS may also communicate the security report via a Group Object. The
DPT_Security_Report shall be used to this purpose.

**Master Reset**

**Erase Code** **Effect on PID_SECURITY_REPORT**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** KNX default: cleared.

**07h** **Reset to default without IA** KNX default: cleared.

**n.a.** **Local Reset to default state** KNX default: cleared.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.11.5 Usage by the MaC
The MaC may receive this Property value communicated with A_NetworkParameter_InfoReport.

The MaC shall read this Property to find out if there is any security failure inside the MaS. If any security
failure is indicated, then the MaC may find more detailed information in the Security Failures Log
(see 6.3.9).

The MaC may write this Property to reset it, after it has properly authenticated itself using secure
communication.

###### 6.3.12 PID_SECURITY_REPORT_CONTROL (PID: 58)

**●** **Property name:** Security Report Control

**●** **Property Datatype:** PDT_BINARY_INFORMATION

**●** **Datapoint Type:** DPT_Enable (DPT_ID: 1.003)

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.12.1 Abstract Resource Definition
The Security Report Control shall be a Property Parameter that shall control the spontaneous
communication of the Security Report through the procedure DMP_InterfaceObjectInfoReport_RCl. This
parameter shall not influence the access to the Security Report through Data Property Services
(A_PropertyValue_Read and A_PropertyValue_Write), neither the possible group communication of the
_Security Report._

###### 6.3.12.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

###### 6.3.12.3 Format
This shall be a single bit, Boolean Property, encoded according DPT_Enable (DPT_ID: 1.003).

The default value shall be “Disabled”.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 345 of 346

|Erase Code|Effect on PID SECURITY REPORT<br>_ _|
|---|---|
|**01h**<br>**Confirmed Restart**|<br>not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|KNX default: cleared.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared.|


-----

###### KNX Standard Resources Management

 6.3.12.4 Usage by the MaS
If the Security Report Control has the value “Enabled” then the MaS shall communicate the Security
_Report with DMP_InterfaceObjectInfoReport_RCl as specified in 6.3.11._

If the Security Report Control has the value “Disabled” then the MaS shall not communicate the Security
_Report with DMP_InterfaceObjectInfoReport_RCl._

The Security Report Control shall only influence the communication to the Security Report through the
DMP_InterfaceObjectInfoReport_RCl; it shall not influence the access to the Security Control through
data Property services.

**Master Reset**

**Erase Code** **Effect on PID_SECURITY_REPORT_CONTROL**

**01h** **Confirmed Restart** not influenced: the value shall not change.

**02h** **Reset to default state** KNX default: the value shall be set to “Disable”.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** not influenced: no change.

**07h** **Reset to default without IA** KNX default: the value shall be set to “Disable”.

**n.a.** **Local Reset to default state** KNX default: the value shall be set to “Disable”.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.12.5 Usage by the MaC
The MaC shall clear or set this Property to disable or respectively enable the security failure reporting by
the MaS.

The MaC shall use the Data Property services (A_PropertyValue_Read, A_PropertyValue_Write) to this
purpose.

###### 6.3.13 PID_SEQUENCE_NUMBER_SENDING (PID: 59)

**●** **Property name:** Sequence Number Sending

**●** **Property Datatype:** PDT_GENERIC_06

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.13.1 Abstract Resource definition
This Property shall store the Sequence Number that shall be used by the MaS for its next outgoing secure
communication.

For the common specification of the Sequence Number, please refer to the clause “Handling of the
Sequence Number” in the specification of the Secure Application Layer in [06].

###### 6.3.13.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

###### 6.3.13.3 Usage by the MaS (device)
The MaS shall handle the Sequence Number Sending as specified for the sender in “Handling of the
Sequence Number” in the specification of the Secure Application Layer in [06]

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 346 of 347

|Erase Code|Effect on PID SECURITY REPORT CONTROL<br>_ _ _|
|---|---|
|**01h**<br>**Confirmed Restart**|<br>not influenced: the value shall not change.|
|**02h**<br>**Reset to default state**|KNX default: the value shall be set to “Disable”.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|not influenced: no change.|
|**07h**<br>**Reset to default without IA**|KNX default: the value shall be set to “Disable”.|
|**n.a.**<br>**Local Reset to default state**|KNX default: the value shall be set to “Disable”.|


-----

###### KNX Standard Resources Management

If the MaC writes the SeqNr with a new value, then the MaS shall use this new value for the immediate
next secure message that it sends. The MaS shall thus use the new value of the SeqNr already to protect
the A_PropertyValue_Response-PDU that confirms the A_PropertyValue_Write-PDU from the MaC that
changes the SeqNr.

**Synchronisation**

The Sequence Number Sending shall be responded and possibly updated according the specification of the
S-A_Sync-service ([07]).

###### 6.3.13.4 Usage by the MaC
Procedure:

1. The MaC gets its own SeqNr to use and the SeqNr it has to expect from the MaS through the
synchronisation mechanism.
2. Then, it can set, using secure communication, the new value of the Sequence Number Sending in
the MaS.

NOTE 110 Any new SeqNr written by the MaC applies immediately. Therefore, the MaC shall support that the confirmation of this
setting is protected by a different SeqNr.

###### 6.3.14 PID_ZONE_KEY_TABLE (PID: 60)

**●** **Property name:** Zone Key Table

**●** **Property Datatype:** PDT_GENERIC_19[]

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.14.1 Abstract Resource definition
The Zone Key Table shall contain the security keys that the MaS shall use for securing incoming and
outgoing Zone Addressing communication.

Both communication ways shall be controlled by this one single Resource, meaning that a device shall
use the same key to decrypt information receiving on that Zone Address as well as to encrypt information
sent on that Zone Address.

###### 6.3.14.2 Format

**Array index** **TSAP** **Key**
**Reserved** **EFF** **Zone Address**
**(4 bits)** **(4 bits)** **(2 octets)** **(16 octets)**
1 0000
2 0000
… 0000
n 0000

**Figure 80 – Zone Key Table,**
**for sending and receiving Zone Addressing communication**

The Table shall be sorted according the numerical value of the TSAP from smallest to largest.

  - _TSAP_
The TSAP shall be a unique key in this table and shall be the combination of the EFF + Zone Address.

  - _EFF_
The EFF (Extended Frame Format) of the Extended Control Field (see clause 2.2.4 in [04]).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 347 of 348

|Col1|TSAP|Col3|Key|
|---|---|---|---|
|**Reserved**|**EFF**|<br>**Zone Address**||
|<br>**(4 bits)**|<br>**(4 bits)**|<br>**(2 octets)**|**(16 octets)**|
|<br>0000||||
|<br>0000||||
|<br>0000||||
|<br>0000||||


-----

###### KNX Standard Resources Management

  - _Zone Address_
The Zone Address shall be equal to the fully qualified Zone Address, even every wildcard address shall
be explicit in this table.

  - _Key_
This shall be the key that shall be used for secure Zone Address communication from and to the device.

###### 6.3.14.3 Usage by the MaC (ETS)
The MaC shall sort the table according the numerical value of the TSAP from smallest to largest.

The MaC shall write a key for each TSAP. The same key shall be assigned to all TSAP entries for the
same TSAP in all Zone Key Tables in the installation.

###### 6.3.14.4 Usage by the MaS
The MaS (device) shall use this key both to decrypt secure Zone Mode communication received through
this TSAP, as well as to encrypt secure Zone Mode communication sent through this TSAP.

**Load State dependency**

If the Load State of the Security Interface Object (see 6.3.4) has any other state than “Loaded”, then the
following shall apply.

   - If the Zone Key Table is evaluated for reception, then the received message shall be thrown
away.

   - If the Zone Key Table is evaluated for transmission, then the request primitive shall be
confirmed negatively to the P-AL. No message shall be sent to the bus. (See item 3 in
“Common error handling” in the specification of the TL-service handling by the S-AL in [07].)

**Master Reset**

**Erase Code** **Effect on the Zone Key Table**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared or reset to default values.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** KNX default: cleared or reset to default values.

**07h** **Reset to default without IA** KNX default: cleared or reset to default values.

**n.a.** **Local Reset to default state** KNX default: cleared or reset to default values.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

###### 6.3.15 PID_GO_SECURITY_FLAGS (PID: 61)

**●** **Property name:** Group Object Security Flags

**●** **Property Datatype:** PDT_GENERIC_01[]

**●** **Datapoint Type:** None

**●** **Access policy:** 00C/00C (see the specification of Access Policies in [08])

**●** **Access level:** 2/2

###### 6.3.15.1 Abstract Resource definition
The Group Object Security Flags shall for each Group Object define the required security requirements.
If a Group Object is accessed in a way that does not respect these Security Config Flags, then the Group
Object server shall not give access (read or write) to this Group Object.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 348 of 349

|Erase Code|Effect on the Zone Key Table|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared or reset to default values.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|KNX default: cleared or reset to default values.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared or reset to default values.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared or reset to default values.|


-----

###### KNX Standard Resources Management

 6.3.15.2 Security
Please refer to the above access requirements. These requirements are exclusive: other Roles, security
features or services shall not have access to this Property.

Please refer to clause 1.3 as well.

**Format**

The Group Object Security Flags shall be an array Property of which each element shall contain the
Security Config Flags for one Group Object in the Group Object Table with the same index.

The Security Config Flags of one entry, for one Group Object, shall be formatted as defined in Figure 81.

b7 b6 b5 b4 b3 b2 b1 b0

**Figure 81 – Group Object Security Flags**

Each entry shall be an 8 bit value. Only the bits b1 and b0 are defined. The bits b7 to b3 are reserved for
future extensions and the MaC shall always write these bit values with 0. The MaS shall ignore these
reserved bits.

###### 6.3.15.3 Usage by the MaS (device)
The MaS shall evaluate the Group Object Security Flags as part of the handling of the incoming service
primitives of A_GroupValue_Read and A_GroupValue_Write, this is, in the AIL. These will only be
verified if these messages are accepted and passed by the S-AL. This is, these flags will not be evaluated
if there are errors in the SeqNr or the security (MAC verification, decryption).

Bits b1b0 shall specify the KNX Security features for the Group Object[ 99)]. These flags shall be used for
all service primitives of the A_GroupValue_Read– and the A_GroupValue_Write-service.

**Master Reset**

**Erase Code** **Effect on the Group Object Security Flags**

**01h** **Confirmed Restart** not influenced: no change.

**02h** **Reset to default state** KNX default: cleared or reset to default values.

**05h** **ResetParam** not influenced: no change.

**06h** **ResetLinks** KNX default: cleared or reset to default values.

**07h** **Reset to default without IA** KNX default: cleared or reset to default values.

**n.a.** **Local Reset to default state** KNX default: cleared or reset to default values.

See also the specifications for DM_Restart in [09] and the clause “Reset to default” and KNX Security.

99) Mainly considered here are the services A_GroupValue_Read– and A_GroupValue_Write. The permissions
shall however also apply for alternative accesses to the Group Object Value, like the Group Object Indirection.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 349 of 350

|b<br>7|b<br>6|b<br>5|b<br>4|b<br>3|b<br>2|b<br>1|b<br>0|
|---|---|---|---|---|---|---|---|
|0|<br>0|<br>0|<br>0|<br>0|<br>0|<br>conf|auth|

|Erase Code|Effect on the Group Object Security Flags|
|---|---|
|**01h**<br>**Confirmed Restart**|not influenced: no change.|
|**02h**<br>**Reset to default state**|KNX default: cleared or reset to default values.|
|**05h**<br>**ResetParam**|not influenced: no change.|
|**06h**<br>**ResetLinks**|KNX default: cleared or reset to default values.|
|**07h**<br>**Reset to default without IA**|KNX default: cleared or reset to default values.|
|**n.a.**<br>**Local Reset to default state**|KNX default: cleared or reset to default values.|


-----

###### KNX Standard Resources Management

**Table 108 – Use of the GO Security flags for the GO service primitives**

- A_GroupValue_Write.req The Group Object Server shall use the flags auth and conf to

correspondingly set the security service parameters par_auth

A_GroupValue_Read.req

and par_conf in these service primitives.

A_GroupValue_Read.res

NOTE 111 Specifically for the A_GroupValue_Read.res it shall
be noted that this response shall use the configured security flags
and does not inherit the security flags from the preceding initiating
A_GroupValue_Read.ind.

- A_GroupValue_Write.ind The Group Object Server shall compare the used security

service parameters with the configured Group Object Security

A_GroupValue_Read.ind

flags.

A_GroupValue_Read.Acon

                 - If these match exactly, then the service primitive shall be
accepted and processed further.

                 - In case these flags do not match exactly then the Group
Object server shall ignore the service primitive and not
handle it any further; in the Security Failures Log (6.3.9)
the “Counter of access or Roles” for ReadServiceID 00h
(Read security failure counters) shall be incremented.

NOTE 112 This also means that if a GO is configured to require
only Authentication, but it is accessed (written or read) with
Authentication + Confidentiality, that the GO Server will refuse this.
NOTE 113 Such mismatch between the received security
service parameters and the configured service parameters can –
except for a hack attempt – only occur due to an error in the sender
or the receiver or a mistake by the MaC.

###### 6.3.15.4 Usage by the MaC (ETS)
The MaC shall set the Group Object Security Flags in each GO that is associated with a GA for which
KNX Data Security is used.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 350 of 351

|• A GroupValue Write.req<br>_ _<br>A GroupValue Read.req<br>_ _<br>A GroupValue Read.res<br>_ _|The Group Object Server shall use the flags auth and conf to<br>correspondingly set the security service parameters par auth<br>_<br>and par conf in these service primitives.<br>_<br>NOTE 111 Specifically for the A GroupValue Read.res it shall<br>_ _<br>be noted that this response shall use the configured security flags<br>and does not inherit the security flags from the preceding initiating<br>A GroupValue Read.ind.<br>_ _|
|---|---|
|• <br>A_GroupValue_Write.ind<br>A_GroupValue_Read.ind<br>A_GroupValue_Read.Acon|<br>The Group Object Server shall compare the used security<br>service parameters with the configured Group Object Security<br>flags.<br>• <br>If these match exactly, then the service primitive shall be<br>accepted and processed further.<br>• <br>In case these flags do not match exactly then the Group<br>Object server shall ignore the service primitive and not<br>handle it any further; in the_Security Failures Log_ (6.3.9)<br>the_“Counter of access or Roles”_ for ReadServiceID 00h<br>(Read security failure counters) shall be incremented.<br>NOTE 112<br>This also means that if a GO is configured to require<br>only Authentication, but it is accessed (written or read) with<br>Authentication + Confidentiality, that the GO Server will refuse this.<br>NOTE 113<br>Such mismatch between the received security<br>service parameters and the configured service parameters can –<br>except for a hack attempt – only occur due to an error in the sender<br>or the receiver or a mistake by the MaC.|


-----

###### KNX Standard Resources Management

### Annex A
###### (informative)

### Use cases for Group Object Diagnostics

##### A.1 Use case 1: set the value of a GO to diagnose its proper working
**Description**

The User experiences that a Group Object is not reacting to messages from the bus. KNX Data Security is
used and the user wants to exclude that the communication or functional problem is due to KNX Data
Security.

The User uses Group Object Diagnostics to set the Group Object in point-to-point communication. If the
Group Object with this behaves as expected, the User may narrow down the malfunction to KNX Data
Security (wrong keys, Sequence Numbers not synchronised, wrong senders IAs in receiver…). If the
Group Object still behaves wrongly, then the cause may rather be searched in the configuration of the
device (parameters or other).

**Sequence diagram**

**ETS: ETS** **Switch Sensor** **SwitchingActuator:** **SwitchingActuator:**

**IA: 1.1.1** **device** **device**

**IA: 1.1.250** **MaS** **IA: 1.1.2** **IA: 1.1.3**

**User**

WriteOnGA(Value)

Send A_GroupValue_Write

(Value)

E_SUCCESS

GroupValueWrite

(Value)

Handle
A_GroupValue_Write.ind
internally

Success()

**Figure 82 – Use case 1: set GO value**

##### A.2 Use case 2: get the value of a GO to diagnose its proper working
**Description**

The User experiences that a Group Object is not reacting to messages from the bus. KNX Data Security is
used and the User wants to exclude that the communication or functional problem is due to KNX Data
Security.

The User uses Group Object Diagnostics to read the Group Object in point-to-point communication. If
the Group Object has an expected value, the User may narrow down the malfunction to the application
level (e.g. parameter settings).

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 351 of 352

|Send A_GroupValue_Write (Value)|Col2|Col3|Col4|
|---|---|---|---|
|E_SUCCESS||||
|E_SUCCESS||||
|E_SUCCESS||||
|E_SUCCESS||||

|Col1|WriteOnGA(Value)|Col3|Col4|Send A GroupValue Write<br>_ _<br>(Value)<br>E SUCCESS<br>_|GroupValueWrite<br>(Value)<br>Handle<br>A GroupValue Write.ind<br>_ _<br>internally|Col7|Col8|
|---|---|---|---|---|---|---|---|
|||Success()||||||
|||Success()||||||
|||||||||


-----

###### KNX Standard Resources Management

**Sequence diagram**


**User**

|BinaryInput:<br>ETS: ETS Swict: sensor<br>device<br>ser Condition:<br>Operation Mode is<br>default: Normal<br>SuperVisesGroupObject()<br>Operation Mode.<br>GetLocalGOValue()<br>E GD GO STATUS VALUE(current value)<br>_ _ _ _<br>loop<br>Until “new value” ≠ “current value”<br>GetLocalGOValue()<br>E GD GO STATUS VALUE(current value)<br>_ _ _ _<br>ChangeSwitch()<br>StateChange(new value)<br>NewState()|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Swict: sensor|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||||||||||||
|||||||E_GD_GO_STATUS_VALUE(current value)|||||||
||||||||||||||
||||||**loop**<br>Until “new value” ≠ “current value”<br>E_GD_GO_STATUS_VALUE(current value)<br>GetLocalGOValue()|**loop**<br>Until “new value” ≠ “current value”<br>E_GD_GO_STATUS_VALUE(current value)<br>GetLocalGOValue()|**loop**<br>Until “new value” ≠ “current value”<br>E_GD_GO_STATUS_VALUE(current value)<br>GetLocalGOValue()||||||
||||||||||||||
||||||||||||||
|||||||E_GD_GO_STATUS_VALUE(current value)|||||||
||||||||||||||
|||NewState()|||||||StateChange(new value)|StateChange(new value)|||
|||NewState()|||||||||||
||||||||||||||


**Figure 83 – Get GO value**

##### A.3 Use case 3: path check
**Description**

The user experiences that the SwitchingActuator (1.1.2) appears not to react to the Telegrams of a
BinaryInput (1.1.1). It is suspected that the Telegrams from the BinaryInput are not received by the
SwitchingActuator. For this, the BinaryInput is forced to send a Telegram and it is checked if the
SwitchingActuator effectively receives that Telegram.

The MaC limits the group communication of the SwitchingActuator to the Individual Address of the
BinaryInput (1.1.1) and then forces the BinaryInput to send a group message (to the SwitchingActuator)
with a certain value NewValue. If the MaC now reads the state and value of this GO in the
SwitchingActuator and finds that the Update-flag is set and the new value is accepted, then the user may
conclude that the communication between both devices is working well.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 352 of 353


-----

###### KNX Standard Resources Management

- The MaC shall firstly read the status and value of the GO through a first command
GetLocalGOValue.

   - If the returned current GO-value “value” equals the value “NewValue” that the MaC intends to
set next, then the MaC user should be warned that the reception of NewValue can possibly not
unambiguously be detected.

   - If the returned E_GD_GO_STATUS_VALUE signals that the Update-flag is currently set, then
the MaC shall repeat the request every 1 s until it receives a response in which this flag is
cleared or until 6 s in total have passed. If after that the Update-flag is still set, the MaC shall
signal to the MaC user that the application does not seem to properly handle a preceding
message from the bus.

- To prevent that the SwitchingActuator clears the Update-flag before it can be read by the MaC and
possibly changes the GO-value, the MaC will firstly set the Operation Mode to “Diagnostic Mode”
in the SwitchingActuator.

- In order to avoid that in the SwitchingActuator in-between the GroupValueWrite(NewValue) from
the BinaryInput and the GetLocalValue() from the MaC the value of the GO changes by a
coincidental transmission by e.g. a Switch (1.1.3), the MaC will firstly limit the group
communication in the SwitchingActuator to the IA (1.1.1) of the BinaryInput.

**Sequence diagram**

**ETS: ETS** **BinaryInput:** **SwitchingActuator:** **Switch: sensor** **Lamp: Load**

**device** **device**

**IA: 1.1.250** **IA: 1.1.1** **IA: 1.1.2** **IA: 1.1.3**

**User**

StartPathCheck()

GetLocalGOValue()

E_GD_GO_STATUS_VALUE

(value)

DiagnosticModeOn()

LimitGOServiceSenders(1.1.1)

Send A_GroupValue_Write

(NewValue)

E_SUCCESS

GroupValueWrite

(NewValue)

GroupValueWrite

(NewValue2)

GetLocalGOValue()

E_GD_GO_STATUS_VALUE

(NewValue)

ResultOfCheck()

**Figure 84 – Path check**

**Table 109 – Analysis of the conditions and resulting requirements**

**Object** **BinaryInput** **SwitchingActuator** Resulting requirement

Stack Shall work as normal. Shall work as normal. None (“Normal Mode”).

Receiving GO (No conditions seen.) Telegrams shall however ⇒ = Limit GO service
services only be received from the senders

BinaryInput

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 353 of 354

|ser|Col2|Col3|Col4|
|---|---|---|---|
|StartPathCheck()|GetLocalGO|Value()|GroupValueWrite<br>(NewValue2)|
|ResultOfCheck()|ResultOfCheck()|ResultOfCheck()|ResultOfCheck()|
|ResultOfCheck()|E_GD_GO_ST<br>(val|ATUS_VALUE<br>ue)|ATUS_VALUE<br>ue)|
|ResultOfCheck()|DiagnosticModeOn()|nders(1.1.1)|nders(1.1.1)|
|ResultOfCheck()|LimitGOServiceSe|LimitGOServiceSe|LimitGOServiceSe|
|ResultOfCheck()|Send A_GroupValue_Write<br>(NewValue)|GroupValueWrite<br>(NewValue)|GroupValueWrite<br>(NewValue)|
|ResultOfCheck()|E_SUCCESS|E_SUCCESS|E_SUCCESS|
|ResultOfCheck()|GetLocalGO|GetLocalGO|GetLocalGO|
|ResultOfCheck()|GetLocalGO|Value()|Value()|
|ResultOfCheck()|GetLocalGO|Value()||
|ResultOfCheck()|E_GD_GO_ST<br>(New|ATUS_VALUE<br>Value)|ATUS_VALUE<br>Value)|
|ResultOfCheck()||||

|Object|BinaryInput|SwitchingActuator|Resulting requirement|
|---|---|---|---|
|Stack|Shall work as normal.|Shall work as normal.|None(“Normal Mode”).|
|Receiving GO<br>services|(No conditions seen.)|Telegrams shall however<br>only be received from the<br>BinaryInput|⇒ = Limit GO service<br>senders|


-----

###### KNX Standard Resources Management

**Object** **BinaryInput** **SwitchingActuator** Resulting requirement

Application Shall not send other Shall not clear the GO ⇒ The AP shall be
Telegrams (to the runtime flags. halted or shall not
SwitchingActuator), Shall not modify the received have access to
which would undo or GO value. the GO value or
conflict with the GO runtime flags.
activities of the MaC. = Diagnostic Mode

##### A.4 Use case 4: web services (and visualisation)
**Description**

Group Objects may not only be used for runtime process data, but also to make accessible Status – and
Diagnostic Information. This requires that a GA has to be assigned to each of these, and this GA has to be
passed through the Filter Tables in the Couplers on the communication path between the device and any
possible Client.

The use of Group Object Diagnostics allows the basic access to a GO in point-to-point communication,
even if no GA is assigned to it. The Client thus only has to know the IA of the device and the GO number.

**Sequence**

**Web serice**

**SwitchingActuator:** **Lamp: Load**

**gateway: interface**

**device**
**IA: 1.1.2**

**IA: 1.1.250**

**User**

GetValueOfGOInDevice()

GetLocalGOValue()

E_GD_GO_STATUS_VALUE

(value)

ReceiveValue()

**Figure 85 – Get the value of a GO (without GA)**

**Object** **Web service gateway** **SwitchingActuator** Resulting requirement

Stack Shall work as normal. Shall work as normal. None (“Normal Mode”).

Receiving GO (No conditions seen.) Accesses a specific GO that None.
services is in this use case not

accessed by other senders:
no conditions.

Application (No conditions seen.) This and the other GOs may None.
changes as normal. This is
the same situation as if the
GO would be accessed over
standard group Telegrams.
No conditions.

Security May have to have a key May have to have the IA of (No requirements for GO
for secure point-to-point the web service gateway. Diagnostics.)
communication to the Has to have a key for the
SwitchingActuator. web service gateway.

IA and key have to give
access to
PID_GO_DIAGNOSTICS.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 354 of 355

|Object|BinaryInput|SwitchingActuator|Resulting requirement|
|---|---|---|---|
|Application|Shall not send other<br>Telegrams (to the<br>SwitchingActuator),<br>which would undo or<br>conflict with the<br>activities of the MaC.|Shall not clear the GO<br>runtime flags.<br>Shall not modify the received<br>GO value.|⇒ The AP shall be<br>halted or shall not<br>have access to<br>the GO value or<br>GO runtime flags.<br>= Diagnostic Mode|

|er|Col2|
|---|---|
|GetValueOfGOInDevice()|GetLocalGOValue()|
|ReceiveValue()|ReceiveValue()|
|ReceiveValue()|E_GD_GO_STATUS_VALUE<br>(value)|
|ReceiveValue()||
|||

|Object|Web service gateway|SwitchingActuator|Resulting requirement|
|---|---|---|---|
|Stack|Shall work as normal.|Shall work as normal.|None(“Normal Mode”).|
|Receiving GO<br>services|(No conditions seen.)|Accesses a specific GO that<br>is in this use case not<br>accessed by other senders:<br>no conditions.|None.|
|Application|(No conditions seen.)|This and the other GOs may<br>changes as normal. This is<br>the same situation as if the<br>GO would be accessed over<br>standard group Telegrams.<br>No conditions.|None.|
|Security|May have to have a key<br>for secure point-to-point<br>communication to the<br>SwitchingActuator.|May have to have the IA of<br>the web service gateway.<br>Has to have a key for the<br>web service gateway.<br>IA and key have to give<br>access to<br>PID_GO_DIAGNOSTICS.|(No requirements for GO<br>Diagnostics.)|


-----

###### KNX Standard Resources Management

##### A.5 Use case 5: write group message from ETS
**Description**

The MaC (ETS) offers the functionality to send group messages (A_GroupValue_Read and
A_GroupValue_Write) from the Group Monitor or from the GA-view. This will for secure GAs however
not work as for plain GAs.

   - The MaC (ETS) cannot send an S-A_Data-PDU encrypted with the Tool Key using that GA.

According KNX Data Security receivers shall refuse an S-A_Data-PDU received with a
T_Data_Group.ind if it is protected with the Tool Key.

Additionally the MaC (ETS) assigns a different, unique Tool Key to each different MaS
(device), only the MaS of which the Tool Key is used would properly receive the secure
message and handle the message it; the other participants in the group will not handle the
message.

   - The MaC (ETS) could send an S-A_Data-PDU encrypted with the Group Key used by all MaS
for that GA.

This requires that the MaC (ETS) to this purpose uses an IA that is present in the Security
Individual Address Table. This is not the case.

As solution, the MaC (ETS) selects one MaS (device) that is capable of sending on this GA and make this
MaS (device) send the message on behalf of the MaC (ETS).

**Sequence**

1. From all devices that are associated with this GA, the MaC (ETS) selects one as its MaS.

If such GO cannot be found, the MaC user shall be informed.

2. The MaC (ETS) executes the command WriteServiceID 01h - Send A_GroupValue_Write on
the chosen MaS.

3. The MaS (device) confirms with the Return Code E_SUCCESS (00h).

4. The MaS sends an A_GroupValueRead_Write-PDU on the bus.

**ETS: ETS** **Switch Sensor** **SwitchingActuator:** **SwitchingActuator:**

**IA: 1.1.1** **device** **device**

**IA: 1.1.250** **MaS** **IA: 1.1.2** **IA: 1.1.3**

**User**

WriteOnGA(Value)

Send A_GroupValue_Write

(Value)

E_SUCCESS

GroupValueWrite

(Value)

Handle
A_GroupValue_Write.ind
internally

Success()

**Figure 86 – Send a value on GA**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 355 of 356

|Send A_GroupValue_Write (Value)|Col2|Col3|Col4|
|---|---|---|---|
|E_SUCCESS||||
|E_SUCCESS||||
|E_SUCCESS||||
|E_SUCCESS||||

|Col1|WriteOnGA(Value)|Col3|Col4|Send A GroupValue Write<br>_ _<br>(Value)<br>E SUCCESS<br>_|GroupValueWrite<br>(Value)<br>Handle<br>A GroupValue Write.ind<br>_ _<br>internally|Col7|Col8|
|---|---|---|---|---|---|---|---|
|||Success()||||||
|||Success()||||||
|||||||||


-----

###### KNX Standard Resources Management

##### A.6 Use case 6: read group message from ETS
**Description**

Please refer to the introduction of “Use case 5: write group message from ETS” above for the problem
description.

In this use case, the MaC (ETS) user wants to “read the value of a GA” from the bus. Also in this
solution, the MaC (ETS) choses a helper device that will perform the A_GroupValue_Read.

**Constraints (informative)**

- In case of an A_GroupValue_Read, the MaC will only be able to receive the response if it is located
in the same Subnetwork as the responding device or if the Coupler Filter Tables between the MaC
and the responding device are open for this Group Address. This is the same situation as today.
This restriction could be bypassed if the MaC is notified by the MaS about any responses. For now,
this is out of scope.

**Sequence**

1. From all devices that are associated with this GA, the MaC (ETS) selects one as its MaS.
If such GO cannot be found, the MaC user shall be informed.

2. The MaC (ETS) executes the command WriteServiceID 03h – Send A_GroupValue_Read on
the chosen MaS.

3. The MaS (device) confirms with the Return Code E_SUCCESS (00h).

4. The MaS sends an A_GroupValueRead_Read-PDU on the bus.

5. If the MaC is interested in the further result of this command then it will perform the following
loop, while the GO Status is “Transmit Request” or “Transmitting” and the 6 s timeout has not
elapsed.

    - The MaC executes the command ReadServiceID 01h - Get local GO value on the MaS.

    - The MaS shall confirm with the Return Code E_GD_GO_STATUS_VALUE, which
contains the current GO Status.

    - Meanwhile, any other device may respond on the bus with an
A_GroupValue_Response-PDU containing a Value.

The MaS may read the result of the operation either from the updated value of the used GO in
the helper device, as contained in the E_GD_GO_STATUS_VALUE, or it may receive and use
the A_GroupValue_Response-PDU send by any other device directly from the bus.

NOTE 114 This has the side effect that the GO value of the MaS will be changed if the U flag is set. This is
considered acceptable as it is normal runtime behaviour that also occurs today if the MaC (ETS) sends a
A_GroupValue_Read-PDU.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 356 of 357


-----

###### KNX Standard Resources Management

**ETS: ETS** **Switch Sensor** **SwitchingActuator:** **SwitchingActuator:**

**IA: 1.1.1** **device** **device**

**IA: 1.1.250** **MaS** **IA: 1.1.2** **IA: 1.1.3**

**User**

ReadOnGA()

GetLocalGOValue(GOn)

E_GD_GO_STATUS_VALUE

(Value)

Send A_GroupValue_Read

E_SUCCESS

A_GroupValue_Read_PDU

**alt**

A_GroupValue_Response_

[IF MaC receives from bus]
-PDU(Value)

[MaC reads from MaS]

Response(Value)

**Figure 87 – Read a value from a GA**

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 357 of 358

|User|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|ReadOnGA()|ReadOnGA()|ReadOnGA()|ReadOnGA()|ReadOnGA()|ReadOnGA()|ReadOnGA()|A_GroupValue_Read_PDU<br>A_GroupValue_Response_<br>-PDU(Value)|A_GroupValue_Read_PDU<br>A_GroupValue_Response_<br>-PDU(Value)||||
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||||||||
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||E_GD_GO_STATUS_VALUE<br>(Value)||||||
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||Send A_GroupValue_Read|Send A_GroupValue_Read|Send A_GroupValue_Read|Send A_GroupValue_Read|Send A_GroupValue_Read|Send A_GroupValue_Read|
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||E_SUCCESS||||||
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|||||
|||Response(Value)<br>[IF<br>[Ma|Response(Value)<br>[IF<br>[Ma|||C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|||||
|||Response(Value)<br>[IF<br>[Ma||||C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|C receives from bus]<br>**alt**|
|||Response(Value)<br>[IF<br>[Ma|[IF<br>[Ma|Ma<br>C r|Ma<br>C r|Ma<br>C r|Ma<br>C r|Ma<br>C r|Ma<br>C r|Ma<br>C r|Ma<br>C r|
|||Response(Value)<br>[IF<br>[Ma|[IF<br>[Ma|Ma<br>C r|Ma<br>C r|eads from MaS]|eads from MaS]|eads from MaS]|eads from MaS]|||
|||Response(Value)<br>[IF<br>[Ma|[IF<br>[Ma|||||||||
|||||||||||||


-----

###### KNX Standard Resources Management

### Annex B
###### (informative)

#### Examples of table implementations

##### B.1 Introduction
This annex gives informative examples of how the Resources may be implemented on KNX RF. For
KNX RF, these Resources are not standardised and not mandatory. The configuration of KNX RF devices
uses dedicated services in function of the Configuration Mode, as specified in [10]. Also the S-Mode
access to KNX RF devices is specified without requiring certain formats of the Resources.

##### B.2 Extension of KNX to enable use of Extended Addresses

###### B.2.1 Existing resources from KNX B.2.1.1 Object table (Datapoint Table)
The list of Datapoints used by a device is defined in the Datapoint Table.

Datapoint# Datapoint Table
Length (1octet)
0 Datapoint description #0 (3 octets)
1 Datapoint Description #1 (3 octets)
2 Datapoint description #2 (3 octets)
3 ….. …..

Each Datapoint is identified by an index called Datapoint#.

Property access:

Group object table Interface Object / PID_TABLE = 23 Group Object Table

###### B.2.1.2 Address Table
Address# Address Table
Length (1octet)
0 Individual Address (2 octets)
1 Group Address = @bank + @link (2 octets)
2 Group Address = @bank + @link (2 octets)
3 ….. …..

Each address is identified by an index called address# . There is no need to make the separation into
@bank and @link.

Property access:

Address Table Interface Object / PID_TABLE = 23 Address table Property format 0

###### B.2.2 New resources
The list of Extended Group Address used in a device is defined by two tables:

- Serial number table, and

- an Association Table to link Group Addresses and Serial Number to build Extended Addresses.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 358 of 359

|Datapoint Table|Col2|
|---|---|
|<br>Length|(1octet)|
|<br>Datapoint description #0|<br>(3 octets)|
|<br>Datapoint Description #1|<br>(3 octets)|
|<br>Datapoint description  #2|<br>(3 octets)|
|<br>…..|<br>…..|

|ddress Table|Col2|
|---|---|
|<br>Address Table||
|<br>Length|(1octet)|
|<br>Individual Address|<br>(2 octets)|
|<br>Group Address= @bank+ @link|<br>(2 octets)|
|<br>Group Address= @bank+ @link|<br>(2 octets)|
|<br>…..|<br>…..|


-----

###### KNX Standard Resources Management

 B.2.2.1 Serial number table
serial# Serial number table
Length (1octet)
0 Serial N° 1 (6 octets)
1 Sérial N° 2 (6 octets)
2 Sérial N° 3 (6 octets)
3 ….. …..

Each Serial Number is identified by a index called serial#.

###### B.2.2.2 New Association Table
To enable that a Datapoint can be part of multiple groups (e.g. multiple push-buttons command one lamp,
one for on/off and a second for general off), an Association Table is used. This assocition links one
Datapoint with one or more Extended Group Address (couple of Address and Serial Number).

Each association is defined by

- Address index (1octet),

- Serial Number index (1 octet),

- Datapoint index (1 octet).

Association table
Length (1octet)
Address # Serial # Datapoint# (3 octets)

If a Datapoint is transmit only, the association Serial Number index equals FFh. No Serial Number can be
associated.

**Rules**

The association of the sending Datapoint must be at the beginning of the Association Table.

**The Serial Number Table Interface Object**

The Serial Number Table Object includes Serial Numbers of devices linked to the device. It provides the
management operations for downloading.

**Table 110 - Serial number Interface Object**

**Optional /**

**Property Name** **Property ID** **Type** **Mandatory**

**/ Writable**

Object Type PID_OBJECT_TYPE PDT_UNSIGNED_INT M Serial Number
tablec Object
object_type 5dec
Object Name PID_OBJECT_NAME PDT_UNSIGNED_CHAR[] O Name of the
Address table
Load Control PID_LOAD_STATE_CONTROL PDT_CONTROL M / W for further
Information see
Load / State
machines
Serial Number Table PID_TABLE(23) PDT_UNSIGNED_INT[] M / W Serial number table
..

The Serial Number Table Property contains only Serial Numbers used by the device. If the current length
is 0 all Serial Numbers are accepted. To accept no Serial Number set the load control to unloaded. The
current length is the number of entries in the Address Table. The Maximum Length is transferred with the
load control MAX_LENGTH or is fixed in the device.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 359 of 360

|erial number table|Col2|
|---|---|
|<br>Serial number table|<br>Serial number table|
|<br>Length|(1octet)|
|<br>Serial N° 1|<br>(6 octets)|
|<br>Sérial N° 2|<br>(6 octets)|
|<br>Sérial N° 3|<br>(6 octets)|
|<br>…..|<br>…..|

|• Datapoint index (1 octet).|Col2|Col3|Col4|
|---|---|---|---|
|Association table|Association table|Association table|Association table|
|<br>Length|<br>Length|<br>Length|(1octet)|
|<br>Address #|Serial #|Datapoint#|<br>(3 octets)|
|||||
|||||
|||||

|Property Name|Property ID|Type|Optional /<br>Mandatory<br>/ Writable|Col5|
|---|---|---|---|---|
|Object Type|PID_OBJECT_TYPE|PDT_UNSIGNED_INT|M|Serial Number<br>tablec Object<br>object_type <br>5dec|
|Object Name|PID_OBJECT_NAME|PDT_UNSIGNED_CHAR[]|O|Name of the<br>Address table|
|Load Control|PID_LOAD_STATE_CONTROL|PDT_CONTROL|M / W|for further<br>Information see<br>Load / State<br>machines|
|Serial Number Table|PIDTABLE(23)|PDTUNSIGNEDINT[]|M / W|Serial number  table|
|..|_|__|||


-----

###### KNX Standard Resources Management

Theoretical Serial NumberTable Format :

serial# Serial number table
Nb of Serial Number (1octet)
0 Serial N° 1 (6 octets)
1 Sérial N° 2 (6 octets)
2 Sérial N° 3 (6 octets)
3 ….. …..

##### B.3 Association Table Object

###### B.3.1 Existing object
The Association Table Object is used to connect Group Objects to Group Addresses. It provides the
management operations for downloading.

**Table 111 - Association table Interface Object**

**Optional /**

**Property**

**Property ID** **Type** **Mandatory/**
**Name**

**Writable**

Object Type PID_OBJECT_TYPE PDT_UNSIGNED_INT M Associationtable Object 2 dec
Object Name PID_OBJECT_NAME PDT_UNSIGNED_CHA O Name of the Association table
R[]

Association PID_TABLE_Refence PDT_GENERIC_03 O Pointer to Association table and
table Pointer maximum entries

Load Control PID_LOAD_STATE_CON PDT_CONTROL M / W for further Information see Load /
TROL State- machines

Association PID_TABLE (23) PDT_GENERIC_02 M / W
table

..

The Association Table Property contains associations between the communication number and the
Service Access Point (SAP). The maximum number of elements in the Property shows the maximum size
of the table and current length shows the current usage. In each association the high octet is the
communication number and the low octet is the SAP number.

In case of sending the first entry in the Association Table shall be used.

If the current length is set to 0 a standard a Association Table shall be used
(communication number + 1 = SAP number). The Maximum Length shall be transferred with the load
control MAX_LENGTH or shall be fixed in the device.

###### B.3.2 New Property : Association Table format 1
To enable use of Extended Group Addresses, the association must be made between a Serial Number, a
Group Address and a Group Object. For this a new format is designed for the Association Table Object.

The existing one just changes its Property name from Association_Table to Association_Table_format0.
The new one gets the Property name Associtaion_Table_Format1.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 360 of 361

|rial NumberTable Format :|Col2|
|---|---|
|Serial number table|Serial number table|
|<br>Nb of Serial Number|(1octet)|
|<br>Serial N° 1|<br>(6 octets)|
|<br>Sérial N° 2|<br>(6 octets)|
|<br>Sérial N° 3|<br>(6 octets)|
|<br>…..|<br>…..|

|Property<br>Name|Property ID|Type|Optional /<br>Mandatory/<br>Writable|Col5|
|---|---|---|---|---|
|Object Type|PID_OBJECT_TYPE|PDT_UNSIGNED_INT|M|Associationtable Object<br>2 dec|
|Object Name|PID_OBJECT_NAME|PDT_UNSIGNED_CHA<br>R[]|O|Name of the Association table|
|Association<br>table Pointer|PID_TABLE_Refence|PDT_GENERIC_03|O|Pointer to Association table and<br>maximum entries|
|Load Control|PID_LOAD_STATE_CON<br>TROL|PDT_CONTROL|M / W|for further Information see Load /<br>State- machines|
|Association<br>table|PID_TABLE (23)|PDT_GENERIC_02|M / W||
|..|||||


-----

###### KNX Standard Resources Management

**Optional /**

**Property Name** **Property ID** **Type** **Mandatory/**

**Writable**

Object Type PID_OBJECT_TYPE PDT_UNSIGNED_INT M Associationtable Object 2 dec
Object Name PID_OBJECT_NAME PDT_UNSIGNED_CHAR[] O Name of the Association table
Association PID_TABLE_REFERENCE PDT_GENERIC_03 O Pointer to Association table and
table Pointer maximum entries

Load Control PID_LOAD_STATE_CONTROL PDT_CONTROL M / W for further Information see Load / Statemachines
Association PID_TABLE (23) PDT_GENERIC_02 M / W
table Format 0

Association PID_TABLE (52) PDT_GENERIC_03 O Association table for extended group
table format 1 adresses

**Table 112 - Association table Interface Object**

In the Association table format 1, one entry consist of an association of a Serial Number index, a
communication number and the Service Access Point (SAP). The maximum number of elements in the
Property shows the maximum size of the table and current length shows the current usage. In each
association, the octet 2 is Group Address index, the octet 1 is the Serial Number index and the octet 0 is
the Group Object index.

In case of sending the first entry in the association table is used.

For Association for extended Individual Addresses have the datapoint index equal to FFh.

##### B.4 Examples of usage

###### B.4.1 Use of tables in case of reception
**Examples**

This object

Datapoint# Datapoint table is received
Address Table Association Table
Address#

0 2501h (indiv. Adr.) 1 FFh 0 0 Description of dat.#0 T
1 0001h 2 0 1 1 Description of dat #1 WT
2 0200h 0 0 FFh 2 Description of dat #2 WT
3 0201h 1 2 0 3 Description of dat #3 WT
4 0202h 2 1 1
5 0203h 2 2 2
4 0 3
3 2 3
Serial# Serial number table 5 2 3
0 0000h 0009h 0000h 0000h 0000h 1000h
1 0000h 0009h 0000h 0000h 0000h 2051h  This association is used
2 0000h 0009h 0000h 1664h 0000h 1000h  because the

Datapoint#1 is

Serial number of the product write/transmit

The Serial Number of the product is never used in reception (only for specific system message physical
addressing using Serial number).

If a message is received with extended Individual Address (2501h,0000h 0009h 0000h 0000h 0000h
1000h), it is accepted (Serial Number present in the table).

If a message is received with extended Individual Address (2501h,0000h 0009h 0000h 0000h 0000h
1001h), it is ignored (Serial Number not present in the table).

If a message is received with Extended Group Address (0200h,0000h 0009h 0000h 0000h 0000h 1000h)
the value of data is copied in the Datapoint# 1.

If a message is received with Extended Group Address (0200h,0000h 0009h 0000h 1664h 0000h 1000h)
the value of data is copied in the Datapoint# 2.

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 361 of 362

|Property Name|Property ID|Type|Optional /<br>Mandatory/<br>Writable|Col5|
|---|---|---|---|---|
|Object Type|PIDOBJECTTYPE|PDTUNSIGNEDINT|M|Associationtable Object <br>2 dec|
|Object Name|__<br>PIDOBJECTNAME|__<br>PDTUNSIGNEDCHAR[]|O|Name of the Association table|
|Association<br>table Pointer|__<br>PID_TABLE_REFERENCE|__<br>PDT_GENERIC_03|O|Pointer to Association table and<br>maximum entries|
|Load Control|PID_LOAD_STATE_CONTROL|PDT_CONTROL|M / W|for further Information see Load / State-<br>machines|
|Association<br>table Format 0|PID_TABLE<br>(23)|PDT_GENERIC_02|M / W||
|Association<br>table format 1|PID_TABLE<br>(52)|PDT_GENERIC_03|O|Association table for extended group<br>adresses|

|This object|Col2|Col3|
|---|---|---|
|Datapoint table<br>is received|Datapoint table<br>is received||
|Description of dat.#0|Description of dat.#0|T|
|Description of dat #1|Description of dat #1|WT|
|Description of dat #2|Description of dat #2|WT|
|Description of dat #3|Description of dat #3|WT|

|eption|Col2|Col3|
|---|---|---|
|Association Table<br> Datapoint#<br>1 <br>FFh<br>0 <br>0 <br>2 <br>0 <br>1 <br>1 <br>0 <br>0 <br>FFh<br>2 <br>1 <br>2 <br>0 <br>3 <br>2 <br>1 <br>1 <br>2 <br>2 <br>2 <br>4 <br>0 <br>3 <br>3 <br>2 <br>3 <br>5 <br>2 <br>3|Association Table<br> Datapoint#<br>1 <br>FFh<br>0 <br>0 <br>2 <br>0 <br>1 <br>1 <br>0 <br>0 <br>FFh<br>2 <br>1 <br>2 <br>0 <br>3 <br>2 <br>1 <br>1 <br>2 <br>2 <br>2 <br>4 <br>0 <br>3 <br>3 <br>2 <br>3 <br>5 <br>2 <br>3|Association Table<br> Datapoint#<br>1 <br>FFh<br>0 <br>0 <br>2 <br>0 <br>1 <br>1 <br>0 <br>0 <br>FFh<br>2 <br>1 <br>2 <br>0 <br>3 <br>2 <br>1 <br>1 <br>2 <br>2 <br>2 <br>4 <br>0 <br>3 <br>3 <br>2 <br>3 <br>5 <br>2 <br>3|
|Association Table|Association Table|Association Table|
|1|FFh|0|
|2|0|1|
|0|0|FFh|
|1|2|0|
|2|1|1|
|2|2|2|
|4|0|3|
|3|2|3|
|5|2|3|

|les|Col2|
|---|---|
|Address Table||
|2501h (indiv. Adr.)|2501h (indiv. Adr.)|
|0001h|0001h|
|0200h|0200h|
|0201h|0201h|
|0202h|0202h|
|0203h|0203h|
|||
|Serial number table|Serial number table|
|0000h 0009h 0000h 0000h 0000h 1000h|0000h 0009h 0000h 0000h 0000h 1000h|
|0000h 0009h 0000h 0000h 0000h 2051h|0000h 0009h 0000h 0000h 0000h 2051h|
|0000h 0009h 0000h 1664h 0000h 1000h|0000h 0009h 0000h 1664h 0000h 1000h|


-----

###### KNX Standard Resources Management

If a message is received with Extended Group Address (0001h,0000h 0009h 0000h 0000h 0000h 1000h)
it is ignored.

If a message is received with Extended Group Address (0201h,0000h 0009h 0000h 0000h 0000h 1000h)
it is ignored.

###### B.4.2 Use of tables for sending
In case of sending the Serial Number used is always the one of the product, and not the one from the
Extended Address associated to the Datapoint. The column of serial index (serial#) is not used in sending.
The Serial Number of the product is stored in an other place of the memory (it is not easy to implement a
length variable table with a Serial Number factory written). The first association found in the table is used
for the transmission.

Address # Datapoint#
Address Table Association Table Datapoint Table

0 2501h (Indiv. Addr.) 1 FFh 0 0 Description of dat.#0 T
1 0001h 2 0 1 1 Description of dat #1 WT
2 0200h 0 0 FFh 2 Description of dat #2 WT
3 0201h 1 2 0 3 Description of dat #3 WT
4 0202h 2 1 1
5 0203h 2 2 2
4 0 3
3 2 3
Serial# Serial Number table 5 2 3
0 0000h 0009h 0000h 0000h 0000h 1000h
1 0000h 0009h 0000h 0000h 0000h 2051h
2 0000h 0009h 0000h 1664h 0000h 1000h

Serial number of the product

© Copyright 1999 - 2021, KNX Association System Specifications v01.10.01 - page 362 of 362

|Datapoint Table|Col2|
|---|---|
|Description of dat.#0|T|
|Description of dat #1|WT|
|Description of dat #2|WT|
|Description of dat #3|WT|

|riable table with a ansmission.|Serial Number|
|---|---|
|Address Table||
|2501h (Indiv. Addr.)|2501h (Indiv. Addr.)|
|0001h|0001h|
|0200h|0200h|
|0201h|0201h|
|0202h|0202h|
|0203h|0203h|

|Association Table|Col2|Col3|
|---|---|---|
|1|FFh|0|
|2|0|1|
|0|0|FFh|
|1|2|0|
|2|1|1|
|2|2|2|
|4|0|3|
|3|2|3|
|5|2|3|


-----

