# System Specifications

## Interworking

 Standard Identifier Tables

###### Summary

 This document gives the overview of the standardized identifiers in the KNX System.

 Version 01.04.01 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Comments**

AS 1.0 2002.01.03 Preparation of the Approved Standard.
AS 1.0 2006.04.10 Added PDT to Property overview.
AS 1.0 2007.01.15  - **AN039 “Property Datatypes” integrated.**
AS 1.0 2007.10.02  - **S12 “Channel Codes” integrated: list of Channel Codes and**

Connection Codes
AS 1.0 2007.10.05  - **AN051 “New channels” integrated.**
AS 1.0 2007.10.08 Changed DPT of CC_Scene_Number from 21.x to 18.001.
AS 1.0 2007.10.18  - **AN087 “New channels 2005.02” integrated.**
AS 1.0 2008.03.14  - **AN098 “Unicode” integrated**
AS 1.0 2009.06.25  - Preparation for inclusion in the KNX Specifications v0.2.
AS 1.1.01 2009.10.06  - Editorial updates.
AS 1.2.00 2010.07.16  - **AN093 “Common HVAC Channels” integrated.**
2010.07.19         - **AN112 “E-Mode Channels for fan coils” integrated.**
2010.07.22         - **AN122 “OpenTherm on KNX RF” integrated.**
AS 01.03.00 2013.07.18  - **AN130 “Submetering Application” Connection Codes and Channel**

Codes integrated.

                - Editorial corrections.
01.03.01 2013.10.28 Editorial updates for the publication of KNX Specifications 2.1.
01.04.01 2019.09.26  - **AN134 “Flexible E-Mode Channels”**

                - **AN163 “Extended Interface Object Addressing”**
2019.11.18         - **AN179 “ERL Channel” Connection Codes integrated.**
2019.12.23         - **AN163 “Extended Interface Object addressing”**

PID assignment scheme in 3.1.
2021.10.01 Preparation for inclusion in the KNX Specifications v3.0.

#### References

[01] Chapter 3/5/1 “Resources”

[02] Chapter 3/5/2 “Management Procedures”

[03] Chapter 3/7/2 “Datapoint Types”

[04] Chapter 7/1/1 “System Clock”

[05] Chapter 7/1/2 “Common Sensors”

[06] Chapter 7/1/3 “Common Schedulers and Controllers”

[07] Chapter 7/1/4 “Technical Alarm”

[08] Chapter 7/1/5 “General purpose I/O”

[09] Chapter 7/1/11 “Common Channels”

[10] Chapter 7/1/12 “Adjustable Channels”

[11] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[12] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[13] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[14] Chapter 7/10/4 “HVAC Common Functional Blocks”

[15] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[16] Chapter 7/10/9 “Property Identifiers” (GVAC General)

[17] Chapter 7/10/11 “HVAC Channels”

[18] Chapter 7/11/2 “Heat Distribution”

[19] Chapter 7/11/3 “Domestic Hot Water Control”

[20] Chapter 7/11/4 “Room Heating Control”

[21] Chapter 7/13/1 “Terminal Unit Controller”

[22] Chapter 7/13/2 “Terminal Unit Transformer”

[23] Chapter 7/14/1 “VAC Ventilation, Air Conditioning”

[24] Chapter 7/14/2 “VAC Cold Water”

[25] Chapter 7/14/11 “VAC E-Mode Channels”

[26] Chapter 7/20/1 “Lighting Sensors”

[27] Chapter 7/20/2 “Lighting Actuators”

[28] Chapter 7/20/11 “Lighting Channels”

|Version|Date|Comments|
|---|---|---|
|AS 1.0|2002.01.03|Preparation of the Approved Standard.|
|AS 1.0|2006.04.10|Added PDT to Property overview.|
|AS 1.0|2007.01.15|• **AN039“Property Datatypes”** integrated.|
|AS 1.0|2007.10.02|<br>• **S12 “Channel Codes”** integrated: list of Channel Codes and<br>Connection Codes|
|AS 1.0|2007.10.05|• **AN051“New channels”** integrated.|
|AS 1.0|2007.10.08|<br>Changed DPT of CCSceneNumber from 21.x to 18.001.|
|AS 1.0|2007.10.18|__<br>• **AN087“New channels 2005.02”** integrated.|
|AS 1.0|2008.03.14|<br>• **AN098“Unicode” integrated**|
|AS 1.0|2009.06.25|<br>• Preparation for inclusion in the KNX Specifications v0.2.|
|AS 1.1.01|2009.10.06|<br>• Editorial updates.|
|AS 1.2.00<br>AS 01.03.00|2010.07.16<br>2010.07.19<br>2010.07.22<br>  2013.07.18|<br>• **AN093“Common HVAC Channels”** integrated.|
|AS 1.2.00<br>AS 01.03.00|2010.07.16<br>2010.07.19<br>2010.07.22<br>  2013.07.18|<br>• **AN112“E-Mode Channels for fan coils” **integrated.|
|AS 1.2.00<br>AS 01.03.00|2010.07.16<br>2010.07.19<br>2010.07.22<br>  2013.07.18|<br>• **AN122“OpenTherm on KNX RF” **integrated.|
|AS 1.2.00<br>AS 01.03.00|2010.07.16<br>2010.07.19<br>2010.07.22<br>  2013.07.18|<br>• **AN130 “Submetering Application”** Connection Codes and Channel<br>Codes integrated. <br>• Editorial corrections.|
|01.03.01|2013.10.28|Editorial updates for the publication of KNX Specifications 2.1.|
|01.04.01|2019.09.26|• **AN134 “Flexible E-Mode Channels”** – PDT_REFERENCE integrated. <br>• **AN163“Extended Interface Object Addressing” **|
|01.04.01|2019.11.18|<br>• **AN179“ERL Channel”** Connection Codes integrated.|
|01.04.01|2019.12.23|<br>• **AN163 “Extended Interface Object addressing”**integrated: updated<br>PID assignment scheme in 3.1.|
|01.04.01|2021.10.01|<br>Preparation for inclusion in the KNX Specifications v3.0.|


-----

[29] Chapter 7/50/1 “Shutters and Blinds Sensors”

[30] Chapter 7/50/2 “Shutters and Blinds Actuators”

[31] Chapter 7/50/11 “Shutters and Blinds Channels”

[32] Chapter 7/60/1 “Metering M-Bus Data Collector Functional Blocks”

[33] Chapter 7/60/11 “Metering E-Mode Channels” v01.00.01

Filename: 03_07_03 Standardized Identifier Tables v01.04.01 AS.docx
Version: 01.04.01
Status: Approved Standard
Savedate: 2021.10.01
Number of pages: 44


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 5

 2 Interface Object Types .......................................................................................................... 6 2.1 Assignment scheme ........................................................................................................ 6 2.2 Overview System Interface Objects ............................................................................... 6 2.3 Overview Application Interface Objects ........................................................................ 7 2.3.1 Assignment scheme ............................................................................................ 7 2.3.2 Overview assigned Object Types for Application Interface Objects .................. 7

 3 Property Identifiers .............................................................................................................. 11 3.1 Assignment scheme ...................................................................................................... 11 3.2 Interface Object Type independent standard Properties ............................................... 12 3.3 Interface Object Type specific Standardized Property Identifiers ................................ 13 3.3.1 Device Object Interface Object (Object Type = 0) ........................................... 13 3.3.2 Polling Master Interface Object (Object Type = 10) ........................................ 17

 4 Property Datatypes Identifiers ............................................................................................ 18 4.1 Overview ....................................................................................................................... 18 4.2 Additional detailed specifications ................................................................................. 20 4.3 Usage rules .................................................................................................................... 25

 5 Datapoint Type Identifiers .................................................................................................. 26

 6 Identifiers from E-Mode ...................................................................................................... 33 6.1 Channel Codes .............................................................................................................. 33 6.2 Connection Codes ......................................................................................................... 38


-----

### 1 Introduction
###### This Chapter lists all standardized identifiers for Interface Object Types, Property Identifiers, Property Datatypes (used in Interface Objects) and Datapoint Types.

NOTE New types of identifiers, resulting from system extensions, will be added to this document in the future.

###### The assignment of these identifiers is the responsibility of the KNX Association.

 The KNX System evolves by extensions to the system, the use of the system and the applications that are covered. Therefore, it is likely that new Identifiers are assigned that are not yet reported in this version of this document. Developers should therefore consult KNX Association for possible up-to-date identifiers (http://www.knx.org).


-----

### 2 Interface Object Types

#### 2.1 Assignment scheme

**Object Type** **Reserved for**

0
**Standardized System Interface Object Types**
These identifiers unambiguously identify one given object type. They identify
System Interface Objects for Network- and Device Management.
_These object types are assigned by the KNX Association._
99
100
**Standardized Application Interface Object Types**
These identifiers unambiguously identify one given object type. They identify
Application Interface Objects.
If the Interface Object is the implementation of a Functional Block, the object
type identifiers shall be available as Object-Type Property.
_These object types are assigned by the KNX Association._
50000
50001
**Non-standardized Interface Object Types**
These types shall be used for non-standardized, this is manufacturer specific,
Interface Objects.
65535

#### 2.2 Overview System Interface Objects

###### Table 1 - Identifiers for System Interface Object Types

**Object Type**

**Object Name**

**[U16]**

0 Device Object
1 Addresstable Object
2 Associationtable Object
3 Applicationprogram Object
4 Interfaceprogram Object
5 KNX-Object Associationtable Object
6 Router Object
7 LTE Address Routing Table Object
8 cEMI Server Object
9 Group Object Table Object
10 Polling Master
11 KNXnet/IP Parameter Object
12 Reserved. Shall not be used.
13 File Server Object
Further Object Types of System Interface Objects and Interface Objects implementing
Functional Blocks will be added here.

###### Values not listed in Table 1 are reserved and shall not be used.

|Object Type|Reserved for|
|---|---|
|0 <br>99|**Standardized System Interface Object Types**<br>These identifiers unambiguously identify one given object type. They identify<br>System Interface Objects for Network- and Device Management.<br>_These object types are assigned by the KNX Association._|
|100<br>50000|**Standardized Application Interface Object Types**<br>These identifiers unambiguously identify one given object type. They identify<br>Application Interface Objects.<br>If the Interface Object is the implementation of a Functional Block, the object<br>type identifiers shall be available as Object-Type Property.<br>_These object types are assigned by the KNX Association._|
|50001<br>65535|**Non-standardized Interface Object Types**<br>These types shall be used for non-standardized, this is manufacturer specific,<br>Interface Objects.|

|Object Type<br>[U ]<br>16|Object Name|
|---|---|
|0|Device Object|
|<br>1|<br>Addresstable Object|
|<br>2|<br>Associationtable Object|
|<br>3|<br>Applicationprogram Object|
|<br>4|<br>Interfaceprogram Object|
|<br>5|<br>KNX-Object Associationtable Object|
|<br>6|<br>Router Object|
|<br>7|<br>LTE Address Routing Table Object|
|<br>8|<br>cEMI Server Object|
|<br>9|<br>Group Object Table Object|
|<br>10|<br>Polling Master|
|<br>11|<br>KNXnet/IP Parameter Object|
|<br>12|<br>Reserved. Shall not be used.|
|<br>13|<br>File Server Object|
||<br>Further Object Types of System Interface Objects and Interface Objects implementing<br>Functional Blocks will be added here.|


-----

#### 2.3 Overview Application Interface Objects

##### 2.3.1 Assignment scheme
###### The Interface Object Types for Application Interface Object Types are grouped according the Application Domain, according the scheme given in Table 2 below.

 Table 2 - Object Type ranges for applications

**Object Type Range**

**Application Domain**
**Start value** **End value**

100 399 HVAC

400 599 Lighting

600 799 HVAC (sensors and actuators)

800 999 Shutters and Blinds

1000 1100 FOCI's

1101 1199 Metering

1200 1249 OpenTherm

1250 3499 Reserved. Shall not be used.

3500 3799 White Goods

3800 3999 Reserved. Shall not be used.

4000 4199 White Goods

###### More ranges can be requested for other applications.

##### 2.3.2 Overview assigned Object Types for Application Interface Objects
###### Application Interface Objects are used to identify and implement Functional Blocks. Each Functional Block is assigned one Interface Object Type. This is done by KNX Association.

|Object Type Range|Col2|Application Domain|
|---|---|---|
|**Start value**|**End value**|**End value**|
|100<br>400<br>600<br>800<br>1000<br>1101<br>1200<br>1250<br>3500<br>3800<br>4000|399<br>599<br>799<br>999<br>1100<br>1199<br>1249<br>3499<br>3799<br>3999<br>4199|HVAC<br>Lighting<br>HVAC (sensors and actuators)<br>Shutters and Blinds<br>FOCI's<br>Metering<br>OpenTherm<br>Reserved. Shall not be used.<br>White Goods<br>Reserved. Shall not be used.<br>White Goods|

|Interface<br>Object<br>Type|Functional Block|Reference|
|---|---|---|
|100|Room Setpoint Manager HVAC-Mode Driven|[14]|
|101|Room Setpoint Manager Temperature Driven|[14]|
|102|Setpoint Manager Air Quality|[14]|
|103|Setpoint Manager Relative Humidity|[14]|
|104|Program to HVAC Mode Conversion|[14]|
|108|HVAC Emergency Source|[14]|
|109|Building/Occ-Mode Source|[14]|
|110|HVAC Mode Scheduler|[15]|
|111|DHW Mode Scheduler|[15]|
|112|DHW Circulation Pump Scheduler|[15]|
|113|Absolute Room Temperature Setpoint Scheduler|[15]|
|115|HVAC Optimiser|[14]|
|120|Flow Temperature Controller|[18]|
|128|Burner Controller|[18]|
|129|Boiler Controller|[18]|
|136|Heat Producer Manager|[18]|
|137|Heat Producer Manager for BST|[18]|


-----

|Interface<br>Object<br>Type|Functional Block|Reference|
|---|---|---|
|138|HPM for BST in Boiler sub-cascade|[18]|
|144|Heat Flow Demand Manager|[18]|
|145|Auxiliary Heat Demand|[20]|
|146|Auxiliary Heating Demand Percent|None.|
|151|Heating Demand Transformer Room Temperature|[20]|
|152|Heating Demand Transformer for Air Handling Units|None.|
|153|Radiator Heating Energy Demand Transformer TU|[22]|
|154|Air Heater Energy Demand Transformer TU|[22]|
|160|Heating Zone Controller|[20]|
|167|Heating Individual Room Controller|[20]|
|169|Heating Demand Transformer Actuator Position|[20]|
|170|Heating Room Demand Manager|[20]|
|176|Domestic Hot Water Setpoint Manager|[19]|
|177|Domestic Hot Water Controller|[19]|
|179|DHW Circulation Pump Controller|[19]|
|180|DHW Temperature Sensor|[19]|
|181|DHW User Settings|[19]|
|186|Solar Domestic Hot Water Controller|[19]|
|187|Collector Temperature Sensor|[19]|
|192|Chiller Controller|[24]|
|199|Cold Water Poducer Manager|[24]|
|200|Re-Cooling Control|[24]|
|208|Cooling Flow Demand Manager|[24]|
|209|Auxiliary Cooling Demand|[24]|
|210|Auxiliary Cooling Demand Percent|None.|
|215|Cooling Demand Transformer for Air Handling Units|None.|
|216|Chilled Ceiling Energy Demand Transformer TU|[22]|
|217|Air Cooler Energy Demand Transformer TU|[22]|
|224|Cooling Zone Controller|[24]|
|240|Air Handling Unit Controller|[23]|
|241|Supply Air Temperature Controller|[23]|
|248|Ventilation Demand Transformer TU|[22]|
|256|Radiator Room Control TU|[21]|
|257|Radiator and Chilled Ceiling Room Control|[21]|
|258|Fancoil Control|[21]|
|259|Water Heat Pump Control for Ringwater|[21]|
|260|Split Unit Control|[21]|
|261|VAV Control Discharge Air|[21]|
|262|VAV Control Extract Air|[21]|
|263|Heating and Cooling Individual Room Controller|None.|
|264|Cooling Demand Transformer Room Temperature|None.|
|295|KNX to Fil Pilote Converter (KFP)|[17]|
|320|Outside Temperature Sensor|[11]|
|321|Room Temperature Sensor|[11]|
|322|Supply Air Temperature Sensor|[11]|
|323|Return Air Temperature Sensor|[11]|
|324|Flow Water Temperature Sensor|[11]|
|325|Return Water Temperature Sensor|[11]|
|326|Condenser Flow Water Temperature Sensor|[11]|
|327|Condenser Return Water Temperature Sensor|[11]|
|328|Discharge Air Temperature Sensor|[11]|


-----

|Interface<br>Object<br>Type|Functional Block|Reference|
|---|---|---|
|329|Floor Temperature Sensor|[11]|
|330|Outside AQ Sensor|[11]|
|331|Room AQ Sensor|[11]|
|332|Supply AQ Sensor|[11]|
|333|Return AQ Sensor|[11]|
|336|Outside Relative Humidity Sensor|[11]|
|337|Room Relative Humidity Sensor|[11]|
|338|Supply Air Relative Humidity Sensor|[11]|
|339|Return Air Relative Humidity Sensor|[11]|
|341|Air Change Over Status Sensor|[11]|
|342|Water Change Over Status Sensor|[11]|
|343|Window Switch|[11]|
|344|Dew Point Status Sensor|[11]|
|345|Presence Detector|[11]|
|347|Wind Speed Sensor|[16]|
|348|Sun Intensity Sensor|[11]|
|352|HVAC Valve Actuator|[13]|
|357|Compressor Inverting Valve Actuator|None.|
|362|Air Damper Actuator|[13]|
|369|Electrical Heating Element Actuator|[13]|
|372|Fan Speed Actuator|[13]|
|373|Compressor Actuator|[13]|
|384|User HVAC Room Settings|[12]|
|385|Room Temperature Setpoint Absolute Setting|[12]|
|387|User Air Quality Setpoint Setting|[12]|
|388|User Relative Humidity Setpoint Setting|[12]|
|390|User HVAC Display|[12]|
|390|User HVAC Display|[12]|
|391|User Presence Switch|[12]|
|392|User Change Over Settings|[12]|
|393|User Fan Speed Setting|[12]|
|396|User Enable Alternative Room Temperature Setpoint|[12]|
|403|FB Scene Sensor|[05]|
|406|Timed Sensor|[05]|
|408|Room Light Setpoint|[28]|
|409|Indoor Brightness Sensor|[26]|
|410|Indoor Luminance Sensor|[26]|
|414|Motion Detector|[26]|
|415|Room Light Controller|[28]|
|417|Light Switching Actuator Basic|[26]|
|418|Dimming Actuator Basic|[27]|
|420|FB Dimming Sensor Basic|[26]|
|421|FB Switching Sensor Basic|[26]|
|~~800~~|FB Sunblind Actuator Basic|[30]|
|801|FB Sunblind Sensor Basic|[29]|
|802|FB_Wind_Sensor<br>FBWindAlarm|None.|
|803|__<br>FB_Rain_Sensor<br>FBRainAlarm|None.|
|804|__<br>FBFrostSensor|None.|
|1001|__<br>System Clock|[04]|


-----

1002 AlarmSource [07]
1003 AlarmSink [07]
1004 Smoke Alarm None.
1005 Battery Status None.
1006 Display None.
1007 Logical AND/OR [09]
1010 Scene Controller [06]
1012 Scheduler [06]
1013 Atmospheric Pressure Sensor [05]
1014 General Purpose Digital Input [08]
1015 General Purpose Analog Input [08]
1016 General Purpose Temperature Sensor [08]
1017 Multi Purpose Input [08]
1018 General Purpose Digital Output [08]
1019 General Purpose Analog Output [08]
1020 Priority Sensor [05]
1101 Heat Meter [32]
1102 Heat Cost Allocator [32]
1103 Water Meter [32]
1120 Electrical Energy Tariff Sensor [33]
1121 Electrical Energy Tariff Display [33]
1122 Tariff Sensor [33]
1123 Tariff Display [33]

|Interface<br>Object<br>Type|Functional Block|Reference|
|---|---|---|
|1002|AlarmSource|[07]|
|1003|AlarmSink|[07]|
|1004|Smoke Alarm|None.|
|1005|Battery Status|None.|
|1006|Display|None.|
|1007|Logical AND/OR|[09]|
|1010|Scene Controller|[06]|
|1012|Scheduler|[06]|
|1013|Atmospheric Pressure Sensor|[05]|
|1014|General Purpose Digital Input|[08]|
|1015|General Purpose Analog Input|[08]|
|1016|General Purpose Temperature Sensor|[08]|
|1017|Multi Purpose Input|[08]|
|1018|General Purpose Digital Output|[08]|
|1019|General Purpose Analog Output|[08]|
|1020|Priority Sensor|[05]|
|1101|Heat Meter|[32]|
|1102|Heat Cost Allocator|[32]|
|1103|Water Meter|[32]|
|1120|Electrical Energy Tariff Sensor|[33]|
|1121|Electrical Energy Tariff Display|[33]|
|1122|Tariff Sensor|[33]|
|1123|Tariff Display|[33]|


-----

### 3 Property Identifiers

#### 3.1 Assignment scheme
###### The Property Identifiers are assigned according to the scheme below.

**Object Type**

**Standardized** **Standardized** **Non-standardized**
**System** **Application** **Interface Object**
**Interface Object** **Interface Object** **Types**
**Types** **Types**

**Property** **(Object Types** **(Object Types** **(Object Types**
**Identifier** **[0…99])** **[100…50.000])** **[50.001…65.535])**

0

50
51

154
155

200
201

255
256

511
512

3 071
3 072

4 095

NOTE 1 Property Identifiers over 255 cannot be used for Properties that should be accessible with A_GroupPropValue-Services.

**Property is**

           - **standardized and**

           - **object type independent**
These identifiers designate Properties that can be interpreted without knowledge of
the Object Type they are incorporated in.
These typically identify Properties for application- and device management.
_These Property Identifiers are assigned by the KNX Association._

**Property is**

           - **standardized and**

           - **Object Type specific**
For the interpretation of these Property Identifiers, it is necessary to know the
Object Types. A Property with the same Property Identifier in Object Type x has a
different meaning than a Property in an Object of Type y.
These typically identify Properties of Application Interface Objects implementing
Functional Blocks.
_These Property Identifiers are assigned by the KNX Association._

**Property is**

           - **not standardized**
These Property Identifiers shall be used for non-standardized; this is manufacturer
specific, Interface Object Properties.

|Property<br>Identifier|Object Type|Col3|Col4|
|---|---|---|---|
|**Property**<br>**Identifier**|**Standardized**<br>**System**<br>**Interface Object**<br>**Types**<br>**(Object Types**<br>**[0…99])**|**Standardized**<br>**Application**<br>**Interface Object**<br>**Types**<br>**(Object Types**<br>**[100…50.000])**|**Non-standardized**<br>**Interface Object**<br>**Types**<br>**(Object Types**<br>**[50.001…65.535])**|
|0<br>50|<br>|||
|51<br>154|<br>|||
|155<br>200|<br>|||
|201<br>255|<br>|||
|256<br>511|<br>|||
|512<br>3 071|<br>|||
|3 072<br>4 095|<br>|||


-----

###### The standardized Interface Object Properties are listed in the subclauses below.

#### 3.2 Interface Object Type independent standard Properties
###### Table 3 lists the Properties that shall be common to all Interface Object Types.

 It shall be possible to interpret each of these Properties independently of the Type of Interface Object in which it is implemented.

 For the specification of these Properties, please refer to [01].

 Table 3 - Interface Object Type independent Properties

**Property Identifier Value: Name** **Property Name** **Property Datatype**

0: Reserved 1: PID_OBJECT_TYPE Interface Object Type PDT_UNSIGNED_INT
(DPT_PropDataType,
DPT_ID = 7.010)
2: PID_OBJECT_NAME Interface Object Name PDT_UNSIGNED_CHAR[]
3: PID_SEMAPHOR 4: PID_GROUP_OBJECT_REFERENCE 5: PID_LOAD_STATE_CONTROL Load Control PDT_CONTROL
6: PID_RUN_STATE_CONTROL Run Control PDT_CONTROL
7: PID_TABLE_REFERENCE Table Reference PDT_UNSIGNED_LONG
8: PID_SERVICE_CONTROL Service Control PDT_UNSIGNED_INT
9: PID_FIRMWARE_REVISION Firmware Revision PDT_UNSIGNED_CHAR
10: PID_SERVICES_SUPPORTED Supported Services 11: PID_SERIAL_NUMBER KNX Serial Number PDT_GENERIC_06
12: PID_MANUFACTURER_ID Manufacturer Identifier PDT_UNSIGNED_INT
13: PID_PROGRAM_VERSION Application Version PDT_GENERIC_05
14: PID_DEVICE_CONTROL Device Control PDT_BISET8
(alt.: PDT_GENERIC_01)
(DPT_Device_Control)
15: PID_ORDER_INFO Order Info PDT_GENERIC_10
16: PID_PEI_TYPE PEI Type PDT_UNSIGNED_CHAR
17: PID_PORT_CONFIGURATION PortADDR PDT_UNSIGNED_CHAR
18: PID_POLL_GROUP_SETTINGS Pollgroup Settings PDT_POLL_GROUP_SETTINGS
19: PID_MANUFACTURER_DATA Manufacturer Data PDT_GENERIC_04
(PDT_GENERIC_XX)
20: PID_ENABLE 21: PID_DESCRIPTION Description PDT_UNSIGNED_CHAR[ ]
22: PID_FILE 23: PID_TABLE Table PDT_UNSIGNED_INT[]
PDT_GENERIC_02[]
24: PID_ENROL Interface Object Link PDT_FUNCTION
25: PID_VERSION Version PDT_VERSION (U6U6U6)
(PDT_GENERIC_02)
26: PID_GROUP_OBJECT_LINK Group Address Assignment PDT_FUNCTION
27: PID_MCB_TABLE Memory Control Table PDT_GENERIC_07[]
28: PID_ERROR_CODE Error code PDT_GENERIC_01
29: PID_OBJECT_INDEX Object Index PDT_UNSIGNED_CHAR
(DPT_Value_1_Ucount)

|Property Identifier Value: Name|Property Name|Property Datatype|
|---|---|---|
|0:<br>Reserved||-|
|1:<br>PID_OBJECT_TYPE|Interface Object Type|PDT_UNSIGNED_INT<br>(DPT_PropDataType,<br>DPTID= 7.010)|
|2:<br>PIDOBJECTNAME|Interface Object Name|_<br>PDTUNSIGNEDCHAR[]|
|__<br>3:<br>PIDSEMAPHOR||__<br>-|
|_<br>4:<br>PIDGROUPOBJECTREFERENCE||-|
|___<br>5:<br>PIDLOADSTATECONTROL|<br>Load Control|PDTCONTROL|
|___<br>6:<br>PIDRUNSTATECONTROL|Run Control|_<br>PDTCONTROL|
|___<br>7:<br>PIDTABLEREFERENCE|Table Reference|_<br>PDTUNSIGNEDLONG|
|__<br>8:<br>PIDSERVICECONTROL|Service Control|__<br>PDTUNSIGNEDINT|
|__<br>9:<br>PIDFIRMWAREREVISION|Firmware Revision|__<br>PDTUNSIGNEDCHAR|
|__<br>10:<br>PIDSERVICESSUPPORTED|Supported Services|__<br>-|
|__<br>11:<br>PIDSERIALNUMBER|KNX Serial Number|PDTGENERIC06|
|__<br>12:<br>PIDMANUFACTURERID|Manufacturer Identifier|__<br>PDTUNSIGNEDINT|
|__<br>13:<br>PIDPROGRAMVERSION|Application Version|__<br>PDTGENERIC05|
|__<br>14:<br>PID_DEVICE_CONTROL|Device Control|__<br>PDT_BISET8<br>(alt.: PDT_GENERIC_01)<br>(DPTDeviceControl)|
|15:<br>PIDORDERINFO|Order Info|__<br>PDTGENERIC10|
|__<br>16:<br>PIDPEITYPE|PEI Type|__<br>PDTUNSIGNEDCHAR|
|__<br>17:<br>PIDPORTCONFIGURATION|PortADDR|__<br>PDTUNSIGNEDCHAR|
|__<br>18:<br>PID_POLL_GROUP_SETTINGS|Pollgroup Settings|__<br>PDT_POLL_GROUP_-<br>SETTINGS|
|19:<br>PID_MANUFACTURER_DATA|Manufacturer Data|PDT_GENERIC_04<br>(PDTGENERICXX)|
|20:<br>PIDENABLE||__<br>-|
|_<br>21:<br>PIDDESCRIPTION|Description|PDTUNSIGNEDCHAR[ ]|
|_<br>22:<br>PIDFILE||__<br>-|
|_<br>23:<br>PID_TABLE|Table|PDT_UNSIGNED_INT[]<br>PDTGENERIC02[]|
|24:<br>PIDENROL|Interface Object Link|__<br>PDTFUNCTION|
|_<br>25:<br>PID_VERSION|Version|_<br>PDT_VERSION (U6U6U6) <br>(PDTGENERIC02)|
|26:<br>PIDGROUPOBJECTLINK|Group Address Assignment|__<br>PDTFUNCTION|
|___<br>27:<br>PIDMCBTABLE|Memory Control Table|_<br>PDTGENERIC07[]|
|__<br>28:<br>PIDERRORCODE|Error code|__<br>PDTGENERIC01|
|__<br>29:<br>PID_OBJECT_INDEX|Object Index|__<br>PDT_UNSIGNED_CHAR<br>(DPTValue1Ucount)|


-----

#### 3.3 Interface Object Type specific Standardized Property Identifiers

##### 3.3.1 Device Object Interface Object (Object Type = 0)

###### Table 4 - Properties in the Device Object

|Property Identifier<br>Value: Name|Property Name|Property Datatype|Short description|
|---|---|---|---|
|51:<br>PID_ROUTING_COUNT|Routing Count|PDT_UNSIGNED_CHAR|Routing Count<br>Default Value of Routing count|
|52:<br>PID_MAX_RETRY_COUNT|MaxRetryCount|PDT_GENERIC_01|MaxRetryCount<br>Value for NAK/BUSY Retries|
|53:<br>PIDERRORFLAGS|Error Flags|PDTUNSIGNEDCHAR|Errorflags|
|__<br>54:<br>PID_PROGMODE|Programming Mode|__<br>PDT_BITSET8|ProgrammingMode<br>Bit 0= Programming Mode|
|55:<br>PID_PRODUCT_ID|Product Identification|PDT_GENERIC_10|Product Identification<br>Manufacturer Specific Device type|
|56:<br>PID_MAX_APDULENGTH|Max. APDU-Length|PDT_UNSIGNED_INT|Max. APDU-Length<br>Maximum APDU-Length|
|57:<br>PID_SUBNET_ADDR|Subnetwork Address|PDT_UNSIGNED_CHAR|SubNetAddress<br>High octet of Individual Address|
|58:<br>PID_DEVICE_ADDR|Device Address|PDT_UNSIGNED_CHAR|DeviceAddress<br>Low octet of Individual Address|
|59:<br>PID_PB_CONFIG|PID_Config_Link|PDT_GENERIC_04|PushbuttonConf.<br>Pushbutton Configuration|
|60:<br>PIDADDRREPORT|Address report|PDTGENERIC06|AddressReport|
|__<br>61:<br>PID_ADDR_CHECK|Address Check|__<br>PDT_GENERIC_01|AddressCheck<br>Dummy|
|62:<br>PIDOBJECTVALUE|Object Value|PDTFUNCTION|access to a Group Object value|
|__<br>63:<br>PID_OBJECTLINK|Object Link|_<br>PDT_FUNCTION|function call<br>set and delete links|
|64:<br>PIDAPPLICATION|Application|PDTFUNCTION|change active application|
|_<br>65:<br>PIDPARAMETER|Parameter|_<br>PDTFUNCTION|access to parameters|
|_<br>66:<br>PIDOBJECTADDRESS|Object Address|_<br>PDTFUNCTION|read group object addresses|
|_<br>67:<br>PID_PSU_TYPE|PSU Type|_<br>PDT_UNSIGNED_INT<br>DPT_UElCurrentmA (7.012)|nominal current of device providing distributed<br>power supply<br>device information; real data|


-----

69: PID_PSU_ENABLE PSU Enable PDT_ENUM8 control over DPSU functionality in the device
DPT_PSUMode (20.008) device information: real data

70: PID_DOMAIN_ADDRESS Domain Address PDT_UNSIGNED_INT To read out the Domain Address of a device.
71: PID_IO_LIST Interface Object List PDT_UNSIGNED_INT cEMI
72: PID_MGT_DESCRIPTOR_01 Management Descriptor 1 PDT_GENERIC_10 Descriptor for exteded device descriptor for
mask version 0100 (so far only allowed for this
mask). This property shall not be used for other
masks.
73: PID_PL110_PARAM PL110 Parameters PDT_GENERIC_01 Frequency setting.
Indication of whether a repeater is present
Indication of whether the device is a repeater
or not.
74: PID_RF_REPEAT_COUNTER RF Repeat Counter PDT_UNSIGNED_CHAR To be completed.
75: PID_RECEIVE_BLOCK_TABLE BiBat Receive Block Table PDT_UNSIGNED_CHAR[16] Settings for a RF BiBat Slave in which
synchronous blocks it shall receive.
76: PID_RANDOM_PAUSE_TABLE BiBat Random Pause Table PDT_UNSIGNED_CHAR[12] Randome pause table in a RF BiBat domain.
77: PID_RECEIVE_BLOCK_NR BiBat Receive Block Number PDT_UNSIGNED_CHAR Number or receive blocks supported by the RF
BiBat slave.
78: PID_HARDWARE_TYPE Hardware Type PDT_GENERIC_06 Property identifying the hardware, allowing
differentiation between hardware types of the
same mask, introduced for a check possibility
for ETS.
79: PID_RETRANSMITTER_NUMBER BiBat Retransmitter Number PDT_UNSIGNED_CHAR Defines the time delay for the retransmitter.
80: PID_SERIAL_NR_TABLE Serial Number Table PDT_GENERIC_06[] Table containing the KNX Serial Number of the
BiBat Master and optionally other devices.
81: PID_BIBATMASTER_ADDRESS BiBat Master Individual PDT_UNSIGNED_INT Individual Address of the BiBat Master, used
Address by BiBat Slave in help call.

|Property Identifier<br>Value: Name|Property Name|Property Datatype|Short description|
|---|---|---|---|
|68:<br>PID_PSU_STATUS|PSU Status|PDT_BINARY_INFORMATION<br>(alt.: PDT_UNSIGNED_CHAR)<br>DPTSwitch (1.001)|status of DPSU in device<br>device information; real data|
|69:<br>PID_PSU_ENABLE|PSU Enable|_<br>PDT_ENUM8<br>DPTPSUMode (20.008)|control over DPSU functionality in the device<br>device information: real data|
|70:<br>PIDDOMAINADDRESS|Domain Address|_<br>PDTUNSIGNEDINT|To read out the Domain Address of a device.|
|__<br>71:<br>PIDIOLIST|Interface Object List|__<br>PDTUNSIGNEDINT|cEMI|
|__<br>72:<br>PID_MGT_DESCRIPTOR_01|Management Descriptor 1|__<br>PDT_GENERIC_10|Descriptor for exteded device descriptor for<br>mask version 0100 (so far only allowed for this<br>mask). This property shall not be used for other<br>masks.|
|73:<br>PID_PL110_PARAM|PL110 Parameters|PDT_GENERIC_01|Frequency setting.<br>Indication of whether a repeater is present<br>Indication of whether the device is a repeater<br>or not.|
|74:<br>PIDRFREPEATCOUNTER|RF Repeat Counter|PDTUNSIGNEDCHAR|To be  completed.|
|___<br>75:<br>PID_RECEIVE_BLOCK_TABLE|BiBat Receive Block Table|__<br>PDT_UNSIGNED_CHAR[16]|Settings for a RF BiBat Slave in which<br>synchronous blocks it shall receive.|
|76:<br>PIDRANDOMPAUSETABLE|BiBat Random Pause Table|PDTUNSIGNEDCHAR[12]|Randome pause table in a RF BiBat domain.|
|___<br>77:<br>PID_RECEIVE_BLOCK_NR|BiBat Receive Block Number|__<br>    PDT_UNSIGNED_CHAR|Number or receive blocks supported by the RF<br>BiBat slave.|
|78:<br>PID_HARDWARE_TYPE|Hardware Type|PDT_GENERIC_06|Property identifying the hardware, allowing<br>differentiation between hardware types of the<br>same mask, introduced for a check possibility<br>for ETS.|
|79:<br>PIDRETRANSMITTERNUMBER|BiBat Retransmitter Number|PDTUNSIGNEDCHAR|Defines the time delay for the retransmitter.|
|__<br>80:<br>PID_SERIAL_NR_TABLE|<br>Serial Number Table|__<br>PDT_GENERIC_06[]|Table containing the KNX Serial Number of the<br>BiBat Master and optionally other devices.|
|81:<br>PID_BIBATMASTER_ADDRESS|BiBat Master Individual<br>Address|PDT_UNSIGNED_INT|Individual Address of the BiBat Master, used<br>by BiBat Slave in help call.|
|82:<br>PID_RF_DOMAIN_ADDRESS|RF Domain Address|PDT_GENERIC_06|RF Domain Address for cEMI server filtering<br>and sending|
|83:<br>PIDDEVICEDESCRIPTOR|Device Descriptor|PDTGENERIC02|Device Descriptor for KNXnet/IP devices.|
|__<br>84:<br>PID_METERING_FILTER_TABLE|Metering Filter Table|__<br>PDT_GENERIC_08[]|Metering Filter Table for RF M-Bus Repeater<br>and for the M-Bus Data Collector.|


-----

|Property Identifier<br>Value: Name|Property Name|Property Datatype|Short description|
|---|---|---|---|
|85:<br>PID_GROUP_TELEGR_RATE_LIMIT-<br>TIMEBASE|group telegram rate limitation<br>time base|PDT_UNSIGNED_INT|Telegram rate limitation time base|
|__<br>86:<br>PID_GROUP_TELEGR_RATE_LIMIT-<br>NOOFTELEGR|group telegram rate limitation<br>number of telegrams|PDT_UNSIGNED_INT|Telegram rate limitation number|
|___<br>101: PID_CHANNEL_01_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 1 Param<br>Easy configuration channel parameter|
|102: PID_CHANNEL_02_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 2 Param<br>Easy configuration channel parameter|
|103: PID_CHANNEL_03_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 3 Param<br>Easy configuration channel parameter|
|104: PID_CHANNEL_04_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 4 Param<br>Easy configuration channel parameter|
|105: PID_CHANNEL_05_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 5 Param<br>Easy configuration channel parameter|
|106: PID_CHANNEL_06_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 6 Param<br>Easy configuration channel parameter|
|107: PID_CHANNEL_07_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 7 Param<br>Easy configuration channel parameter|
|108: PID_CHANNEL_08_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 8 Param<br>Easy configuration channel parameter|
|109: PID_CHANNEL_09_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 9 Param<br>Easy configuration channel parameter|
|110: PID_CHANNEL_10_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 10 Param<br>Easy configuration channel parameter|
|111: PID_CHANNEL_11_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 11 Param<br>Easy configuration channel parameter|
|112: PID_CHANNEL_12_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 12 Param<br>Easy configuration channel parameter|
|113: PID_CHANNEL_13_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 13 Param<br>Easy configuration channel parameter|
|114: PID_CHANNEL_14_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 14 Param<br>Easy configuration channel parameter|
|115: PID_CHANNEL_15_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 15 Param<br>Easy configuration channel parameter|
|116: PID_CHANNEL_16_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 16 Param<br>Easy configuration channel parameter|


-----

117: PID_CHANNEL_17_PARAM <tbd> PDT_GENERIC_01[] Channel 17 Param
Easy configuration channel parameter
118: PID_CHANNEL_18_PARAM <tbd> PDT_GENERIC_01[] Channel 18 Param
Easy configuration channel parameter
119: PID_CHANNEL_19_PARAM <tbd> PDT_GENERIC_01[] Channel 19 Param
Easy configuration channel parameter
120: PID_CHANNEL_20_PARAM <tbd> PDT_GENERIC_01[] Channel 20 Param
Easy configuration channel parameter
121: PID_CHANNEL_21_PARAM <tbd> PDT_GENERIC_01[] Channel 21 Param
Easy configuration channel parameter
122: PID_CHANNEL_22_PARAM <tbd> PDT_GENERIC_01[] Channel 22 Param
Easy configuration channel parameter
123: PID_CHANNEL_23_PARAM <tbd> PDT_GENERIC_01[] Channel 23 Param
Easy configuration channel parameter
124: PID_CHANNEL_24_PARAM <tbd> PDT_GENERIC_01[] Channel 24 Param
Easy configuration channel parameter
125: PID_CHANNEL_25_PARAM <tbd> PDT_GENERIC_01[] Channel 25 Param
Easy configuration channel parameter
126: PID_CHANNEL_26_PARAM <tbd> PDT_GENERIC_01[] Channel 26 Param
Easy configuration channel parameter
127: PID_CHANNEL_27_PARAM <tbd> PDT_GENERIC_01[] Channel 27 Param
Easy configuration channel parameter
128: PID_CHANNEL_28_PARAM <tbd> PDT_GENERIC_01[] Channel 28 Param
Easy configuration channel parameter
129: PID_CHANNEL_29_PARAM <tbd> PDT_GENERIC_01[] Channel 29 Param
Easy configuration channel parameter
130: PID_CHANNEL_30_PARAM <tbd> PDT_GENERIC_01[] Channel 30 Param
Easy configuration channel parameter
131: PID_CHANNEL_31_PARAM <tbd> PDT_GENERIC_01[] Channel 31 Param
Easy configuration channel parameter
132: PID_CHANNEL_32_PARAM <tbd> PDT_GENERIC_01[] Channel 32 Param
Easy configuration channel parameter

|Property Identifier<br>Value: Name|Property Name|Property Datatype|Short description|
|---|---|---|---|
|117: PID_CHANNEL_17_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 17 Param<br>Easy configuration channel parameter|
|118: PID_CHANNEL_18_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 18 Param<br>Easy configuration channel parameter|
|119: PID_CHANNEL_19_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 19 Param<br>Easy configuration channel parameter|
|120: PID_CHANNEL_20_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 20 Param<br>Easy configuration channel parameter|
|121: PID_CHANNEL_21_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 21 Param<br>Easy configuration channel parameter|
|122: PID_CHANNEL_22_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 22 Param<br>Easy configuration channel parameter|
|123: PID_CHANNEL_23_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 23 Param<br>Easy configuration channel parameter|
|124: PID_CHANNEL_24_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 24 Param<br>Easy configuration channel parameter|
|125: PID_CHANNEL_25_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 25 Param<br>Easy configuration channel parameter|
|126: PID_CHANNEL_26_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 26 Param<br>Easy configuration channel parameter|
|127: PID_CHANNEL_27_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 27 Param<br>Easy configuration channel parameter|
|128: PID_CHANNEL_28_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 28 Param<br>Easy configuration channel parameter|
|129: PID_CHANNEL_29_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 29 Param<br>Easy configuration channel parameter|
|130: PID_CHANNEL_30_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 30 Param<br>Easy configuration channel parameter|
|131: PID_CHANNEL_31_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 31 Param<br>Easy configuration channel parameter|
|132: PID_CHANNEL_32_PARAM|<tbd>|PDT_GENERIC_01[]|Channel 32 Param<br>Easy configuration channel parameter|


-----

##### 3.3.2 Polling Master Interface Object (Object Type = 10)

###### Table 5 - Properties in the Polling Master

**PID Value** **PID Name** **Property Name**

51 PID_POLLING_STATE Polling State
52 PID_POLLING_SLAVE_ADDR Polling Slave Address
53 PID_POLL_CYCLE Polling Cycle

|PID Value|PID Name|Property Name|
|---|---|---|
|51|PIDPOLLINGSTATE|Polling State|
|52|__<br>PIDPOLLINGSLAVEADDR|Polling Slave Address|
|53|___<br>PIDPOLLCYCLE|Polling Cycle|


-----

### 4 Property Datatypes Identifiers
###### The PropertyProperty Datatypes are part of the descriptive information of Interface Objects. They give a basic indication for the length and in some cases also for structure and coding.

 The following Property Datatypes are defined for KNX Interface Objects.

#### 4.1 Overview

###### Table 6 - Overview Property Datatypes

**Property** **Type-Length**
**Property Datatype** **Format** **Level [a)]**
**Datatype** **[octets]**

00h PDT_CONTROL Usage dependent. 1 Read 3
/10 Write

01h PDT_CHAR V8 1 3
02h PDT_UNSIGNED_CHAR U8 1 3
03h PDT_INT V16 2 3
04h PDT_UNSIGNED_INT U16 2 3
05h PDT_KNX_FLOAT DPT_ID = 9.xxx 2 3

F16

06h PDT_DATE DPT_ID = 11.xxx 3 3

(DPT_Date)
r3N5r4N4r1U7

07h PDT_TIME DPT_ID = 10.xxx 3 3

(DPT_Time)
N3N5r2N6r2N6

08h PDT_LONG V32 4 3
09h PDT_UNSIGNED_LONG U32 4 3
0Ah PDT_FLOAT[ 1)] F32 4 3
0Bh PDT_DOUBLE F64 8 3
0Ch PDT_CHAR_BLOCK A[10] 10 3
0Dh PDT_POLL_GROUP_SETTINGS U16U8 3 3
0Eh PDT_SHORT_CHAR_BLOCK A[5] 5 3
0Fh PDT_DATE_TIME b) **DPT_DateTime** 8 3
(DPT_ID = 19.001)
U8[r4U4][r3U5][U3U5][r2U6][r2U6]B16

10h PDT_VARIABLE_LENGTH b) **DPT_VarString_8859_1** -- 3

(DPT_ID = 24.001)

11h PDT_GENERIC_01 Undefined, length = 1 octet 1 2
12h PDT_GENERIC_02 Undefined, length = 2 octets 2 2
13h PDT_GENERIC_03 Undefined, length = 3 octets 3 2
14h PDT_GENERIC_04 Undefined, length = 4 octets 4 2
15h PDT_GENERIC_05 Undefined, length = 5 octets 5 2
16h PDT_GENERIC_06 Undefined, length = 6 octets 6 2
17h PDT_GENERIC_07 Undefined, length = 7 octets 7 2
18h PDT_GENERIC_08 Undefined, length = 8 octets 8 2
19h PDT_GENERIC_09 Undefined, length = 9 octets 9 2
1Ah PDT_GENERIC_10 b) Undefined, length = 10 octets 10 2
1Bh PDT_GENERIC_11 b) Undefined, length = 11 octets 11 2
1Ch PDT_GENERIC_12 b) Undefined, length = 12 octets 12 2

1Dh PDT_GENERIC_13 b) Undefined, length = 13 octets 13 2

1Eh PDT_GENERIC_14 b) Undefined, length = 14 octets 14 2
1Fh PDT_GENERIC_15 b) Undefined, length = 15 octets 15 2

1) This is the IEEE Float

|Property<br>Datatype|Property Datatype|Format|Type-Length<br>[octets]|a)<br>Level|
|---|---|---|---|---|
|00h|PDT_CONTROL|Usage dependent.|<br>1 Read<br>/10 Write|3|
|01h|PDTCHAR|V8|<br> <br>1|3|
|<br>02h|_<br>PDTUNSIGNEDCHAR|<br>U8|<br> <br> <br>1|<br>3|
|<br>03h|__<br>PDTINT|<br>V16|<br> <br> <br>2|<br>3|
|<br>04h|_<br>PDTUNSIGNEDINT|<br>U16|<br> <br> <br>2|<br>3|
|<br>05h|__<br>PDT_KNX_FLOAT|<br>DPT_ID = 9.xxx<br>F16|<br> <br> <br> <br>2|<br>3|
|06h|PDT_DATE|<br>DPT_ID = 11.xxx<br>(DPT_Date)<br>r3N5r4N4r1U7|<br> <br> <br> <br>3|3|
|07h|PDT_TIME|<br>DPT_ID = 10.xxx<br>(DPT_Time)<br>N3N5r2N6r2N6|<br> <br> <br> <br>3|3|
|08h|PDTLONG|<br>V32|<br> <br>4|3|
|<br>09h|_<br>PDTUNSIGNEDLONG|<br>U32|<br> <br> <br>4|<br>3|
|<br>0Ah|__<br>PDTFLOAT 1)|<br>F32|<br> <br> <br>4|<br>3|
|0Bh|_ <br>PDTDOUBLE|F64|<br>8|3|
|<br>0Ch|_<br>PDTCHARBLOCK|<br>A[10]|<br> <br> <br>10|<br>3|
|<br>0Dh|__<br>PDTPOLLGROUPSETTINGS|<br> <br>U16U8|<br> <br> <br>3|<br>3|
|<br>0Eh|___<br>PDTSHORTCHARBLOCK|<br> <br>A[5]|<br> <br> <br>5|<br>3|
|<br>0Fh|___<br>PDT_DATE_TIME<br>b)|<br> <br>**DPT_DateTime**<br>(DPT_ID = 19.001)<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B16|<br> <br> <br> <br> <br>8|<br>3|
|10h|PDT_VARIABLE_LENGTH<br>b)|<br> <br>**DPT_VarString_8859_1** <br>(DPTID= 24.001)|<br> <br> <br>--|3|
|11h|PDTGENERIC01|_ <br>Undefined, length= 1 octet|<br> <br>1|2|
|<br>12h|__<br>PDTGENERIC02|<br>Undefined, length= 2 octets|<br> <br> <br>2|<br>2|
|<br>13h|__<br>PDTGENERIC03|<br>Undefined, length= 3 octets|<br> <br> <br>3|<br>2|
|<br>14h|__<br>PDTGENERIC04|<br>Undefined, length= 4 octets|<br> <br> <br>4|<br>2|
|<br>15h|__<br>PDTGENERIC05|<br>Undefined, length= 5 octets|<br> <br> <br>5|<br>2|
|<br>16h|__<br>PDTGENERIC06|<br>Undefined, length= 6 octets|<br> <br> <br>6|<br>2|
|<br>17h|__<br>PDTGENERIC07|<br>Undefined, length= 7 octets|<br> <br> <br>7|<br>2|
|<br>18h|__<br>PDTGENERIC08|<br>Undefined, length= 8 octets|<br> <br> <br>8|<br>2|
|<br>19h|__<br>PDTGENERIC09|<br>Undefined, length= 9 octets|<br> <br> <br>9|<br>2|
|<br>1Ah|__<br>PDTGENERIC10<br>b)|<br> <br>Undefined, length = 10 octets|<br> <br> <br>10|<br>2|
|1Bh|__<br> <br>PDTGENERIC11<br>b)|<br> <br>Undefined, length = 11 octets|<br>11|2|
|1Ch|__<br> <br>PDTGENERIC12<br>b)|<br> <br>Undefined, length = 12 octets|<br>12|2|
|1Dh|__<br>PDTGENERIC13<br>b)|<br>Undefined, length = 13 octets|<br>13|2|
|1Eh|__<br>PDTGENERIC14<br>b)|<br>Undefined, length = 14 octets|<br>14|2|
|1Fh|__<br> <br>PDT_GENERIC_15<br>b)|<br> <br>Undefined, length = 15 octets|<br>15|2|


-----

###### Table 6 - Overview Property Datatypes

**Property**
**Property Datatype** **Format**
**Datatype**

20h PDT_GENERIC_16 b) Undefined, length = 16 octets
21h PDT_GENERIC_17 b) Undefined, length = 17 octets
22h PDT_GENERIC_18 b) Undefined, length = 18 octets
23h PDT_GENERIC_19 b) Undefined, length = 19 octets
24h PDT_GENERIC_20 b) Undefined, length = 20 octets
25h PDT_REFERENCE Variable format, typed.
26h Reserved Reserved
27h Reserved Reserved
28h Reserved Reserved
29h Reserved Reserved
2Ah Reserved Reserved
2Bh Reserved Reserved
2Ch Reserved Reserved
2Dh Reserved Reserved
2Eh Reserved Reserved
2Fh PDT_UTF-8 DPT_UTF-8
(DPT_ID = 28.001)

30h PDT_VERSION b) **DPT_Version**
(DPT_ID = 217.001)

U5U5

31h PDT_ALARM_INFO b) **DPT_AlarmInfo**
(DPT_ID = 219.001)

U8N8N8N8B8

32h PDT_BINARY_INFORMATION [b)]
33h PDT_BITSET8 b)

34h PDT_BITSET16 b) B
35h PDT_ENUM8 b)

36h PDT_SCALING b) **DPT_Scaling**
(DPT_ID = 5.001)

37h Reserved Reserved
38h Reserved Reserved
39h Reserved Reserved
3Ah Reserved Reserved
3Bh Reserved Reserved
3Ch PDT_NE_VL b) Undefined
3Dh PDT_NE_FL b) Undefined
3Eh PDT_FUNCTION b) Usage dependent

3Fh PDT_ESCAPE b) Defined or undefined

a) These “levels” are specified in 4.3.
b) This PDT is new since KNX Handbook v1.0.

|Property<br>Datatype|Property Datatype|Format|Type-Length<br>[octets]|a)<br>Level|
|---|---|---|---|---|
|20h|PDTGENERIC16<br>b)|<br>Undefined, length = 16 octets|<br>16|2|
|21h|__<br> <br>PDTGENERIC17<br>b)|<br> <br>Undefined, length = 17 octets|<br>17|2|
|22h|__<br> <br>PDTGENERIC18<br>b)|<br> <br>Undefined, length = 18 octets|<br>18|2|
|23h|__<br> <br>PDTGENERIC19<br>b)|<br> <br>Undefined, length = 19 octets|<br>19|2|
|24h|__<br> <br>PDTGENERIC20<br>b)|<br> <br>Undefined, length = 20 octets|<br>20|2|
|25h|__<br> <br>PDTREFERENCE|<br>Variable format, typed.|<br>8|3|
|<br>26h|_<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>27h|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>28h|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>29h|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Ah|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Bh|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Ch|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Dh|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Eh|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>2Fh|<br>PDT_UTF-8|<br>DPT_UTF-8<br>(DPT_ID = 28.001)<br>A[n]|<br> <br> <br> <br> <br>variable|<br>3|
|30h|PDT_VERSION<br>b)|<br> <br>**DPT_Version** <br>(DPT_ID = 217.001)<br>U5U5U6|<br> <br> <br> <br>2|3|
|31h|PDT_ALARM_INFO<br>b)|<br> <br>**DPT_AlarmInfo**<br>(DPT_ID = 219.001)<br>U8N8N8N8B8B8|<br> <br> <br> <br>6|3|
|32h|PDTBINARYINFORMATIONb)|<br> <br>B1|<br> <br>_1 bit_|_3 _|
|33h|__ <br>PDTBITSET8<br>b)|<br> <br>B8|<br>1|3|
|34h|_<br>PDTBITSET16<br>b)|<br>B16|<br>2|3|
|35h|_<br>PDTENUM8<br>b)|<br>N8|<br>1|3|
|36h|_<br>PDT_SCALING<br>b)|<br>**DPT_Scaling** <br>(DPT_ID = 5.001)<br>U8|<br> <br> <br>1|3|
|37h|Reserved|<br>Reserved|<br> <br>Reserved|-|
|<br>38h|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>39h|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>3Ah|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>3Bh|<br>Reserved|<br>Reserved|<br> <br> <br>Reserved|<br>-|
|<br>3Ch|<br>PDTNEVL<br>b)|<br> <br>Undefined|<br> <br> <br>Undefined|<br>1|
|3Dh|__<br> <br>PDTNEFL<br>b)|<br> <br>Undefined|<br>Undefined|1|
|3Eh|__<br> <br>PDT_FUNCTION<br>b)|<br> <br>Usage dependent|<br>Usage<br>dependent|1|
|3Fh|PDT_ESCAPE<br>b)|<br>Defined or undefined|<br> <br>Defined or<br>undefined|1|
|<br>a) These “levels” are specified in 4.3.<br>b)This PDT is new since KNX Handbook v1.0.|<br>a) These “levels” are specified in 4.3.<br>b)This PDT is new since KNX Handbook v1.0.|<br>a) These “levels” are specified in 4.3.<br>b)This PDT is new since KNX Handbook v1.0.|<br>a) These “levels” are specified in 4.3.<br>b)This PDT is new since KNX Handbook v1.0.|<br>a) These “levels” are specified in 4.3.<br>b)This PDT is new since KNX Handbook v1.0.|


-----

#### 4.2 Additional detailed specifications

###### - RESERVED

 Property Datatypes indicated with “Reserved” are reserved for future extensions. They shall be approved by the KNX Association System Group (KSG). They shall not be used before preceding standardisation and approval.

 PDT_GENERIC_01 to PDT_GENERIC_20

 These Property Datatypes do not give any information about the format of the Property value but only on the length. These Property Datatypes shall only be used if no other PDT of level 1 is applicable.

 00h PDT_CONTROL

 This Property Datatype PDT_CONTROL shall exclusively be used as type indication for Properties controlling the standard load state machines [2)].

 01h PDT_CHAR

 This Property Datatype shall exclusively be used to as type indication for all Property values encoded as single octet two’s complement notation (V8).

 02h PDT_UNSIGNED_CHAR

 This PDT_UNSIGNED_CHAR shall exclusively be used to identify Property values encoded as single octet unsigned character (U8).

 Property values encoded according DPT_Value (DPT_ID = 5.001) shall however be encoded as PDT_SCALING (PDT = 36h).

 03h PDT_INT

 This PDT_INT shall exclusively be used to identify Property values encoded as two octet signed integers (two’s complement notation).

 04h PDT_UNSIGNED_INT

 This PDT_UNSIGNED_INT shall exclusively be used to identify Property values encoded as two octet unsigned integers.

 05h PDT_KNX_FLOAT

 This PDT_KNX_FLOAT shall exclusively be used to identify Property values encoded as two octet float value according DPTs with main number 9.

 06h PDT_DATE

 This PDT_DATE shall exclusively be used to identify Property values encoded as three octet date format according DPTs with main number 11.

 07h PDT_TIME

 This PDT_TIME shall exclusively be used to identify Property values encoded as three octet time format according DPTs with main number 10.

 08h PDT_LONG

 This PDT_LONG shall exclusively be used to identify Property values encoded as four octet signed integer format according DPTs with main number 13.

2) The interface to these load state machines is specified in [02] from clause 3.24 “DM_LoadStateMachineWrite”
onwards.


-----

###### 09h PDT_UNSIGNED_LONG

 This PDT_UNSIGNED_LONG shall exclusively be used to identify Property values encoded as four octet unsigned integer format according DPTs with main number 12.

 0Ah PDT_FLOAT

 This PDT_FLOAT shall exclusively be used to identify Property values encoded as four octet single precision float format (IEEE 754) according DPTs with main number 14.

 0Bh PDT_DOUBLE

 This PDT_DOUBLE shall exclusively be used to identify Property values encoded as eight octet double precision float format (IEEE 754).

 0Ch PDT_CHAR_BLOCK

 This Property Datatype shall exclusively be used to identify Property values encoded as a set of 10 single octet two’s complement notation values (V8[10]).

 0Dh PDT_POLL_GROUP_SETTINGS

 This Property Datatype PDT_POLL_GROUP_SETTINGS shall exclusively be used to identify Property values holding the polling group settings of a device (U16U8). It shall thus only be used for the type identification of PID_POLLGROUP_SETTINGS (PID = 18) in the Device Object (object_type = 0).

 0Eh PDT_SHORT_CHAR_BLOCK

 This Property Datatype shall exclusively be used to identify Property values encoded as a set of 5 single octet two’s complement notation values (V8[5]).

 0Fh PDT_DATE_TIME

 This Property Datatype shall exclusively be used as type indication for Properties encoded according the standard Datapoint Type DPT_DateTime (DPT_ID = 19.001).

 10h PDT_VARIABLE_LENGTH

 This PDT_VARIABLE_LENGTH shall non-exclusively be used to identify properties values encoded according DPT_VarString_8859_1 (DPT_ID = 24.001).

 This PDT shall however also be used for possible other Property values of variable length.

NOTE There is no dedicated PDT for DPT_VarString_8859_1 alone. Also other codings can use this PDT. This saves
encoding space and allows re-using this PDT for possible other future string formats.

###### 25h PDT_REFERENCE

 This PDT shall be used if the related Property Value does not contain any actual Property data, but is instead only a reference to a location where the real data shall be read.

 The Property of the type PDT_REFERENCE is below named the “referring Property”.

 Format

 The format of the Property Value according PDT_REFERENCE shall be variable. It shall be typed in the field Type. The length shall be 10 octets.

octet 0 octet 1 octet 2 octet 3 octet 4 octet 5 octet 6 octet 7 octet 8 octet 9

7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0 7 6 5 4 3 2 1 0

Ref. TypeSubtype

0h ObjectType ObjectInstance PID ObjectIndex StartIndex

1h 0 0 0 0 Memory Address Length of Memory Block (0 = variable length) 0 0 0 0 0 0 0 0

###### The data in this Property doesn’t indicate which Application Layer services are supported by the MaS for accessing Properties.

 Reference Type 0
 This reference shall be a reference to a Property Value addressed by Object Type and Object

|octet 0|Col2|Col3|Col4|Col5|Col6|Col7|Col8|octet 1|Col10|Col11|Col12|Col13|Col14|Col15|Col16|octet 2|Col18|Col19|Col20|Col21|Col22|Col23|Col24|octet 3|Col26|Col27|Col28|Col29|Col30|Col31|Col32|octet 4|Col34|Col35|Col36|Col37|Col38|Col39|Col40|octet 5|Col42|Col43|Col44|Col45|Col46|Col47|Col48|octet 6|Col50|Col51|Col52|Col53|Col54|Col55|Col56|octet 7|Col58|Col59|Col60|Col61|Col62|Col63|Col64|octet 8|Col66|Col67|Col68|Col69|Col70|Col71|Col72|octet 9|Col74|Col75|Col76|Col77|Col78|Col79|Col80|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|7|6|5|4|3|2|1|0|
|Ref. Type|Ref. Type|Ref. Type|Ref. Type|Subtype|Subtype|Subtype|Subtype|||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||
|0h|0h|0h|0h|||||ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectType|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|ObjectInstance|PID|PID|PID|PID|PID|PID|PID|PID|PID|PID|PID|PID|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|ObjectIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|StartIndex|
|1h|1h|1h|1h|0|0|0|0|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Memory Address|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|Length of Memory Block (0= variable length)|0|0|0|0|0|0|0|0|


-----

###### Instance and Object Index and PID and Start Index. The fields Object Type, Object Instance and Object Index, PID and Start Index shall respectively point to the Object Type, Object Instance, Object Index, Property and Start Index of the Property at which the Value of the referring Property shall be read. The data in this Property does not indicate which methods are supported by the MaS for accessing Properties.

 It shall be possible that a PDT_REFERENCE value refers to more than one variable.

EXAMPLE 1 This allows for the easy referencing of multiple strings of equal length, or to values of enumerated
Parameter Types, etc.

###### The field Subtype shall indicate if and where next values can be accessed.

**Subtype (4 bit)** **Description**

0h No further elements follow.
1h The next values, if available, shall be accessed

                             - in the same Property

                             - in the same array element
as is referred by this reference.
The values are separated by a NULL-character (00h).
2h The next values, if available, shall be accessed

                             - in the same Property

                             - in the same array element
as is referred by this reference.
The values have a fixed length.
3h The next values, if available, shall be accessed

                             - in the same Property

                             - in the next array elements
as is referred by this reference.
4h The next values, if available, shall be accessed in the Property
Values with next subsequent PID-values as referred by this
reference.
5h to Fh These subtypes are reserved for future use.
They shall not be used by a Management Server. A Management
Client shall use such value of PDT_REFERENCE solely to find
the first value.

###### Reference Type 1
 This reference shall be a reference to a memory location expressed as a four octet memory address. The field Memory Address shall point to the absolute memory address at which the value shall be read.

 For this Reference Type 1, the Subtype shall always be 0h.

 Other Reference Types
 Other types of PDT_REFERENCE are reserved for future definition by KNX Association and shall not be used.

 Alternative type (for PDT_REFERENCE)

 None.

 2Fh PDT_UTF-8

 This PDT_UTF-8 shall be used exclusively to identify Property values encoded according DPT_UTF- 8 (DPT_ID = 28.001).

|Subtype (4 bit)|Description|
|---|---|
|0h|No further elements follow.|
|1h|The next values, if available, shall be accessed<br>- <br>in the same Property<br>- <br>in the**same array element** <br>as is referred by this reference.<br>The values are separated by a NULL-character(00h).|
|2h|The next values, if available, shall be accessed<br>- <br>in the same Property<br>- <br>in the**same array element** <br>as is referred by this reference.<br>The values have a fixed length.|
|3h|The next values, if available, shall be accessed<br>- <br>in the same Property<br>- <br>in the**next array elements** <br>as is referred by this reference.|
|4h|The next values, if available, shall be accessed in the Property<br>Values with next**subsequent PID-values** as referred by this<br>reference.|
|5h to Fh|These subtypes are reserved for future use.<br>They shall not be used by a Management Server. A Management<br>Client shall use such value of PDT_REFERENCE solely to find<br>the first value.|


-----

###### 30h PDT_VERSION

 This PDT_Version shall exclusively be used to identify properties containing version information encoded according Datapoint Type DPT_Version (DPT_ID = 217.001).

 A Property of this type can contain any type of version information as foreseen for DPT_Version (software version, hardware version, data-interface version, etc.). It can be used in System Interface Objects, Application Interface Ojects and non-standardised Interface Object Types.

 Alternative type: PDT_GENERIC_02

 31h PDT_ALARM_INFO

 This PDT_ALARMINFO shall exclusively be used for indicating Property values encoded according DPT_Alarminfo (DPT_ID = 219.001).

 Alternative type: PDT_GENERIC_06

 32h PDT_BINARY_INFORMATION

 This PDT_BINARY_INFORMATION shall exclusively be used for Property values encoded as a single bit value. In a Property value, the data shall be located on the least significant position.

 Alternative type: PDT_UNSIGNED_CHAR

 33h PDT_BITSET8

 This PDT_BITSET8 shall exclusively be used for Property values encoded as 8 bit bitfield[ 3)].

 Alternative type: PDT_GENERIC_01

 34h PDT_BITSET16

 This PDT_BITSET16 shall exclusively be used for Property values encoded as 16 bit bitfield[ 3)].

 Alternative type: PDT_GENERIC_02

 35h PDT_ENUM8

 This PDT_ENUM8 shall exclusively be used for Property values encoded as 8 bit enumerated datatypes.

 Alternative type: PDT_UNSIGNED_CHAR

 36h PDT_SCALING

 This PDT_SCALING shall exclusively be used for Property values encoded as DPT_Scaling (DPT_ID = 5.001).

 Other Property values encoded as U8 format shall use the Property Datatype PDT_UNSIGNED_CHAR (PDT = 02h).

 Alternative type: PDT_UNSIGNED_CHAR

3) This means that all bits can be set independently and have an independent meaning. The interpretation of one bit
shall not depend on the value of another bit. Also, all possible combinations of separate bit values shall be
meaningful. If these requirements are not complied with, the PDT shall not be PDT_BITSET8 or
PDT_BITSET16, but a different PDT, probably PDT_GENERIC01 or PDT_GENERIC02.
It is however possible that not all of the bits are defined; there may be reserved bits in the data. It is
recommended that reserved bits are put on the higher significant bit positions. Reserved bits shall be set to 0.


-----

###### 3Ch PDT_NE_VL

 (NE = Not Encoded, VL = Variable Length) This PDT shall be use exclusively under the following conditions.
 - The encoding of the Property value does not comply with any of the other PDTs.

 - The specification of the encoding can not be retreived from the product in any other way.

 - The Property value has a variable length.

 NOTE 1 This PDT signals to the Property client that the encoding of this Property does not comply with any of the standard PDTs. It also means that the encoding cannot be retrieved from the device via any standardized means. As moreover the length is variable, the Property client can not even implicitly retreive the length of the Property value by simply reading out a single element of the Property value array. The encoding can be obtained from the KNX specifications if the Property is a standard Property, or from the manufacturer’s product documentation or via non-standardised means from the device itself.

 NOTE 2 It may very well be that though the PDT is “not encoded”, that the Property is encoded according a standard Datapoint Type (DPT) ! This PDT is thus not reserved only for non-standard DPTs.

 Alternative type: PDT_VARIABLE_LENGTH

 3Dh PDT_NE_FL

 (NE = Not Encoded, FL = Fixed Length) This PDT shall be use exclusively under the following conditions:
 - The encoding of the Property value does not comply to any of the other PDTs.

 - The specification of the encoding can not be retreived from the product in any other way.

 - The Property value has a fixed length.

 NOTE 1 This PDT signals to the Property client that the encoding of this Property does not comply with any of the standard PDTs. It also means that the encoding cannot be retrieved from the device via any standardized means. As however the length is fixed, it allows retreiving at least the length information implicitly by reading out a single element of the Property value array (at least, if the data fits within a single KNX frame). The exact encoding can be obtained from the KNX specifications if the Property is a standard Property, or from the manufacturer’s product documentation or via non-standardised means from the device itself.

 NOTE 2 It may very well be that though the PDT is “not encoded”, that the Property is encoded according a standard Datapoint Type (DPT) ! This PDT is thus not reserved only for non-standard DPTs.

 Alternative type: This is an escape. An alternative type is meaningless.


-----

###### 3Eh PDT_FUNCTION

 This PDT_FUNCTION shall exclusively be used in the Property descriptions of Properties for calling Functions in the Object Server. It shall not be used for the description of any other Property. Presence of a Property of the type PDT_Function requires that the device supports Function Properties as specified in Chapter 3/4/1 “Application Interface Layer”.

 This PDT_FUNCTION shall be used for encoding Property Datatypes of Properties accessible via the services A_FunctionProperty_Command and A_FunctionPropertyState_Read.

 NOTE Please note that the specifications of these services and the Function Properties in general allows for different data length in the service primitives (req, res, ind).

 The encoding (i.e. also the length) is however not free but specified in the KNX Specifications.

 NOTE Opposite to the other PDTs, this PDT_FUNCTION does not provide any information on the encoding of the Property, but instead on the usage of the PDT.

 Alternative type: PDT_VARIABLE_LENGTH

 3Fh PDT_ESCAPE

 This PDT shall be use exclusively under the following conditions:
 - The encoding of the Property value does not comply with any of the other PDTs.

 - The specification of the encoding can be retreived from the device, not via the standard A_PropertyDescription_Read-service, but by alternative standard means[ 4)]. It may be possible to additionally retreive the Property value encoding implicitly or via manufacturer specific means.

 - The Property value may have a fixed length as well as a variable length.

 This PDT_ESCAPE shall not be used until this standard alternative means has been specified by the KNX Association.

 Alternative type: This is an escape. An alternative type is meaningless.

#### 4.3 Usage rules
###### The Property description shall contain the most precise Property Datatype specification. The specification becomes less precise in the following decreasing order:

 Precision level

 3. Encoding fully fixed

 2. Only length is fixed

 1. Coding is not fixed

4) No such mechanisms are specified in the KNX Standard today (status Jan. 2007).


-----

### 5 Datapoint Type Identifiers
###### As specified in [03], every standard Datapoint Type shall be identified by a 16 bit main number separated by a dot from a 16 bit subnumber. The main- and subnumbers are assigned according the scheme given in Table 7 below.

|Col1|Table 7 - Assignment scheme for Datapoint Types|Col3|Col4|Col5|
|---|---|---|---|---|
|**Main**<br>**Number**|**Sub number**|**Sub number**|**Sub number**|**Sub number**|
|**Main**<br>**Number**|**Common Interest**|**Application Specific**|**Application Specific**||
|**Main**<br>**Number**|**0-99**|**> 100-499**|**> 500-59.999**|**> 60.000**|
|**0-199**|DPT is<br>• <br>standard<br>• <br>general usage<br>• <br>mainly unstructured|DPT is<br>• <br>standardised<br>• <br>HVAC specific<br>usage|DPT is<br>• <br>standardised<br>• <br>other<br>applications|manufacturer<br>specific<br>extensions a|
|**200-299**|DPT is<br>• <br>structured DPTs<br>• <br>general usage|DPT is<br>• <br>structured DTs<br>• <br>HVAC LTE<br>only<br>•|reserved for other<br>applications|reserved for other<br>applications|
|**300-59.999**|Reserved for future usage (**managed by KNX Association**)|Reserved for future usage (**managed by KNX Association**)|Reserved for future usage (**managed by KNX Association**)|Reserved for future usage (**managed by KNX Association**)|
|**> 60.000**|Reserved. These DPT-ID's shall not be used.|Reserved. These DPT-ID's shall not be used.|Reserved. These DPT-ID's shall not be used.|manufacturer<br>specific<br>extensions a|
|a <br>For interpretation of these Datapoint Types the device type needs to be known.|a <br>For interpretation of these Datapoint Types the device type needs to be known.|a <br>For interpretation of these Datapoint Types the device type needs to be known.|a <br>For interpretation of these Datapoint Types the device type needs to be known.|a <br>For interpretation of these Datapoint Types the device type needs to be known.|


-----

###### Table 8 - Datapoint Types

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|1.001|B1|DPT_Switch|
|1.002|B1|DPT_Bool|
|1.003|B1|DPT_Enable|
|1.004|B1|DPT_Ramp|
|1.005|B1|DPT_Alarm|
|1.006|B1|DPT_BinaryValue|
|1.007|B1|DPT_Step|
|1.008|B1|DPT_UpDown|
|1.009|B1|DPT_OpenClose|
|1.010|B1|DPT_Start|
|1.011|B1|DPT_State|
|1.012|B1|DPT_Invert|
|1.013|B1|DPT_DimSendStyle|
|1.014|B1|DPT_InputSource|
|1.015|B1|DPT_Reset|
|1.016|B1|DPT_Ack|
|1.017|B1|DPT_Trigger|
|1.018|B1|DPT_Occupancy|
|1.019|B1|DPT_Window_Door|
|1.021|B1|DPT_LogicalFunction|
|1.022|B1|DPT_Scene_AB|
|1.023|B1|DPT_ShutterBlinds_Mode|
|1.100|B1|DPT_Heat/Cool|
|2.001|B2|DPT_Switch_Control|
|2.002|B2|DPT_Bool_Control|
|2.003|B2|DPT_Enable_Control|
|2.004|B2|DPT_Ramp_Control|
|2.005|B2|DPT_Alarm_Control|
|2.006|B2|DPT_BinaryValue_Control|
|2.007|B2|DPT_Step_Control|
|2.008|B2|DPT_Direction1_Control|
|2.009|B2|DPT_Direction2_Control|
|2.010|B2|DPT_Start_Control|
|2.011|B2|DPT_State_Control|
|2.012|B2|DPT_Invert_Control|
|3.007|B1U3|DPT_Control_Dimming|
|3.008|B1U3|DPT_Control_Blinds|
|4.001|A8|DPT_Char_ASCII|
|4.002|A8|DPT_Char_8859_1|
|5.001|U8|DPT_Scaling|
|5.003|U8|DPT_Angle|
|5.004|U8|DPT_Percent_U8|
|5.005|U8|DPT_DecimalFactor|
|5.010|U8|DPT_Value_1_Ucount|
|6.001|V8|DPT_Percent_V8|
|6.010|V8|DPT_Value_1_Count|
|6.020|B5N3|DPT_Status_Mode3|
|7.001|U16|DPT_Value_2_Ucount|
|7.002|U16|DPT_TimePeriodMsec|
|7.003|U16|DPT_TimePeriod10MSec|
|7.004|U16|DPT_TimePeriod100MSec|
|7.005|U16|DPT_TimePeriodSec|


-----

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|7.006|U16|DPT_TimePeriodMin|
|7.007|U16|DPT_TimePeriodHrs|
|7.010|U16|DPT_PropDataType|
|7.011|U16|DPT_Length_mm|
|7.012|U16|DPT_UElCurrentmA|
|7.013|U16|DPT_Brightness|
|8.001|V16|DPT_Value_2_Count|
|8.002|V16|DPT_DeltaTimeMsec|
|8.003|V16|DPT_DeltaTime10MSec|
|8.004|V16|DPT_DeltaTime100MSec|
|8.005|V16|DPT_DeltaTimeSec|
|8.006|V16|DPT_DeltaTimeMin|
|8.007|V16|DPT_DeltaTimeHrs|
|8.010|V16|DPT_Percent_V16|
|8.011|V16|DPT_Rotation_Angle|
|9.001|F16|DPT_Value_Temp|
|9.002|F16|DPT_Value_Tempd|
|9.003|F16|DPT_Value_Tempa|
|9.004|F16|DPT_Value_Lux|
|9.005|F16|DPT_Value_Wsp|
|9.006|F16|DPT_Value_Pres|
|9.007|F16|DPT_Value_Humidity|
|9.008|F16|DPT_Value_AirQuality|
|9.010|F16|DPT_Value_Time1|
|9.011|F16|DPT_Value_Time2|
|9.020|F16|DPT_Value_Volt|
|9.021|F16|DPT_Value_Curr|
|9.022|F16|DPT_PowerDensity|
|9.023|F16|DPT_KelvinPerPercent|
|9.024|F16|DPT_Power|
|9.025|F16|DPT_Value_Volume_Flow|
|10.001|N3N5r2N6r2N6|DPT_TimeOfDay|
|11.001|r3N5r4N4r1U7|DPTDate|
|12.001|U32|_<br>DPT_Value_4_Ucount|
|13.001|V32|DPT_Value_4_Count|
|13.100|V32|DPT_LongDeltaTimeSec|
|14.000|F32|DPT_Value_Acceleration|
|14.001|F32|DPT_Value_Acceleration_Angular|
|14.002|F32|DPT_Value_Activation_Energy|
|14.003|F32|DPT_Value_Activity|
|14.004|F32|DPT_Value_Mol|
|14.005|F32|DPT_Value_Amplitude|
|14.006|F32|DPT_Value_AngleRad|
|14.007|F32|DPT_Value_AngleDeg|
|14.008|F32|DPT_Value_Angular_Momentum|
|14.009|F32|DPT_Value_Angular_Velocity|
|14.010|F32|DPT_Value_Area|
|14.011|F32|DPT_Value_Capacitance|
|14.012|F32|DPT_Value_Charge_DensitySurface|
|14.013|F32|DPT_Value_Charge_DensityVolume|
|14.014|F32|DPT_Value_Compressibility|
|14.015|F32|DPT_Value_Conductance|
|14.016|F32|DPT_Value_Electrical_Conductivity|


-----

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|14.017|F32|DPT_Value_Density|
|14.018|F32|DPT_Value_Electric_Charge|
|14.019|F32|DPT_Value_Electric_Current|
|14.020|F32|DPT_Value_Electric_CurrentDensity|
|14.021|F32|DPT_Value_Electric_DipoleMoment|
|14.022|F32|DPT_Value_Electric_Displacement|
|14.023|F32|DPT_Value_Electric_FieldStrength|
|14.024|F32|DPT_Value_Electric_Flux|
|14.025|F32|DPT_Value_Electric_FluxDensity|
|14.026|F32|DPT_Value_Electric_Polarization|
|14.027|F32|DPT_Value_Electric_Potential|
|14.028|F32|DPT_Value_Electric_PotentialDifference|
|14.029|F32|DPT_Value_ElectromagneticMoment|
|14.030|F32|DPT_Value_Electromotive_Force|
|14.031|F32|DPT_Value_Energy|
|14.032|F32|DPT_Value_Force|
|14.033|F32|DPT_Value_Frequency|
|14.034|F32|DPT_Value_Angular_Frequency|
|14.035|F32|DPT_Value_Heat_Capacity|
|14.036|F32|DPT_Value_Heat_FlowRate|
|14.037|F32|DPT_Value_Heat_Quantity|
|14.038|F32|DPT_Value_Impedance|
|14.039|F32|DPT_Value_Length|
|14.040|F32|DPT_Value_Light_Quantity|
|14.041|F32|DPT_Value_Luminance|
|14.042|F32|DPT_Value_Luminous_Flux|
|14.043|F32|DPT_Value_Luminous_Intensity|
|14.044|F32|DPT_Value_Magnetic_FieldStrength|
|14.045|F32|DPT_Value_Magnetic_Flux|
|14.046|F32|DPT_Value_Magnetic_FluxDensity|
|14.047|F32|DPT_Value_Magnetic_Moment|
|14.048|F32|DPT_Value_Magnetic_Polarization|
|14.049|F32|DPT_Value_Magnetization|
|14.050|F32|DPT_Value_MagnetomotiveForce|
|14.051|F32|DPT_Value_Mass|
|14.052|F32|DPT_Value_MassFlux|
|14.053|F32|DPT_Value_Momentum|
|14.054|F32|DPT_Value_Phase_AngleRad|
|14.055|F32|DPT_Value_Phase_AngleDeg|
|14.056|F32|DPT_Value_Power|
|14.057|F32|DPT_Value_Power_Factor|
|14.058|F32|DPT_Value_Pressure|
|14.059|F32|DPT_Value_Reactance|
|14.060|F32|DPT_Value_Resistance|
|14.061|F32|DPT_Value_Resistivity|
|14.062|F32|DPT_Value_SelfInductance|
|14.063|F32|DPT_Value_SolidAngle|
|14.064|F32|DPT_Value_Sound_Intensity|
|14.065|F32|DPT_Value_Speed|
|14.066|F32|DPT_Value_Stress|
|14.067|F32|DPT_Value_Surface_Tension|
|14.068|F32|DPT_Value_Common_Temperature|
|14.069|F32|DPT_Value_Absolute_Temperature|


-----

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|14.070|F32|DPT_Value_TemperatureDifference|
|14.071|F32|DPT_Value_Thermal_Capacity|
|14.072|F32|DPT_Value_Thermal_Conductivity|
|14.073|F32|DPT_Value_ThermoelectricPower|
|14.074|F32|DPT_Value_Time|
|14.075|F32|DPT_Value_Torque|
|14.076|F32|DPT_Value_Volume|
|14.077|F32|DPT_Value_Volume_Flux|
|14.078|F32|DPT_Value_Weight|
|14.079|F32|DPT_Value_Work|
|15.000|U4U4U4U4U4U4B4N4|DPT_Access_Data|
|16.000|A14|DPT_String_ASCII|
|16.001|A14|DPT_String_8859_1|
|17.001|r2U6|DPT_SceneNumber|
|18.001|B1r1U6|DPT_SceneControl|
|19.001|U8[r4U4][r3U5][U3U5][r2U6][r2U6]B16|DPT_DateTime|
|20.001|N8|DPT_SCLOMode|
|20.002|N8|DPT_BuildingMode|
|20.003|N8|DPT_OccMode|
|20.004|N8|DPT_Priority|
|20.005|N8|DPT_LightApplicationMode|
|20.006|N8|DPT_ApplicationArea|
|20.007|N8|DPT_AlarmClassType|
|20.008|N8|DPT_PSUMode|
|20.011|N8|DPT_ErrorClass_System|
|20.012|N8|DPT_ErrorClass_HVAC|
|20.013|N8|DPT_Time_Delay|
|20.017|N8|DPT_SensorSelect|
|20.100|N8|DPT_FuelType|
|20.101|N8|DPT_BurnerType|
|20.102|N8|DPT_HVACMode|
|20.103|N8|DPT_DHWMode|
|20.104|N8|DPT_LoadPriority|
|20.105|N8|DPT_HVACContrMode|
|20.106|N8|DPT_HVACEmergMode|
|20.107|N8|DPT_ChangeoverMode|
|20.108|N8|DPT_ValveMode|
|20.109|N8|DPT_DamperMode|
|20.110|N8|DPT_HeaterMode|
|20.111|N8|DPT_FanMode|
|20.112|N8|DPT_MasterSlaveMode|
|20.113|N8|DPT_StatusRoomSetp|
|20.600|N8|DPT_Behaviour_Lock_Unlock|
|20.601|N8|DPT_Behaviour_Bus_Power_Up_Down|
|20.1000|N8|DPT_CommMode|
|20.1001|N8|DPT_AddInfoTypes|
|20.1002|N8|DPT_RF_ModeSelect|
|20.1003|N8|DPT_RF_FilterSelect|
|21.001|B8|DPT_StatusGen|
|21.002|B8|DPT_Device_Control|
|21.100|B8|DPT_ForceSign|
|21.101|B8|DPT_ForceSignCool|
|21.102|B8|DPT_StatusRHC|


-----

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|21.103|B8|DPT_StatusSDHWC|
|21.104|B8|DPT_FuelTypeSet|
|21.105|B8|DPT_StatusRCC|
|21.106|B8|DPT_StatusAHU|
|21.1000|B8|DPT_RF_ModeInfo|
|21.1001|B8|DPT_RF_FilterInfo|
|22.100|B16|DPT_StatusDHWC|
|22.101|B16|DPT_StatusRHCC|
|22.1000|B16|DPT_Media|
|23.001|N2|DPT_OnOff_Action|
|23.002|N2|DPT_Alarm_Reaction|
|23.003|N2|DPT_UpDown_Action|
|23.102|N2|DPT_HVAC_PB_Action|
|24.001|A[n]|DPT_VarString_8859_1|
|25.1000|U4U4|DPT_DoubleNibble|
|26.001|r1b1U6|DPT_SceneInfo|
|27.001|B32|DPT_CombinedInfoOnOff|
|28.001|A[n]|DPT_UTF-8|
|200.100|B1Z8|DPT_Heat/Cool_Z|
|200.101|B1Z8|DPT_BinaryValue_Z|
|201.100|N8Z8|DPT_HVACMode_Z|
|201.102|N8Z8|DPT_DHWMode_Z|
|201.104|N8Z8|DPT_HVACContrMode_Z|
|201.105|N8Z8|DPT_EnablH/Cstage_Z DPT_EnablH/CStage|
|201.107|N8Z8|DPT_BuildingMode_Z|
|201.108|N8Z8|DPT_OccMode_Z|
|201.109|N8Z8|DPT_HVACEmergMode_Z|
|202.001|U8Z8|DPT_RelValue_Z|
|202.002|U8Z8|DPT_UCountValue8_Z|
|203.002|U16Z8|DPT_TimePeriodMsec_Z|
|203.003|U16Z8|DPT_TimePeriod10Msec_Z|
|203.004|U16Z8|DPT_TimePeriod100Msec_Z|
|203.005|U16Z8|DPT_TimePeriodSec_Z|
|203.006|U16Z8|DPT_TimePeriodMin_Z|
|203.007|U16Z8|DPT_TimePeriodHrs_Z|
|203.011|U16Z8|DPT_UFlowRateLiter/h_Z|
|203.012|U16Z8|DPT_UCountValue16_Z|
|203.013|U16Z8|DPT_UElCurrentμA_Z|
|203.014|U16Z8|DPT_PowerKW_Z|
|203.015|U16Z8|DPT_AtmPressureAbs_Z|
|203.017|U16Z8|DPT_PercentU16_Z|
|203.100|U16Z8|DPT_HVACAirQual_Z|
|203.101|U16Z8|DPT_WindSpeed_Z DPT_WindSpeed|
|203.102|U16Z8|DPT_SunIntensity_Z|
|203.104|U16Z8|DPT_HVACAirFlowAbs_Z|
|204.001|V8Z8|DPT_RelSignedValue_Z|
|205.002|V16Z8|DPT_DeltaTimeMsec_Z|
|205.003|V16Z8|DPT_DeltaTime10Msec_Z|
|205.004|V16Z8|DPT_DeltaTime100Msec_Z|
|205.005|V16Z8|DPT_DeltaTimeSec_Z|
|205.006|V16Z8|DPT_DeltaTimeMin_Z|
|205.007|V16Z8|DPT_DeltaTimeHrs_Z|
|205.100|V16Z8|DPT_TempHVACAbs_Z|


-----

205.101 V16Z8 DPT_TempHVACRel_Z
205.102 V16Z8 DPT_HVACAirFlowRel_Z
206.100 U16N8 DPT_HVACModeNext
206.102 U16N8 DPT_DHWModeNext
206.104 U16N8 DPT_OccModeNext
206.105 U16N8 DPT_BuildingModeNext
207.100 U8B8 DPT_StatusBUC
207.101 U8B8 DPT_LockSign
207.102 U8B8 DPT_ValueDemBOC
207.104 U8B8 DPT_ActPosDemAbs
207.105 U8B8 DPT_StatusAct
209.100 V16B8 DPT_StatusHPM
209.101 V16B8 DPT_TempRoomDemAbs
209.102 V16B8 DPT_StatusCPM
209.103 V16B8 DPT_StatusWTC
210.100 V16B16 DPT_TempFlowWaterDemAbs
211.100 U8N8 DPT_EnergyDemWater
212.100 V16V16V16 DPT_TempRoomSetpSetShift[3]
212.101 V16V16V16 DPT_TempRoomSetpSet[3]
213.100 V16V16V16V16 DPT_TempRoomSetpSet[4]
213.101 V16V16V16V16 DPT_TempDHWSetpSet[4]
213.102 V16V16V16V16 DPT_TempRoomSetpSetShift[4]
214.100 V16U8B8 DPT_PowerFlowWaterDemHPM
214.101 V16U8B8 DPT_PowerFlowWaterDemCPM
215.100 V16U8B16 DPT_StatusBOC
215.101 V16U8B16 DPT_StatusCC
216.100 U16U8N8B8 DPT_SpecHeatProd
217.001 U5U5U6 DPT_Version
218.001 V32Z8 DPT_VolumeLiter_Z
219.001 U8N8N8N8B8B8 DPT_AlarmInfo
220.100 U16V16 DPT_TempHVACAbsNext
221.001 N16U32 DPT_SerNum
222.100 F16F16F16 DPT_TempRoomSetpSetF16[3]
222.101 F16F16F16 DPT_TempRoomSetpSetShiftF16[3]
223.100 V8N8N8 DPT_EnergyDemAir
224.100 V16V16N8N8 DPT_TempSupply AirSetpSet
225.001 U16U8 DPT_ScalingSpeed
225.002 U16U8 DPT_Scaling_Step_Time
229.001 V32N8Z8 DPT_MeteringValue
230.1000 U16U32U8N8 DPT_MBus_Address

|DPT ID<br>_|Format|DPT Name<br>_|
|---|---|---|
|205.101|V16Z8|DPT_TempHVACRel_Z|
|205.102|V16Z8|DPT_HVACAirFlowRel_Z|
|206.100|U16N8|DPT_HVACModeNext|
|206.102|U16N8|DPT_DHWModeNext|
|206.104|U16N8|DPT_OccModeNext|
|206.105|U16N8|DPT_BuildingModeNext|
|207.100|U8B8|DPT_StatusBUC|
|207.101|U8B8|DPT_LockSign|
|207.102|U8B8|DPT_ValueDemBOC|
|207.104|U8B8|DPT_ActPosDemAbs|
|207.105|U8B8|DPT_StatusAct|
|209.100|V16B8|DPT_StatusHPM|
|209.101|V16B8|DPT_TempRoomDemAbs|
|209.102|V16B8|DPT_StatusCPM|
|209.103|V16B8|DPT_StatusWTC|
|210.100|V16B16|DPT_TempFlowWaterDemAbs|
|211.100|U8N8|DPT_EnergyDemWater|
|212.100|V16V16V16|DPT_TempRoomSetpSetShift[3]|
|212.101|V16V16V16|DPT_TempRoomSetpSet[3]|
|213.100|V16V16V16V16|DPT_TempRoomSetpSet[4]|
|213.101|V16V16V16V16|DPT_TempDHWSetpSet[4]|
|213.102|V16V16V16V16|DPT_TempRoomSetpSetShift[4]|
|214.100|V16U8B8|DPT_PowerFlowWaterDemHPM|
|214.101|V16U8B8|DPT_PowerFlowWaterDemCPM|
|215.100|V16U8B16|DPT_StatusBOC|
|215.101|V16U8B16|DPT_StatusCC|
|216.100|U16U8N8B8|DPT_SpecHeatProd|
|217.001|U5U5U6|DPT_Version|
|218.001|V32Z8|DPT_VolumeLiter_Z|
|219.001|U8N8N8N8B8B8|DPT_AlarmInfo|
|220.100|U16V16|DPT_TempHVACAbsNext|
|221.001|N16U32|DPT_SerNum|
|222.100|F16F16F16|DPT_TempRoomSetpSetF16[3]|
|222.101|F16F16F16|DPT_TempRoomSetpSetShiftF16[3]|
|223.100|V8N8N8|DPT_EnergyDemAir|
|224.100|V16V16N8N8|DPT_TempSupply AirSetpSet|
|225.001|U16U8|DPT_ScalingSpeed|
|225.002|U16U8|DPT_Scaling_Step_Time|
|229.001|V32N8Z8|DPT_MeteringValue|
|230.1000|U16U32U8N8|DPT_MBus_Address|


-----

### 6 Identifiers from E-Mode

#### 6.1 Channel Codes

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
|CHPBToggle|421 -<br>FBSwitching Sensor Basic|0002h|[28]|
|__<br>CHPBTimed|406 -<br>FB Timed Sensor|0003h|[28]|
|__<br>CH_PB_Timed_Info|406 -<br>FB Timed Sensor<br>421 -<br>FBSwitching Sensor Basic|0004h|[28]|
|CHPBDimmer|420 -<br>FB Dimming Sensor Basic|0005h|[28]|
|__<br>CHPBDimmerToggle|420 -<br>FB Dimming Sensor Basic|0006h|[28]|
|___<br>CHPBSceneNumbered|403 -<br>FBScene Sensor|0007h|[28]|
|___<br>CHPBScene|403 -<br>FBScene Sensor|0008h|[28]|
|__<br>CHSwitch|406 -<br>FBSwitching Sensor Basic|0009h|[28]|
|_<br>CHSwitchInfo|406 -<br>FBSwitching Sensor Basic|000Ah|[28]|
|__<br>CHSwitchForced|405 -<br>FB Priority Sensor|000Bh|[28]|
|__<br>CHSwitchDimmer|420 -<br>FB Dimming Sensor Basic|000Ch|[28]|
|__<br>CHSwitchDimmerInfo|420 -<br>FB Dimming Sensor Basic|000Dh|[28]|
|___<br>CHSwitchDimmerToggle|420 -<br>FB Dimming Sensor Basic|000Eh|[28]|
|___<br>CHSwitchSceneNumbered|403 -<br>FBScene Sensor|000Fh|[28]|
|___<br>CHSwitchScene|403 -<br>FBScene Sensor|0010h|[28]|
|__<br>CH_Light_Setpoint_Controller|408 -<br>FB_Room_Light_Setpoint<br>415 -<br>FBRoomLightController|0011h|[28]|
|CHLightSensor|___<br>409 -<br>FB Room Light Sensor|0012h|[28]|
|__<br>CHMotionDetectorBasic|414 -<br>FB Movement Detector for Lighting|0013h|[28]|
|___<br>CHMotionDetectorComplex|414 -<br>FB Movement Detector for Lighting|0014h|[28]|
|___<br>CHSwitchShutter|801 -<br>FBSunblind Sensor Basic|0015h|[31]|
|__<br>CHSwitchBlind|801 -<br>FBSunblind Sensor Basic|0016h|[31]|
|__<br>CHPBShutter|801 -<br>FBSunblind Sensor Basic|0017h|[31]|
|__<br>CHPBBlind|801 -<br>FBSunblind Sensor Basic|0018h|[31]|
|__<br>CHPBShutterToggle|801 -<br>FBSunblind Sensor Basic|0019h|[31]|
|___<br>CHPBBlindToggle|801 -<br>FBSunblind Sensor Basic|001Ah|[31]|
|___<br>CHWindAlarmSensor|802 -<br>FB Wind Sensor|001Bh|[31]|
|___<br>CHRainAlarmSensor|803 -<br>FB RainSensor|001Ch|[31]|
|___<br>CHFrostAlarmSensor|804 -<br>FB Frost Sensor|001Dh|[31]|


-----

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
|CHSwitchOperationMode|421 -<br>FBSwitching Sensor Basic|001Eh|[28]|
|___<br>CHLogicalSensor|421 -<br>FBSwitching Sensor Basic|001Fh|[09]|
|__<br>CHPushPutton|421 -<br>FBSwitching Sensor Basic|0020h|[28]|
|_<br>CHBatteryStatus|1005 - FB Battery Status|0021h|[09]|
|__<br>CHSmokeDetectorBasic|1004 - FBSmoke Alarm|0022h|[09]|
|___<br>CHWindowDoorContactBasic|343 -<br>FB Window Switch|0023h|[09]|
|____<br>CHOutsideTemperatureSensor|320 -<br>FBOutside Temperature Sensor|0024h|[17]|
|___<br>CHRoomTemparatureSensor|321 -<br>FB Room Temperature Sensor|0025h|[17]|
|___<br>CHPBHVACMode|384 -<br>User HVAC Room Settings|0027h|[17]|
|___<br>CHSwitchHVACHeatingEnabled|401 -<br>FBSwitch|0028h|[17]|
|____<br>CH_Forced_Info|_<br>1020 - FB Priority Sensor<br>421 -<br>FBSwitching Sensor Basic|002Bh|[10]|
|CHPBDimmingValueInfo|420 -<br>FB Dimming Sensor Basic|002Ch|[28]|
|____<br>CHSwitchDimmingValueInfo|420 -<br>FB Dimming Sensor Basic|002Dh|[28]|
|____<br>CHPBHVACMode1|384 -<br>User HVAC Room Settings|002Eh|[17]|
|____<br>CHPBShutter1|801 -<br>Sunblind Sensor Basic|002Fh|[31]|
|___<br>CHStatusInfo|421 -<br>FBSwitching Sensor Basic|0100h|[28]|
|__<br>CHBinaryActuatorBasic|417 -<br>FB Light Switching Actuator Basic|0101h|[28]|
|___<br>CHLightActuatorComplex|417 -<br>FB Light Switching Actuator Basic|0102h|[28]|
|___<br>CHLightActuatorScene|417 -<br>FB Light Switching Actuator Basic|0103h|[28]|
|___<br>CH_Light_Actuator_Controlled|417 -<br>FB Light Switching Actuator Basic<br>406 -<br>FB Timed Sensor|0104h|[28]|
|CHDimmingActuatorBasic|418 -<br>FB Dimming Actuator Basic|0105h|[28]|
|___<br>CHDimmingActuatorComplex|418 -<br>FB Dimming Actuator Basic|0106h|[28]|
|___<br>CHDimmingActuatorScene|418 -<br>FB Dimming Actuator Basic|0107h|[28]|
|___<br>CHShutterActuatorBasicWind|805 -<br>FBSunblind Actuator Basic|0108h|[31]|
|____<br>CHShutterBlindsActuatorBasicWind|805 -<br>FBSunblind Actuator Basic|0109h|[31]|
|____<br>CHShutterActuatorBasicRain|805 -<br>FBSunblind Actuator Basic|010Ah|[31]|
|____<br>CHShutterBlindsActuatorBasicRain|805 -<br>FBSunblind Actuator Basic|010Bh|[31]|
|____<br>CHShutterBlindsActuatorBasic|805 -<br>FBSunblind Actuator Basic|010Ch|[31]|
|___<br>CHShutterBlindsActuatorScene|805 -<br>FBSunblind Actuator Basic|010Dh|[31]|
|___<br>CHLogicalActuator|1009 - FBLogicalActuator|010Eh|[09]|
|__<br>CHInfoAdaptable|__<br>1006 - FB Display|0120h|[09]|
|__<br>CHLogicAndOr|1007 - FBLogicAndOr|0200h|[09]|
|__<br>CH8Scenes4OutputsBasic|__<br>1010 - FBScene Controller|0201h|[09]|


-----

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
|CH4Scenes4OutputsComplex|1010 - FBScene Controller|0202h|[09]|
|_____<br>CHSceneConverter|1012 - FBScheduler|0203h|[09]|
|__<br>CHEventScheduler4Outputs|1012 - FBScheduler|0204h|[09]|
|____<br>CH_DateTime_Scheduler|1001 - FB System Clock<br>1012 - FBScheduler|0205h|[09]|
|CHSystemClockMaster|1001 - FBSystem Clock|0206h|[09]|
|___<br>CHHVACModeScheduler|110 -<br>FB HVAC Mode Scheduler HVACS|0207h|[17]|
|___<br>CH_Room_Regulator_Type_A|257 -<br>Radiator and Chilled Ceiling Room Control (RCCRC)<br>100 -<br>Room Setpoint Manager HVAC Mode Driven<br>(RSMHD)<br>384 -<br>User HVAC Room Settings (UHRS)<br>xxx -<br>FBPositiontoOnOffConverter|0208h|[17]|
|CHSystemClockSlave|_____<br>1001 - FBSystem Clock|0209h|[09]|
|___<br>CHPBDimmingValue|420 -<br>FB Dimming Sensor Basic|0029h|[28]|
|___<br>CHPushButtonInfo|421 -<br>FBSwitching Sensor Basic|002Ah|[28]|
|___<br>CHLightSensorSlave|419 -<br>FB Light Sensor Slave|020Ah|[28]|
|__<br>CH_Light_Setpoint_Controller_Info|408 -<br>FB_Room_Light_Setpoint<br>415 -<br>FBRoomLightController|020Bh|[28]|
|CHGenericSwitch1|___<br>See description|0300h|[10]|
|__<br>CHGenericSwitch2|See description|0301h|[10]|
|__<br>CHGenericSwitch3|See description|0302h|[10]|
|__<br>CHGenericSwitch4|See description|0303h|[10]|
|__<br>CHGenericSwitchInfo1|See description|0304h|[10]|
|___<br>CHGenericSwitchInfo2|See description|0305h|[10]|
|___<br>CHGenericSwitchFixedPos1|See description|0306h|[10]|
|___<br>CHGenericSwitchFixedPos2|See description|0307h|[10]|
|___<br>CHGenericPBInfo1|See description|0308h|[10]|
|____<br>CHGenericPB2|See description|0309h|[10]|
|__<br>CHGenericPB3|See description|030Ah|[10]|
|__<br>CHGenericPB4|See description|030Bh|[10]|
|__<br>CHGenericPB1/21|See description|030Ch|[10]|
|____<br>CHGenericPB1/2Info1|See description|030Dh|[10]|
|_____<br>CHGenericPB1/2Info2|See description|030Eh|[10]|
|_____<br>CHGenericBinaryContact|See description|030Fh|[10]|
|___<br>CHGenericSwitch5|401 -<br>FBSwitch|0311h|[10]|


-----

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
||2 x 403 -<br>FB_PB_Scene_Numbered<br>410 -<br>FB_Switch_Dimmer<br>800 -<br>FBSwitchSunblind|||
|CH_Generic_PB_1/2_Info_3|__<br>421 -<br>FB Switching Sensor Basic<br>420 -<br>FB Dimming Sensor Basic<br>801 -<br>FB Sunblind Sensor Basic<br>403 -<br>FB Scene Sensor<br>406 -<br>FB Timed Sensors<br>384 -<br>FB User HVAC Room Setting<br>nnn -<br>FB Lock Sensor|0312h|[10]|
|CH_Generic_PB_Info_4|421 -<br>FB Switching Sensor Basic<br>420 -<br>FB Dimming Sensor Basic<br>801 -<br>FB Sunblind Sensor Basic<br>403 -<br>FB Scene Sensor<br>406 -<br>FB Timed Sensors<br>1020 - FB Priority Sensor<br>802 -<br>FB Wind Alarm<br>803 -<br>FB Rain Alarm<br>384 -<br>FB User HVAC Room Setting (UHRS)<br>??? -<br>FB Lock Sensor|0313h|[10]|
|CH_Generic_PB_1/2_2|421 -<br>FB Switching Sensor Basic<br>801 -<br>FB Sunblind Sensor Basic<br>406 -<br>FB Timed Sensors<br>1020 - FB Priority Sensor<br>403 -<br>FB Scene Sensor<br>421 -<br>FB Switching Sensor Basic<br>384 -<br>FB User HVAC Room Setting<br>420 -<br>FB Dimming Sensor Basic|0314h|[10]|
|CHGenericSwitchLightingComplexInfo||0315h|[10]|
|_____<br>CH_Generic_PB_½_Info_5|421 -<br>FB Switching Sensor Basic<br>420 -<br>FB Dimming Sensor Basic<br>801 -<br>Sunblind Sensor Basic<br>403 -<br>FB Scene Sensor<br>406 -<br>FB Timed Sensor<br>1020 - FB Priority Sensor<br>802 -<br>FB Wind Sensor<br>803 -<br>FB RainSensor|0316h|[10]|


-----

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
||384 -<br>User HVAC Room Settings (UHRS)<br>421 -<br>FBSwitching Sensor Basic|||
|CHShutterBlindsActuatorScene1|805 -<br>FBShutter Actuator Basic|0480h|[31]|
|____<br>CHHeatingValveActuator|352 -<br>HVAC Valve Actuator|0501h|[17]|
|___<br>CHHVACModeDisplay|390 -<br>User HVAC Display|0502h|[17]|
|__<br>CH_Electrical_Heating_Actuator_Type_A|369 – Electrical Heating Element Actuator<br>352 – HVAC Valve Actuator|0503h|[17]|
|CH_Electrical_Heating_Enable_Disable|369 – Electrical Heating Element Actuator<br>352 – HVAC Valve Actuator|0504h|[17]|
|CHHVACModeDisplay2|295 - KNXto Fil Pilote Converter (KFP)|0505h|[17]|
|___<br>CH_FAN_COIL_HMI|321 - Room Temperature Sensor (RTS)<br>384 - User HVAC Room Settings (UHRS)<br>393 –User Fan Speed Setting (UFS)|0507h|[25]|
|CH_MASTER_FANCOIL_CONTROLLER|324 - Flow Water Temperature Sensor (FWTS)<br>342 - Water Change Over Status (WCOS)<br>343 - Window switch (WOS)<br>345 - Presence detector (PRD)<br>104 - Programme to HVAC Mode conversion (PMC)<br>323 - Return Air Temperature Sensor (RNATS)<br>328 - Discharge Air Temperature Sensor (DATS)<br>100 - Room SetPoint Manager HVAC – Mode Driven<br>(RSMHD)<br>102 - SetPoint Manager Air Quality (SMAQ)<br>103 - Setpoint Manager Relative Humidity (SMRH)<br>115 - HVAC Optimiser (HVAC OPT)<br>258 -Fan Coil Control (Basic Part and Additions for Air Quality)<br>(FCC)<br>240 - Air Handling Unit Controller (AHUC)<br>1002 - Alarm Source (ALSrc)<br>369 - Electrical Heating Element Actuator (EHEA)<br>352 - HVAC Valve Actuator (HVA)<br>372 - Fan Speed Actuator (FSA)<br>362 - Air Damper Actuator (ADA)<br>199 - Cold Water Producer Manager (CPM)<br>136 - Heat Producer Manager (HPM)|0508h|[25]|
|CHSLAVEFANCOILCONTROLLER|324 - Flow Water Temperature Sensor (FWTS)|0509h|[25]|


-----

342 - Water Change Over Status (WCOS)
343 - Window switch (WOS)
323 - Return Air Temperature Sensor (RNATS)
328 - Discharge Air Temperature Sensor (DATS)
258 - Fan Coil Control (Basic Part and Additions for Air
Quality) (FCC)
240 - Air Handling Unit Controller (AHUC)
1002 - Alarm Source (ALSrc)
369 - Electrical Heating Element Actuator (EHEA)
352 - HVAC Valve Actuator (HVA)
372 - Fan Speed Actuator (FSA)
362 - Air Damper Actuator (ADA)
199 – Cold Water Producer Manager (CPM)
136 – Heat Producer Manager (HPM)
CH_ElectricalEnergy_Tariff_Sensor 1120 - FB Electrical Energy Tariff Sensor 0580h [33]
CH_Energy_Tariff_Display 1121 - FB Electrical Energy Tariff Display 0581h [33]
CH_Tariff_Sensor 1122 - FB Tariff Sensor 0582h [33]
CH_Tariff_Display 1123 - FB Tariff Display 0583h [33]

#### 6.2 Connection Codes

|Channel Name|Based on Functional Block<br>(Interface Object Type)|Channel Code|Ref.|
|---|---|---|---|
||342 - Water Change Over Status (WCOS)<br>343 - Window switch (WOS)<br>323 - Return Air Temperature Sensor (RNATS)<br>328 - Discharge Air Temperature Sensor (DATS)<br>258 - Fan Coil Control (Basic Part and Additions for Air<br>Quality) (FCC)<br>240 - Air Handling Unit Controller (AHUC)<br>1002 - Alarm Source (ALSrc)<br>369 - Electrical Heating Element Actuator (EHEA)<br>352 - HVAC Valve Actuator (HVA)<br>372 - Fan Speed Actuator (FSA)<br>362 - Air Damper Actuator (ADA)<br>199 – Cold Water Producer Manager (CPM)<br>136 – Heat Producer Manager (HPM)|||
|CHElectricalEnergyTariffSensor|1120 - FB Electrical Energy TariffSensor|0580h|[33]|
|___<br>CHEnergyTariffDisplay|1121 - FB Electrical Energy Tariff Display|0581h|[33]|
|___<br>CHTariffSensor|1122 - FB TariffSensor|0582h|[33]|
|__<br>CHTariffDisplay|1123 - FB Tariff Display|0583h|[33]|

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|1|<br>01h|CCSwitchOnOff|1.x||
|2|<br> <br>02h|__<br> CCSwitchOnOffStatus|1.x||
|3|<br> <br>03h|___<br> CCTimed|1.x||
|4|<br> <br>04h|_<br> CCForced|2.x||
|5|<br> <br>05h|_<br> CCDimmingCtrl|3.x||
|6|<br> <br>06h|__<br> CCDimmingValue|5.x||
|7|<br> <br>07h|__<br> CCIllumination|9.x||
|8|<br> <br>08h|_<br> CCSceneNumber|18.001||
|9|<br> <br>09h|__<br> CCEvent|1.x||
|10|<br> <br>0Ah|_<br> CCLearn|1.x||
|11|<br> <br>0Bh|_<br> CCMoveUpDown|1.x||


-----

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|12|<br>0Ch|CCStepStopUpDown|1.007||
|13|<br> <br>0Dh|__<br> CCMoveUpDownStatus|1.x||
|14|<br> <br>0Eh|___<br> CCWind|1.x||
|15|<br> <br>0Fh|_<br> CCRain|1.x||
|16|<br> <br>10h|_<br> CCEnable|1.x||
|17|<br> <br>11h|_<br> CCFrost|1.x||
|18|<br> <br>12h|_<br> CCOperationMode|1.x||
|19|<br> <br>13h|__<br> CCLogical|1.x||
|20|<br> <br>14h|_<br> CCStop|1.x||
|21|<br> <br>15h|_<br> This Connection Code is reserved for future extensions<br>and shall not be used.|Not applicable.||
|22|<br>16h|CCDate|11.001||
|23|<br> <br>17h|_<br> CCTime|10.001||
|24|<br> <br>18h|_<br> CCActivate|1.022 DPTSceneAB||
|25|<br> <br>19h|_<br> CCAdapt1Bit|__<br>all DPTs with size 1 bit||
|26|<br> <br>1Ah|__<br> CC_Adapt_8Bit|all DPTs with size<br>1 octet||
|27|<br>1Bh|CC_Adapt_16Bit|all DPTs with size<br>1 octet||
|28|<br>1Ch|CCBatteryStatus|1.006||
|29|<br> <br>1Dh|__<br> CCSmokeAlarm|1.005||
|30|<br> <br>1Eh|__<br> CCWindowStatus|1.019||
|31|<br> <br>1Fh|__<br> CCHVACMode|20.102||
|32|<br> <br>20h|__<br> CCDimmingValueStatus|5.x||
|33|<br> <br>21h|___<br> CCHeatingEnabled|1.003||
|34|<br> <br>22h|__<br> CCTemperature|9.001||
|35|<br> <br>23h|_<br> CCScalingValue|5.001||
|36|<br> <br>24h|__<br> CCOutsideTemperature (CCTO)|9.001||
|37|<br> <br>25h|__ _<br> CCTR (room temperature)|9.001||
|38|<br> <br>26h|_<br> CCWindSpeed|9.005||
|39|<br> <br>27h|_<br> CCHVACModeStatus|20.102||
|40|<br> <br>28h|___<br> CCTF|9.001||
|41|<br> <br>29h|_<br> CCHeatCool|1.100||
|42|<br> <br>2Ah|_<br> CCHeatCoolStatus|1.100||
|43|<br> <br>2Bh|__<br> CCTRSUA|9.001||


-----

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|44|<br>2Ch|CCTemperatureD|9.002||
|45|<br> <br>2Dh|_<br> CCTrigger|1.017||
|46|<br> <br>2Eh|_<br> CCFanSpeed|5.001||
|47|<br> <br>2Fh|_<br> CCEnableFan|1.003||
|48|<br> <br>30h|__<br> CCTemperatureSetpSetHeat|222.100||
|49|<br> <br>31h|___<br> CCTemperatureSetpSetCool|222.100||
|50|<br> <br>32h|___<br> CCTemperatureDSetpSetHeat|222.101||
|51|<br> <br>33h|___<br> CCTemperatureDSetpSetHeat|222.101||
|52|<br> <br>34h|___<br> CCHVACCoolingEnabled|1.003||
|53|<br> <br>35h|___<br> CCContrMode|20.105||
|54|<br> <br>36h|__<br> CCPresenceStatus|1.018||
|55|<br> <br>37h|__<br> CCAQRoom|9.008||
|56|<br> <br>38h|__<br> CCAQSetpoint|9.008||
|57|<br> <br>39h|__<br> CCHumRelRoom|9.007||
|58|<br> <br>3Ah|__<br> CCHumRelSetpoint|9.007||
|59|<br> <br>3Bh|__<br> CCEnableAlarmInfo|1.003||
|60|<br> <br>3Ch|__<br> CCAlarmAck|1.016||
|61|<br> <br>3Dh|_<br> CCHVACModeUser|20.102||
|62|<br> <br>3Eh|___<br> CCBuildingMode|20.002||
|63|<br> <br>3Fh|__<br> CCOccupancyMode|20.003||
|64|<br> <br>40h|__<br> CCElecPowerLimit|5.001||
|65|<br> <br>41h|___<br> CCFancoilAlarmInfo|219.001||
|66|<br> <br>42h|__<br> CCFancoilAlarmText|16.001||
|67|<br> <br>43h|__<br> CCFancoilAlarm|1.005||
|68|<br> <br>44h|__<br> CCHeatingValueAStatus|5.001||
|69|<br> <br>45h|___<br> CCHeatingValueBStatus|5.001||
|70|<br> <br>46h|___<br> CCCoolingValueAStatus|5.001||
|71|<br> <br>47h|___<br> CCFreshAirStatus|5.001||
|72|<br> <br>48h|___<br> CCFanSpeedStatus|5.001||
|73|<br> <br>49h|___<br> CCElectricConsumption|13.013||
|74|<br> <br>4Ah|__<br> CCFanConsumption|13.013||
|75|<br> <br>4Bh|__<br> CCCoilConsumptionAC|13.013||
|76|<br> <br>4Ch|___<br> CCCoilConsumptionAH|13.013||
|77|<br> <br>4Dh|___<br> CCPowerRelProductionCool|5.004||
|78|<br> <br>4Eh|___<br> CCPowerRelProductionHeat|5.004||


-----

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|79|<br>4Fh|CCTemperatureReturnAir|9.001||
|80|<br> <br>50h|___<br> CCTemperatureDischargeAir|9.001||
|81|<br> <br>51h|___<br> CCTemperatureFlowWater|9.001||
|82|<br> <br>52h|___<br> CCTempSetpSetHeatStatus|222.100||
|83|<br> <br>53h|____<br> CCTempSetpSetCoolStatus|222.100||
|84|<br> <br>54h|____<br> CCWindowSwitch|1.019||
|85|<br> <br>55h|__<br> CCAirQualityStatus|9.008||
|86|<br> <br>56h|___<br> CCHumRelDehumStatus|9.007||
|87|<br> <br>57h|__<br> CCHeatingValueB|5.001||
|88|<br> <br>58h|__<br> CCCoolingValueA|5.001||
|89|<br> <br>59h|__<br> CCFreshAirSetpoint|5.001||
|90|<br> <br>5Ah|___<br> CCFanSpeedSetpoint|5.001||
|91|<br> <br>5Bh|___<br> CCEnableInfoHeat|1.003||
|92|<br> <br>5Ch|___<br> CCEnableInfoCool|1.003||
|93|<br> <br>5Dh|___<br> CCHVACModeOptim|20.102||
|94|<br> <br>5Eh|___<br> CCEnableAlarmText|1.003||
|95|<br> <br>5Fh|__<br> CCEnergyDemAC|5.004||
|96|<br> <br>60h|_<br> CCEnergyDemAH|5.004||
|97|<br> <br>61h|_<br> CCEnergyDemAir|5.004||
|98|<br> <br>62h|_<br> CCEnergyDemACStatus|5.004||
|99|<br> <br>63h|__<br> CCEnergyDemAHStatus|5.004||
|100|<br> <br>64h|__<br> CCEnergyDemAirStatus|5.004||
|108|<br> <br>6Ch|__<br> CCTariff|5.006||
|109|<br> <br>6Dh|_<br> CCTariffNext|225.003||
|110|<br> <br>6Eh|_<br> CCValuePower|14.056||
|111|<br> <br>6Fh|__<br> CCTariffActiveEnergyTotal|235.001||
|112|<br> <br>70h|___<br> CCTariffActiveEnergyPartial|235.001||
|113|<br> <br>71h|___<br> CCReset|1.005||
|149|<br> <br>95h|_<br> CCElectricCurrent|14.019|DPTValueElectricCurrent|
|150|<br> <br>96h|__<br> CCElectricPotential|14.027|___<br>DPTValueElectricPotential|
|151|<br> <br>97h|__<br> CCMeanVoltage|14.027|___<br>DPTValueElectricPotential|
|152|<br> <br>98h|__<br> CCOpenClose|1.009|___<br>DPTOpenClose|
|153|<br> <br>99h|_<br> CCMaxElectricCurrent|14.019|_<br>DPTValueElectricCurrent|
|154|<br> <br>9Ahh|___<br> CCImportApparentPower|14.080|___<br>DPTValueApparentPower|
|256|<br> <br>100h|___<br> CCMeterAddress|28.001|__<br>DPTUTF-8|


-----

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|257|<br>101h|CCTICVersion|28.001|DPTUTF-8|
|258|<br> <br>102h|__<br> CCProviderActivityCalendar|28.001|_<br>DPTUTF-8|
|259|<br> <br>103h|___<br> CCProviderTariffLabel|28.001|_<br>DPTUTF-8|
|260|<br> <br>104h|___<br> CCNetworkTariff|5.006|_<br>DPTTariff|
|261|<br> <br>105h|__<br> CCDateTimeTariffActiveEnergyTotal|269.1200|_<br>DPTDateTimeTariffActiveEnergy|
|262|<br> <br>106h|____<br> CCExportReactiveEnergy|278.1200|___<br>DPT5EnergyRegisters (N=5)|
|263|<br> <br>107h|___<br> CCDateTimeExportReactiveEnergy|282.1200|__<br>DPTDateTime5EnergyRegisters (N=5)|
|264|<br> <br>108h|____<br> CCElectricCurrent3|257.1200|___<br>DPTValueElectricCurrent3|
|265|<br> <br>109h|___<br> CCElectricPotential3|257.1201|____<br>DPTValueElectricPotential3|
|266|<br> <br>10Ah|___<br> CCApparentPowerRef|14.080|____<br>DPTValueApparentPower|
|267|<br> <br>10Bh|___<br> CCPowerExceeded|1.005|__<br>DPTAlarm|
|268|<br> <br>10Ch|__<br> CCDateTimePowerExceeded|265.005|_<br>DPTDateTimeAlarm|
|269|<br> <br>10Dh|___<br> CCPowerCutOff|14.080|__<br>DPTValueApparentPower|
|270|<br> <br>10Eh|__<br> CCDateTimePowerCutOff|266.080|__<br>DPTDateTimeValueApparentPower|
|271|<br> <br>10Fh|___<br> CCImportApparentPower3|257.1202|___<br>DPTValueApparentPower3|
|272|<br> <br>110h|____<br> CCMaxImportApparentPowerN|14.080|___<br>DPTValueApparentPower|
|273|<br> <br>111h|_____<br> CCDateTimeMaxImportApparentPowerN|266.080|__<br>DPTDateTimeValueApparentPower|
|274|<br> <br>112h|______<br> CCMaxImportApparentPowerN3|257.1202|___<br>DPTValueApparentPower3|
|275|<br> <br>113h|______<br> CCDateTimeMaxImportApparentPowerN3|270.1202|___<br>DPTDateTimeValueApparentPower3|
|276|<br> <br>114h|_______<br> CCPreviousMax ImportApparentPowerN-1|14.080|____<br>DPTValueApparentPower|
|277|<br> <br>115h|___ ___<br> CC_DateTime_Previous_Max_<br>ImportApparentPowerN-1|266.080|__<br>DPT_DateTime_Value_ApparentPower|
|278|<br>116h|___<br> CCPreviousMaxImportApparentPowerN-13|257.1202|DPTValueApparentPower3|
|279|<br> <br>117h|_______<br> CC_DateTime_Previous_Max_Import_Apparent_Power<br>N-13|270.1202|___<br>DPT_DateTime_Value_ApparentPower_3|
|280|<br>118h|__<br> CCImportActivePowerLoadProfileNPoint|266.056|DPTDateTimeValuePower|
|281|<br> <br>119h|_______<br> CC ImportActivePowerLoadProfileN-1Point|266.056|___<br>DPTDateTimeValuePower|
|282|<br> <br>11Ah|_ ______<br> CCDateTimeMeanVoltage|266.027|___<br>DPTDateTimeValueElectricPotential|
|283|<br> <br>11Bh|___<br> CCMeanVoltage3|257.1201|____<br>DPTValueElectricPotential3|
|284|<br> <br>11Ch|___<br> CCDateTimeMeanVoltage3|270.1201|____<br>DPTDateTimeValueElectricPotential3|
|285|<br> <br>11Dh|____<br> CCPeakEventNotice|20.1206|_____<br>DPTPeakEventNotice|
|286|<br> <br>11Eh|___<br> CCPeakEvent|20.1207|___<br>DPTPeakEvent|
|287|<br> <br>11Fh|__<br> CCPeakEventPeriod1|256.001|__<br>DPTDateTimePeriod|
|288|<br> <br>120h|____<br> CCPeakEventPeriod2|256.001|__<br>DPTDateTimePeriod|
|289|<br> <br>121h|____<br> CCPeakEventPeriod3|256.001|__<br>DPTDateTimePeriod|


-----

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|290|<br>122h|CCShortMessage|267.001|DPTDateTimeUTF-8|
|291|<br> <br>123h|__<br> CCUltraShortMessage|267.001|__<br>DPTDateTimeUTF-8|
|292|<br> <br>124h|__<br> CCMeasurementPoint|28.001|__<br>DPTUTF-8|
|293|<br> <br>125h|__<br> CCDayNumber|5.010|_<br>DPTValue1Ucount|
|294|<br> <br>126h|__<br> CCNextDayNumber|5.010|___<br>DPTValue1Ucount|
|295|<br> <br>127h|___<br> CCNextDayProfile|271.1200|___<br>DPTTariffDayProfile|
|296|<br> <br>128h|___<br> CCHighDayProfile|271.1200|_<br>DPTTariffDayProfile|
|297|<br> <br>129h|___<br> CCBreakerStatus|20.1203|_<br>DPTBreakerStatus|
|298|<br> <br>12Ah|__<br> CCDateTimeOpenClose|265.009|__<br>DPTDateTimeOpenClose|
|299|<br> <br>12Bh|__<br> CCVoltageExceeded|1.005|__<br>DPTAlarm|
|300|<br> <br>12Ch|__<br> CCDateTimeVoltageExceeded|265.005|_<br>DPTDateTimeAlarm|
|301|<br> <br>12Dh|___<br> CCConsumerProducer|1.1200|__<br>DPTConsumerProducer|
|302|<br> <br>12Eh|_<br> CCEnergyDirection|1.1201|_<br>DPTEnergyDirection|
|303|<br> <br>12Fh|_<br> CCDateTimeEnergyDirection|265.1201|_<br>DPTDateTimeEnergyDirection|
|304|<br> <br>130h|__<br> CCBackupClock|1.005|__<br>DPTAlarm|
|305|<br> <br>131h|__<br> CCDateTimeBackupClock|265.005|_<br>DPTDateTimeAlarm|
|306|<br> <br>132h|___<br> CCTICType|20.1208|__<br>DPTTICType|
|307|<br> <br>133h|__<br> CCEuridisCommunicationInterfaceStatus|20.1204|__<br>DPTEuridisCommunicationInterfaceStatus|
|308|<br> <br>134h|____<br> CCPLCStatus|20.1205|____<br>DPTPLCStatus|
|309|<br> <br>135h|__<br> CCPLCSynchroStatus|1.011|__<br>DPTState|
|310|<br> <br>136h|___<br> CCDateTimePLCSynchroStatus|265.011|_<br>DPTDateTimeState|
|311|<br> <br>137h|____<br> CCTempoDayColour|5.006|__<br>DPTTariff|
|312|<br> <br>138h|___<br> CCTempoNextDayColour|5.006|_<br>DPTTariff|
|313|<br> <br>139h|____<br> CCTotalActiveEnergy|13.010|_<br>DPTActiveEnergy|
|314|<br> <br>13Ah|__<br> CCTotalReactiveEnergyQ1|13.012|_<br>DPTReactiveEnergy|
|315|<br> <br>13Bh|____<br> CCTotalReactiveEnergyQ2|13.012|_<br>DPTReactiveEnergy|
|316|<br> <br>13Ch|____<br> CCTotalReactiveEnergyQ3|13.012|_<br>DPTReactiveEnergy|
|317|<br> <br>13Dh|____<br> CCTotalReactiveEnergyQ4|13.012|_<br>DPTReactiveEnergy|
|318|<br> <br>13Eh|____<br> CCExportApparentPower|14.080|_<br>DPTValueApparentPower|
|319|<br> <br>13Fh|___<br> CCMaxExportApparentPowerN|14.080|__<br>DPTValueApparentPower|
|320|<br> <br>140h|_____<br> CCDateTimeMaxExportApparentPowerN|266.080|__<br>DPTDateTimeValueApparentPower|
|321|<br> <br>141h|______<br> CCMax ExportApparentPowerN-1|14.080|___<br>DPTValueApparentPower|
|322|<br> <br>142h|__ ___<br> CCDateTimeMax ExportApparentPowerN-1|266.080|__<br>DPTDateTimeValueApparentPower|
|323|<br> <br>143h|___ ___<br> CCExportActivePowerLoadProfilePointN|266.056|___<br>DPTDateTimeValuePower|
|324|<br> <br>144h|_______<br> CCExportActivePowerLoadProfilePointN-1|266.056|___<br>DPTDateTimeValuePower|


-----

325 145h CC_VirtualDryContact 21.1200 DPT_VirtualDryContact
326 146h CC_Max_Electric_Current_3 257.1200 DPT_Value_Electric_Current_3
327 147h CC_Overload_Electric_Current 14.019 DPT_Value_Electric_Current
328 148h CC_Overload_Electric_Current_3 257.1200 DPT_Value_Electric_Current_3
329 149h CC_Phases_Status 21.1201 DPT_Phases_Status
330 14Ah CC_Tariff_Option 28.001 DPT_UTF-8
331 14Bh CC_Subscribed_Current 14.019 DPT_Value_Electric_Current
332 14Ch CC_Meter_Status 28.001 DPT_UTF-8
333 14Dh CC_OffPeak_Category 28.001 DPT_UTF-8
334 14Eh CC_Type_TIC_Channel 20.1209 DPT_Type_TIC_Channel
335 14Fh CC_Trigger_Price 1.017 DPT_Trigger
336 150h CC_TariffPriceCommodity 258.1200 DPT_TariffPriceCommodity
337 151h CC_DateTime_Peak_Event_Notice 268.1206 DPT_DateTime_Peak_Event_Notice
338 152h CC_DateTime_Breaker_Status 268.1203 DPT_DateTime_Breaker_Status
339 153h CC_DateTime_Apparent_Power_Ref 266.080 DPT_DateTime_Value_ApparentPower
340 154h CC_DateTime_Tariff_ActiveEnergy_Partial 269.1200 DPT_DateTime_Tariff_ActiveEnergy
341 155h CC_DateTime_Value_Power 266.056 DPT_DateTime_Value_Power
342 156h CC_ERL_Status 276.1200 DPT_ERL_Status
343 157h CC_Import_ActiveEnergy_Total 13.010 DPT_ActiveEnergy
344 158h CC_Import_Historical_ActiveEnergy 279.1200 DPT_6_EnergyRegisters (N=6)
345 159h CC_DateTime_Import_Historical_ActiveEnergy 283.1200 DPT_DateTime_6_EnergyRegisters (N=6)
346 15Ah CC_Import_ActiveEnergy 280.1200 DPT_11_EnergyRegisters (N=11)
347 15Bh CC_DateTime_Import_ActiveEnergy 284.1200 DPT_DateTime_11_EnergyRegisters (N=11)
348 15Ch CC_Import_ActiveEnergy_PublicNetwork 277.1200 DPT_4_EnergyRegisters (N=4)
349 15Dh CC_DateTime_Import_ActiveEnergy_PublicNetwork 281.1200 DPT_DateTime_4_EnergyRegisters (N=4)

|Identifier|Col2|Name|Data Format|DPT Name|
|---|---|---|---|---|
|**Dec.**|**Hex.**|**Hex.**|**Hex.**|**Hex.**|
|325|<br>145h|CCVirtualDryContact|21.1200|DPTVirtualDryContact|
|326|<br> <br>146h|_<br> CCMaxElectricCurrent3|257.1200|_<br>DPTValueElectricCurrent3|
|327|<br> <br>147h|____<br> CCOverloadElectricCurrent|14.019|____<br>DPTValueElectricCurrent|
|328|<br> <br>148h|___<br> CCOverloadElectricCurrent3|257.1200|___<br>DPTValueElectricCurrent3|
|329|<br> <br>149h|____<br> CCPhasesStatus|21.1201|____<br>DPTPhasesStatus|
|330|<br> <br>14Ah|__<br> CCTariffOption|28.001|__<br>DPTUTF-8|
|331|<br> <br>14Bh|__<br> CCSubscribedCurrent|14.019|_<br>DPTValueElectricCurrent|
|332|<br> <br>14Ch|__<br> CCMeterStatus|28.001|___<br>DPTUTF-8|
|333|<br> <br>14Dh|__<br> CCOffPeakCategory|28.001|_<br>DPTUTF-8|
|334|<br> <br>14Eh|__<br> CCTypeTICChannel|20.1209|_<br>DPTTypeTICChannel|
|335|<br> <br>14Fh|___<br> CCTriggerPrice|1.017|___<br>DPTTrigger|
|336|<br> <br>150h|__<br> CCTariffPriceCommodity|258.1200|_<br>DPTTariffPriceCommodity|
|337|<br> <br>151h|_<br> CCDateTimePeakEventNotice|268.1206|_<br>DPTDateTimePeakEventNotice|
|<br>338|<br> <br> <br>152h|____<br> CCDateTimeBreakerStatus|<br>268.1203|____<br>DPTDateTimeBreakerStatus|
|<br>339|<br> <br> <br>153h|___<br> CCDateTimeApparentPowerRef|<br>266.080|___<br>DPTDateTimeValueApparentPower|
|340|<br> <br>154h|____<br> CCDateTimeTariffActiveEnergyPartial|269.1200|___<br>DPTDateTimeTariffActiveEnergy|
|341|<br> <br>155h|____<br> CCDateTimeValuePower|266.056|___<br>DPTDateTimeValuePower|
|342|<br> <br>156h|___<br> CCERLStatus|276.1200|___<br>DPTERLStatus|
|343|<br> <br>157h|__<br> CCImportActiveEnergyTotal|13.010|__<br>DPTActiveEnergy|
|344|<br> <br>158h|___<br> CCImportHistoricalActiveEnergy|279.1200|_<br>DPT6EnergyRegisters (N=6)|
|345|<br> <br>159h|___<br> CCDateTimeImportHistoricalActiveEnergy|283.1200|__<br>DPTDateTime6EnergyRegisters (N=6)|
|346|<br> <br>15Ah|____<br> CCImportActiveEnergy|280.1200|___<br>DPT11EnergyRegisters (N=11)|
|347|<br> <br>15Bh|__<br> CCDateTimeImportActiveEnergy|284.1200|__<br>DPTDateTime11EnergyRegisters (N=11)|
|348|<br> <br>15Ch|___<br> CCImportActiveEnergyPublicNetwork|277.1200|___<br>DPT4EnergyRegisters (N=4)|
|349|<br> <br>15Dh|___<br>CCDateTimeImportActiveEnergyPublicNetwork|281.1200|__<br>DPTDateTime4EnergyRegisters (N=4)|


-----

