# System Specifications

## KNXnet/IP

 Core

Summary

This document provides the Core KNXnet/IP specification.

Version 01.06.02 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

1.0 DP 2004.01.07 Draft Proposal provided for Release for Voting
1.1 DV 2005.05.27 Preparation of the Draft for Voting.
1.3 AS 2008.07.02 Publication of the Approved Standard.
1.4 AS 2008.09.05  - AN106 "Phasing out TP0" integrated

              - AN109 "Phasing out PL132" integrated
1.4 AS 2009.06.29  - Preparation for inclusion in the KNX Specifications v2.0: editorial

update.
1.4.01 AS 2011.01.04  - AN115 “Mask 5705h” – added “KNX IP” as medium to Table 2.
1.5.00 2010.06.10  - AN123 “KNXnet/IP Remote Diagnosis and Configuration” integrated.
01.05.01 2013.10.28 Editorial updates for the publication of KNX Specifications 2.1.
01.05.02 2014.11.20 Editorial update: correct of Frame type in 7.8.2: one
CONNECT_REQUEST corrected to CONNECT_RESPONSE.
01.06.01 2020.11.30  - AN184 “KNXnet/IP Core v2” integration started.
01.06.02 2021.04.21  - AN185 “KNXnet/IP Tunnelling v2” integration started.
2021.10.07 Ediorial corrections.
Preparation for inclusion in the KNX Secifications v3.0.

#### References 

A general reference is made to the RFCs[ 1)] defining the Internet Protocol. These documents can be
[obtained on the Internet at http://www.ietf.org/rfc.html.](http://www.ietf.org/rfc.html)

[01] Chapter 3/5/1 “Resources”

[02] Chapter 3/6/3 “External Message Interface”

[03] Chapter 3/7/2 “Datapoint Types”

[04] Chapter 3/8/1 “Overview” (KNXnet/IP)

[05] Chapter 3/8/4 “KNXnet/IP Tunnelling”

Filename: 03_08_02 Core v01.06.02 AS.docx
Version: 01.06.02
Status: Approved Standard
Savedate: 2021.10.07
Number of pages: 60

1) Request for Comment: Internet Standards defined by the Internet Engineering Task Force (IETF) are first
published as RFCs.

|Version|Date|Modifications|
|---|---|---|
|1.0 DP|2004.01.07|Draft Proposal provided for Release for Voting|
|1.1 DV|2005.05.27|Preparation of the Draft for Voting.|
|1.3 AS|2008.07.02|Publication of the Approved Standard.|
|1.4 AS|2008.09.05|• AN106 "Phasing out TP0" integrated<br>• AN109"Phasing out PL132" integrated|
|1.4 AS|2009.06.29|• Preparation for inclusion in the KNX Specifications v2.0: editorial<br>update.|
|1.4.01 AS|2011.01.04|• AN115 “Mask 5705h” –added “KNX IP”as medium to Table 2.|
|1.5.00|2010.06.10|• AN123“KNXnet/IP Remote Diagnosis and Configuration” integrated.|
|01.05.01|2013.10.28|Editorial updates for the publication of KNXSpecifications 2.1.|
|01.05.02|2014.11.20|Editorial update: correct of Frame type in 7.8.2: one<br>CONNECTREQUEST corrected to CONNECTRESPONSE.|
|01.06.01|2020.11.30|__<br>• AN184“KNXnet/IP Core v2” integration started.|
|01.06.02|2021.04.21|• AN185 “KNXnet/IP Tunnelling v2” integration started.|
|01.06.02|2021.10.07|Ediorial corrections.<br>Preparation for inclusion inthe KNXSecifications v3.0.|


-----

#### Content

###### 1 Introduction ............................................................................................................................ 6 1.1 Scope ............................................................................................................................... 6 1.2 Definitions, acronyms and abbreviations ....................................................................... 6

 2 KNXnet/IP frames .................................................................................................................. 7 2.1 General definitions .......................................................................................................... 7 2.1.1 Data format ......................................................................................................... 7 2.1.2 Byte order............................................................................................................ 7 2.1.3 Structures ............................................................................................................ 7 2.2 Frame format .................................................................................................................. 7 2.3 Header ............................................................................................................................. 7 2.3.1 Description .......................................................................................................... 7 2.3.2 Header length ...................................................................................................... 8 2.3.3 Protocol version .................................................................................................. 8 2.3.4 KNXnet/IP service .............................................................................................. 8 2.3.5 Total length ......................................................................................................... 8

 3 Host protocol independence .................................................................................................. 9 3.1 Host protocol .................................................................................................................. 9 3.2 Endpoints ........................................................................................................................ 9

 4 Discovery and self description ............................................................................................. 10 4.1 Introduction ................................................................................................................... 10 4.2 Discovery ...................................................................................................................... 10 4.3 Self description ............................................................................................................. 11

 5 Communication Channels ................................................................................................... 12 5.1 Introduction ................................................................................................................... 12 5.2 Establishing a link ......................................................................................................... 12 5.3 Connection Header ....................................................................................................... 13 5.3.1 Description ........................................................................................................ 13 5.3.2 Structure length ................................................................................................. 13 5.3.3 Communication Channel ID ............................................................................. 13 5.3.4 Sequence Counter ............................................................................................. 14 5.3.5 Connection Type specific Header Items ........................................................... 14 5.4 Heartbeat monitoring .................................................................................................... 14 5.5 Disconnecting ............................................................................................................... 14

 6 General implementation guidelines .................................................................................... 15 6.1 Introduction ................................................................................................................... 15 6.2 KNXnet/IP Servers ....................................................................................................... 15 6.3 KNXnet/IP Clients ........................................................................................................ 15 6.4 KNXnet/IP Router settings ........................................................................................... 15 6.4.1 KNXnet/IP Router factory default settings ....................................................... 15 6.4.2 KNXnet/IP Router IP address assignment ........................................................ 16 6.5 Initial setup procedures for KNXnet/IP Servers ........................................................... 16 6.5.1 General .............................................................................................................. 16 6.5.2 Configuration Procedure for configuration via KNXnet/IP Routing ................ 18 6.5.3 Configuration Procedure for configuration via KNXnet/IP Device Management19

 7 Frame structures .................................................................................................................. 20 7.1 Introduction ................................................................................................................... 20


-----

###### 7.2 Common constants ........................................................................................................ 20 7.2.1 HEADER_SIZE_10 .......................................................................................... 20 7.2.2 KNXNETIP_VERSION_10 ............................................................................. 20 7.3 Common error codes ..................................................................................................... 20 7.3.1 E_NO_ERROR ................................................................................................. 20 7.3.2 E_HOST_PROTOCOL_TYPE......................................................................... 20 7.3.3 E_VERSION_NOT_SUPPORTED .................................................................. 20 7.3.4 E_SEQUENCE_NUMBER .............................................................................. 20 7.4 KNXnet/IP services ...................................................................................................... 21 7.4.1 Core KNXnet/IP services .................................................................................. 21 7.5 Placeholders .................................................................................................................. 22 7.5.1 Host Protocol Address Information (HPAI) ..................................................... 22 7.5.2 Connection Request Information (CRI) ............................................................ 22 7.5.3 Connection Response Data Block (CRD) ......................................................... 22 7.5.4 Description Information Block (DIB) ............................................................... 23 7.6 Discovery ...................................................................................................................... 31 7.6.1 SEARCH_REQUEST ....................................................................................... 31 7.6.2 SEARCH_RESPONSE ..................................................................................... 32 7.6.3 SEARCH_REQUEST_EXTENDED ............................................................... 33 7.6.4 SEARCH_RESPONSE_EXTENDED ............................................................. 35 7.7 Self description ............................................................................................................. 36 7.7.1 DESCRIPTION_REQUEST............................................................................. 36 7.7.2 DESCRIPTION_RESPONSE........................................................................... 36 7.8 Connection management .............................................................................................. 37 7.8.1 CONNECT_REQUEST .................................................................................... 37 7.8.2 CONNECT_RESPONSE .................................................................................. 38 7.8.3 CONNECTIONSTATE_REQUEST ................................................................ 39 7.8.4 CONNECTIONSTATE_RESPONSE .............................................................. 40 7.8.5 DISCONNECT_REQUEST ............................................................................. 41 7.8.6 DISCONNECT_RESPONSE ........................................................................... 41

 8 IP Networks .......................................................................................................................... 42 8.1 Introduction ................................................................................................................... 42 8.2 Physical vs. logical network ......................................................................................... 42 8.3 Transport mechanisms .................................................................................................. 42 8.4 UDP and TCP ............................................................................................................... 43 8.4.1 General .............................................................................................................. 43 8.4.2 UDP................................................................................................................... 44 8.4.3 TCP ................................................................................................................... 44 8.5 IP Address Assignment ................................................................................................. 47 8.5.1 IP unicast address .............................................................................................. 47 8.5.2 IP multicast addresses ....................................................................................... 48 8.6 KNXnet/IP host protocol .............................................................................................. 48 8.6.1 Device specification .......................................................................................... 48 8.6.2 Host Protocol Address Information .................................................................. 49 8.6.3 KNXnet/IP Endpoints ....................................................................................... 50 8.7 General implementation guidelines .............................................................................. 51 8.8 Binary examples of KNXnet/IP IP frames ................................................................... 51 8.8.1 SEARCH_REQUEST ....................................................................................... 51 8.8.2 SEARCH_RESPONSE ..................................................................................... 52 8.8.3 DESCRIPTION_REQUEST............................................................................. 54


-----

###### 8.8.4 DESCRIPTION_RESPONSE........................................................................... 54 8.8.5 CONNECT_REQUEST .................................................................................... 56 8.8.6 CONNECT_RESPONSE .................................................................................. 57 8.8.7 CONNECTIONSTATE_REQUEST ................................................................ 58 8.8.8 CONNECTIONSTATE_RESPONSE .............................................................. 58 8.8.9 DISCONNECT_REQUEST ............................................................................. 59 8.8.10 DISCONNECT_RESPONSE ........................................................................... 59

 9 Certification .......................................................................................................................... 60 9.1 Introduction ................................................................................................................... 60 9.2 Supported services ........................................................................................................ 60


-----

### 1 Introduction

#### 1.1 Scope
This specification defines the integration of KNX protocol implementations on top of Internet Protocol
(IP) networks, called KNXnet/IP. It describes a standard protocol for KNX devices connected to an IP
network, called KNXnet/IP devices. The IP network acts as a fast (compared to KNX transmission speed)
backbone in KNX installations.

An overview of KNXnet/IP is presented in [04].

This Chapter 3/8/2 “Core” of the KNXnet/IP specification provides a general host protocol-independent
framework that accommodates several specialized “Service Protocols” in a modular and extendible
fashion.

This specification addresses

- definition of data packets sent over the non-KNX “host protocol” network for KNXnet/IP
communication,

- discovery and self-description of KNXnet/IP Servers, and

- configuring, establishing and maintaining a communication channel between a KNXnet/IP Client
and a KNXnet/IP Server.

This document defines a standard protocol that is implemented within KNX devices and the Engineering
Tool Software (ETS) to support KNX data exchange over IP networks or other systems.

#### 1.2 Definitions, acronyms and abbreviations
Refer to [04] for a list of definitions for the KNXnet/IP specification.


-----

### 2 KNXnet/IP frames

#### 2.1 General definitions

##### 2.1.1 Data format
The KNXnet/IP frames described within this specification are coded binary.

The data structure specifications are always noted in binary format.

##### 2.1.2 Byte order
For binary structures, if not explicitly stated otherwise, the byte order shall be big endian mode
(Motorola, non-swapped). For plain text formats, the byte order and formatting shall be according to the
related protocol specifications.

##### 2.1.3 Structures
All KNXnet/IP structures follow a common rule: the first octet shall always be the length of the complete
structure (as some structures may have fields of variable length e.g., strings) and the second octet shall
always be an identifier that shall specify the type of the structure. From the third octet on the structure
data shall follow. If the amount of data exceeds 252 octets, the length octet shall be FFh and the next two
octets shall contain the length as a 16 bit value. Then the structure data shall start at the fifth octet.

#### 2.2 Frame format
The communication between KNXnet/IP devices shall be based on KNXnet/IP frames. A KNXnet/IP
frame shall be a data packet sent over the non-KNX network protocol that consists of a header,
comparable to the IP header of an internet protocol data packet and an optional body of variable length.
```
                   +-------------------------------+
                   |  KNXnet/IP Frame       |
                   |  (Fixed Length)       |
                   |         |
                   +-------------------------------+
                   |  KNXnet/IP Frame       |
                   |  (Variable Length)      |
                   |  Optional          |
                   +-------------------------------+

```
**Figure 1 – KNXnet/IP frame binary format**

The type of KNXnet/IP frame is described by a KNXnet/IP service type identifier in the header.
KNXnet/IP services include, but are not limited to, information regarding discovery and description,
communication channel (connection) management and KNX data transfer.

#### 2.3 Header

##### 2.3.1 Description
Every KNXnet/IP frame, without any exception, shall consist of at least the common KNXnet/IP header
that shall contain information about the protocol version, the header and total packet length and the
KNXnet/IP service type identifier. The KNXnet/IP header may be followed by a KNXnet/IP body,
depending on the KNXnet/IP service.

Timestamp information and frame counters are not included in the common KNXnet/IP frame header as
this information is closely linked with certain KNXnet/IP service types and will therefore be included in
the body of these services as additional information for certain communication channel types.


-----

```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Header Length        |  Protocol Version      |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Service Type Identifier                   |
          |  (2 Octet)                          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Total Length                        |
          |  (2 Octet)                          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 2 – KNXnet/IP header binary format**

##### 2.3.2 Header length
Although the length of the header is always fixed, it is possible that the size of the header changes with a
new version of the protocol. The header length can be used as an index into the KNXnet/IP frame data to
find the beginning of the KNXnet/IP body.

##### 2.3.3 Protocol version
The protocol version information states the revision of the KNXnet/IP protocol that the following
KNXnet/IP frame is subject to. It will be stored in binary coded decimal format. The only valid protocol
version at this time is 1.0 (represented as hexadecimal 10h).

##### 2.3.4 KNXnet/IP service
The KNXnet/IP service type identifier defines the kind of action to be performed and the type of the data
payload contained in the KNXnet/IP body if applicable. The high octet of the KNXnet/IP service type
identifier denotes the service type family and the low octet the actual service type in that family. For a
detailed description of the services, see below.

##### 2.3.5 Total length
The total length shall express the total KNXnet/IP frame length in octets. The length shall include the
complete KNXnet/IP frame, starting with the header length of the KNXnet/IP header and including the
whole KNXnet/IP body.


-----

### 3 Host protocol independence

#### 3.1 Host protocol
The KNXnet/IP core specification defines the integration of KNX protocol implementations on top of the
Internet Protocol (IP). It describes the general and host protocol independent as well as the host protocol
specific parts of the KNXnet/IP communication.

#### 3.2 Endpoints
KNXnet/IP defines the Host Protocol Address Information (HPAI) structure, which shall be the
combination of IP address and port number. The HPAI shall be the data required to send a KNXnet/IP
frame to another device. The KNXnet/IP specification uses the term KNXnet/IP endpoint as a logical
view of a HPAI to address another KNXnet/IP device for certain well-defined purposes.

Every KNXnet/IP device shall support exactly one device related, bidirectional and connectionless
endpoint for discovery if the host protocol requires discovery services. It shall support at least one
bidirectional and connectionless endpoint for controlling and at least one bidirectional and connection
oriented endpoint for service type related data transmission.


Discovery


KNX subnetwork

KNX subnetwork

|Col1|EIBnet/IP server<br>Service contai<br>Control<br>Data<br>Data<br>Service contai<br>Control<br>Data<br>Data|ner<br>KNX subnetwork<br>ner<br>KNX subnetwork|
|---|---|---|


**Figure 3 – KNXnet/IP Server endpoints sample configuration**

The control endpoint shall uniquely address one entity inside the KNXnet/IP Server device that shall be
capable of providing at least one KNXnet/IP service type.

This entity, called service container, may be connected to a KNX Subnetwork. If the KNXnet/IP Server
device supports more than one KNX Subnetwork connections, it is required that every KNX Subnetwork
shall be represented by a different control endpoint. The KNXnet/IP Client shall therefore consider every
service container represented by a control endpoint as one independent entity no matter if they are
implemented in only one or two separate KNXnet/IP Server devices.

These KNXnet/IP endpoints shall present a logical view to the communication of a KNXnet/IP device.
The actual implementation of these endpoints with different host protocols may use transport medium
dependent approaches that differ from this logical view. For example the bidirectional KNXnet/IP
endpoints could be implemented using two unidirectional channels with the host protocol. Therefore, it is
possible for one KNXnet/IP endpoint to be represented by multiple HPAIs.


-----

### 4 Discovery and self description

#### 4.1 Introduction
Especially for networks supporting hot-plug and where probably even the address assignment takes place
at runtime (e.g., IP address assignment via BootP or DHCP), it is of significant importance to search for
devices within a subnetwork without having the need to retrieve network parameters through a
non-standardized way and manually input them in the client tool to establish a connection. Furthermore,
to get a precise picture of the services supported by the KNXnet/IP Server without implementing trial and
error, a self description mechanism is an important feature.

#### 4.2 Discovery
Any KNXnet/IP Server shall implement discovery according to this procedure. If applicable for the host
protocol, it is recommended that a KNXnet/IP Client implementation supports searching for KNXnet/IP
Servers instead of requiring manual input.

The discovery operation shall consist of a SEARCH_REQUEST data packet, sent via multicast using the
discovery endpoint, which shall contain the HPAI of the KNXnet/IP Client’s discovery endpoint. The
HPAI may contain a unicast IP address to receive the answers from the different KNXnet/IP Servers
directly in a point-to-point manner. Typically, it should contain the KNXnet/IP System Setup multicast
address to ensure reception from KNXnet/IP Servers that are on a different subnetwork.

**KNXnet/IP** Discovery **KNXnet/IP**

**D**

**client** **server**


Service container

|Search.req|D|Col3|
|---|---|---|

|Col1|Search.resp|1|
|---|---|---|


Service container

|KNXnet/IP<br>client|D|
|---|---|

|Col1|KNXnet/IP<br>server<br>Service container<br>Control<br>1<br>Service container<br>Control<br>2|
|---|---|


**Figure 4 – Discovery procedure**

After sending the request, the KNXnet/IP Client shall wait for time SEARCH_TIMEOUT for
SEARCH_RESPONSE frames from KNXnet/IP Servers. After that period of time, any received
SEARCH_RESPONSE frame shall be ignored by that client until it starts another discovery cycle.
SEARCH_REQUEST frames received by clients from other clients shall be ignored.

Any KNXnet/IP Server receiving a SEARCH_REQUEST service shall respond immediately with a
SEARCH_RESPONSE frame to the given HPAI using its discovery endpoint. Such a response shall
contain only the HPAI of the KNXnet/IP Server’s control endpoint for all further communication.

Any KNXnet/IP Server shall support discovery by processing search requests and sending correct
responses. A KNXnet/IP Server may support links to more than one KNX Subnetwork, however, it shall
send a SEARCH_RESPONSE data packet for the control endpoint of each KNX Subnetwork it supports
connections to, even if it supports only one data connection at a time.


-----

#### 4.3 Self description
Typically, after discovering a KNXnet/IP Server, the KNXnet/IP Client sends a DESCRIPTION_REQUEST through a unicast or point-to-point connection to all control endpoints of the KNXnet/IP
Server. It is required that every KNXnet/IP implementation supports description requests. Furthermore,
before a KNXnet/IP Client communicates with a KNXnet/IP Server, it should check if the server supports
the services requested by the client using the self description mechanism.

If a KNXnet/IP Server receives a valid description request, it shall reply with a DESCRIPTION_RESPONSE frame providing information on the supported protocol version range, its own capabilities,
state information and optionally a friendly name for this KNXnet/IP Server’s KNX connection. As a
KNXnet/IP Server may support links to more than one KNX Subnetwork, it shall support responding to
discovery requests for each potential KNX Subnetwork connection announced by the discovery
responses.


-----

### 5 Communication Channels

#### 5.1 Introduction
A communication channel shall be the data endpoint connection between a KNXnet/IP Client and a
KNXnet/IP Server. Data endpoint connections shall be established for services requiring point-to-point
communication e.g., KNXnet/IP Tunnelling or Device Management. Any point-to-point connection
between a KNXnet/IP Client and a KNXnet/IP Server shall be initiated by the client. Any KNXnet/IP
Server shall support at least one client connection at a time. It may support more than one client
connection at a time; however, it shall ensure that existing connections are not affected by accepting new
connections (e.g., a KNXnet/IP Server shall not accept a KNXnet/IP Tunnelling connection on the same
physical access to a KNX Subnetwork in different modes – Normal Mode or Busmonitor Mode).

#### 5.2 Establishing a link
To establish a link between a KNXnet/IP Client and a KNXnet/IP Server, the client shall send a
CONNECT_REQUEST frame to the control endpoint of the server. This request shall provide
information on the requested connection type (e.g., data tunnelling or remote logging), general and
connection type specific options (e.g., Data Link Layer or Busmonitor Mode[ 2)] and the data endpoint
HPAI that the client wants to use for this communication channel.

Before sending a connection request of a specific type (with specific options) the KNXnet/IP Client
should check against the self description information received from the KNXnet/IP Server if the server
supports the requested connection type and/or all the requested options.

The KNXnet/IP Server shall then send a CONNECT_RESPONSE frame in any case back to the
KNXnet/IP Client requesting to establish the connection, providing the status of the request (with
extended status information if applicable). If the request could be accepted by the server, the
CONNECT_RESPONSE frame shall additionally contain an identifier as well as the HPAI of the data
endpoint that the server now prepared for this communication channel[ 3)].

After sending the connection request, the KNXnet/IP Client shall wait for the host protocol dependent
time CONNECT_REQUEST_TIMEOUT (= 10 seconds) for the response frame from KNXnet/IP Server.
After that period of time, any received response frame shall be ignored by that client until it starts another
connection request.

The current protocol specification assumes that a connection shall not be shared by multiple clients.
Therefore, a KNXnet/IP Server shall not accept multiple connect requests of the same type on e.g., the
same physical KNX connection, though it may of course implement numerous physical connections,
exposing each logically as an independent KNXnet/IP Server, if supported by the used host protocol. The
client implementation can rely on that restriction and is not required to handle such a connection sharing
scenario. Service family exceptions to this general rule are described in the corresponding service family
KNXnet/IP chapter.

2) The list of supported layers and services is supposed to be extended in further versions.
3) Note that an KNXnet/IP connection may consist due to technical reasons of multiple logical connections at the
host protocol layer.


-----

**KNXnet/IP** **KNXnet/IP**
**client** **server**

Service container

Control

Connect.req **1**

Connect.resp **2**

Data
**1** **2**

Data.req

**Figure 5 – Establishing a data connection**

#### 5.3 Connection Header

##### 5.3.1 Description
The body of every KNXnet/IP frame sent over an established communication channel shall start with data
fields that shall contain additional general information about the data connection. The amount of this data
and what type of information is included there in particular shall be determined by several options during
the connection phase of a communication channel. The total of these data fields is called connection
header and its appearance varies greatly depending on the already mentioned connection options. Only
the order in which the different data fields are stored in the connection header is fixed.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Communication Channel ID  |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Sequence Counter      |  service type specific    |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Connection Type Specific Header               |
          |  (variable length, optional)                 |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |                   |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |                   |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 6 – Common connection header**

##### 5.3.2 Structure length
Structure Length shall be the total length of the connection header.

##### 5.3.3 Communication Channel ID
The KNXnet/IP Server shall assign a Communication Channel ID to each established communication
channel.

|Connect.req|1|Col3|
|---|---|---|

|Col1|Connect.resp|2|
|---|---|---|

|KNXnet/IP<br>client|1|
|---|---|


-----

##### 5.3.4 Sequence Counter
The sequence counter shall be maintained for each communication channel. It shall be incremented by
one independently for every communication channel for each KNXnet/IP frame sent over the data
connection. Both KNXnet/IP devices maintaining the communication channel shall have independent
sequence counters.

Every time a connection is established, the counter for this connection shall be set to 0, so the first
KNXnet/IP frame sent on an established communication channel shall have a sequence counter of 0.

##### 5.3.5 Connection Type specific Header Items
The connection type specific header items are optional and of variable length depending on the type of the
connection.

#### 5.4 Heartbeat monitoring
Host protocols not providing mechanisms for life time check like UDP/IP need a procedure to identify
failure of communication, may it be on the KNX or the tunnelling network. To detect such situations
heartbeat monitoring is defined and shall be implemented by both KNXnet/IP Clients and KNXnet/IP
Servers.

The client shall send a CONNECTIONSTATE_REQUEST frame regularly, i.e. every 60 seconds, to the
server’s control endpoint, which shall respond immediately with a CONNECTIONSTATE_RESPONSE
frame (this counts as heartbeat response).

If the KNXnet/IP Client does not receive the heartbeat response within the CONNECTIONSTATE_REQUEST_TIMEOUT (= 10 seconds) or the status of a received heartbeat response signalled any kind of
error condition, the client shall repeat the CONNECTIONSTATE_REQUEST three (3) times and then
terminate the connection by sending a DISCONNECT_REQUEST to the server’s control endpoint.

If the KNXnet/IP Server does not receive a heartbeat request within 120 seconds of the last correctly
received message frame, the server shall terminate the connection by sending a DISCONNECT_REQUEST to the client’s control endpoint. The server shall not retrigger the timeout after messages
received with unexpected sequence number.

#### 5.5 Disconnecting
Typically, the client terminates the connection. During normal operation, the client shall send a
DISCONNECT_REQUEST frame to the server’s control endpoint to request termination of the data
channel connection.

The client should try to disconnect gracefully if possible, even under error conditions. The server may
disconnect from the client by sending a DISCONNECT_REQUEST in case of internal problems or if it
receives invalid data packets, however, it is recommended to let the client terminate the connection.

The KNXnet/IP device receiving the DISCONNECT_REQUEST from the communication partner shall
acknowledge the operation with a DISCONNECT_RESPONSE frame. This data packet shall signal the
final termination of a previously established communication channel.


-----

### 6 General implementation guidelines

#### 6.1 Introduction
This clause defines programming guidelines that must be taken into account when implementing
KNXnet/IP Servers or clients, respectively. The compliance to these guidelines is a requirement for the
certification of the protocol implementation.

#### 6.2 KNXnet/IP Servers

- If a server receives a data packet with an unsupported version field, it shall reply with a negative
confirmation frame indicating in the status field E_VERSION_NOT_SUPPORTED.

- If an invalid data packet is received, the implementation shall ignore the data packet without taking
any further action.

- If a connection is established, all data packets shall be sent with the same protocol version.

- If a connection is established and the protocol version changes within the received data packets, the
server shall shut down the connection.

- A KNXnet/IP Server shall at least be able to process KNXnet/IP frames with a total length of
508 octets. Clause 8.4.3.3 specifies how a server shall handle the reception of KNXnet/IP frames
longer than the supported frame length.

#### 6.3 KNXnet/IP Clients

- If a client receives a data packet with an unsupported version field, it shall reply with a negative
confirmation frame indicating in the status field E_VERSION_NOT_SUPPORTED. If a connection
to that server sending with an unsupported protocol version is established, the client shall disconnect.
The client may try to reconnect then and re-establish the connection.

- If an invalid data packet is received, the implementation shall ignore the data packet without taking
any further action.

- If a connection is established, all data packets shall be sent with the same protocol version.

- If a connection is established and the protocol version changes within the received data packets, the
client shall disconnect from the server. The client may try to reconnect then and re-establish the
connection.

- A KNXnet/IP Client shall not assume that the KNXnet/IP Server supports KNXnet/IP frames with a
total length of more than 508 octets.

#### 6.4 KNXnet/IP Router settings

##### 6.4.1 KNXnet/IP Router factory default settings
An important feature for KNXnet/IP Routers is that they shall provide proper KNXnet/IP Routing without
any user intervention. This plug and play Routing behaviour requires a standardized factory default
configuration.

- Routers shall be shipped with a default Individual Address of FF00h.

- The Routing multicast address shall equal the System Setup multicast address.

- KNX broadcast telegrams shall be routed from one KNX Subnetwork to another even if KNXnet/IP
Routing devices are still being used in their factory default configuration.

- KNXnet/IP Routing shall already work even if a valid unicast IP address has not been obtained by or
assigned to the KNXnet/IP Routing device.


-----

- KNXnet/IP Routing shall already work and KNXnet/IP Tunnelling shall be available for (further)
configuration of the KNXnet/IP Router if an Individual Address has been assigned to a KNXnet/IP
Router via KNX Subnetwork.

##### 6.4.2 KNXnet/IP Router IP address assignment
KNXnet/IP Routers shall support plug and play KNXnet/IP Routing out of the box even if a valid unicast
IP address is not acquired from a DHCP server, by manual input, or via ETS configuration. This may
require that the IP stack can send and receive multicast IP messages although a valid unicast IP address is
not acquired.

If an IP stack does not support multicasting without an assigned unicast IP address then the KNXnet/IP
Router shall acquire a unicast IP address via AutoIP or by self-assigning the default KNXnet/IP source
unicast IP address 0.0.0.0.

If a valid unicast IP address is not acquired the KNXnet/IP Router shall use the default KNXnet/IP source
unicast IP address 0.0.0.0 for Routing but shall not support KNXnet/IP Tunnelling.

#### 6.5 Initial setup procedures for KNXnet/IP Servers

##### 6.5.1 General
KNXnet/IP devices shall be configurable in the same way as traditional KNX devices. In an unconfigured
state KNXnet/IP Routers shall operate with default values enabling KNX telegrams to pass from one
KNX Subnetwork to another, enabling KNXnet/IP Routers to transparently replace KNX Routers (Lineand Backbone Couplers).

This requirement is set under the condition that KNX Individual Addresses shall be unique across the IP
network. If KNXnet/IP devices of two independent installations are connected to the same IP network or
a KNX project consists of multiple installations, the use of one factory default routing configuration
cannot guarantee the delivery of KNX telegrams to the intended destination as the same KNX (Individual
or Group) Address could be present in different installations.

Tool Software

(ETS)

1.1.2

LAN

1.1.2 1.1.2

**Router** **Router** **Router** **Router**

1.1.2

1.1.2

KNX KNX KNX KNX
subnetwork subnetwork subnetwork subnetwork

Installation A Installation B

**Figure 7 – KNX project with multiple installations**


-----

Under the precondition that only one installation is connected to the IP network these rules apply.

1. Upon power-up the KNXnet/IP device shall step through the procedure described in KNXnet/IP Core,
clause 0 “

2. Communication Channels

6.5.1.1.1 Connection Header
For connections inside a TCP connection, the sequence counter shall not be evaluated by the receiver.
The sender may set the sequence counter to zero.

6.5.1.1.2 Heartbeat monitoring
Heartbeat monitoring and time-out of the inner connections and sessions shall not be changed by this AN.
As long as there is an inner connection or Session, the TCP connection shall not time out.

6.5.1.1.3 Connection Request
If Control Endpoint is “Route Back”, Data Endpoint must also be “Route Back”.

If Client requested “Route Back” Data Endpoint, Server shall also select “Route Back” Data Endpoint of
same type.

###### 6.5.1.2 Relation between TCP connections, Secure Sessions and plain KNXnet/IP connections

- One TCP connection may contain multiple concurrent Secure Sessions and plain KNXnet/IP
connections. The lifetime of these Secure Sessions and plain KNXnet/IP connections may overlap in
any way.

- One TCP connection may contain multiple sequential Secure Sessions and plain KNXnet/IP
connections. After closing the last Secure Session and plain KNXnet/IP connection, a new Secure
Session or plain KNXnet/IP connection can be established in the same TCP connection, if it is
requested before the TCP connection runs into its 10 s idle timeout.

- Each Secure Session and each plain KNXnet/IP connection is associated with exactly one TCP
connection and may only be used through this TCP connection. Secure Sessions and plain
KNXnet/IP connections do not span multiple TCP connections (neither concurrent TCP connections
nor sequential TCP connections). Secure Session keys and connection IDs negotiated in one TCP
connection are not valid in other TCP connections which may exist in parallel.

- Closing a TCP connection implicitly closes all contained Secure Sessions and plain KNXnet/IP
connections. It also closes Secure Sessions which are not yet authenticated.

- TCP connections are not associated with a Secure Session user id, a certain authentication, a certain
authorization or any other privilege.

###### 6.5.1.3 Relation between Secure Sessions and KNXnet/IP connections

- One Secure Session may contain multiple concurrent KNXnet/IP connections. The lifetime of these
KNXnet/IP connections may overlap in any way.

- One Secure Session may contain multiple sequential KNXnet/IP connections. After closing the last
KNXnet/IP connection, a new KNXnet/IP connection can be established in the same Secure Session,
if it is established before the Secure Session runs into its idle timeout.

- Each KNXnet/IP connection is associated with exactly one Secure Session and may only be used
through this Secure Session. KNXnet/IP connections do not span multiple Secure Sessions (neither
concurrent Secure Session nor sequential Secure Sessions).

- Closing a Secure Session implicitly closes all contained KNXnet/IP connections.


-----

3. IP Address Assignment”, to retrieve an individual IP address.

4. If connected to a KNX Serial Interface device (RS232) or KNX USB Interface, the tool software can
only access KNX devices on the local KNX Subnetwork (including the local KNXnet/IP Router) as
long as not all the KNXnet/IP Router devices belonging to one project are successfully configured.

5. The tool software should always attempt to configure KNXnet/IP Router devices first to gain access
to KNX devices behind possibly still unconfigured KNXnet/IP Routers.

6. If directly connected to the IP network, the tool software can access all KNXnet/IP devices and
through configured KNXnet/IP Routers the corresponding KNX Subnetworks.

7. The tool software should use the IP network for the setup of projects containing KNXnet/IP devices.

8. It is possible to completely configure KNXnet/IP devices in one single configuration procedure
(KNX Individual Address assignment and parameter download).

9. Assignment of KNX Individual Address

If the tool software is connected through a KNX Serial Interface device (RS232) or KNX USB
Interface to the KNX network, the traditional KNX management procedure applies for
KNXnet/IP devices as well as other KNX nodes. Devices behind unconfigured KNXnet/IP
Routers are not reachable. If the tool software is connected to the IP network, the configuration
procedure for KNXnet/IP devices (specified below) shall apply. Before setting up KNX field
media devices the tool software must firstly configure all KNXnet/IP Router devices.

10. Parameter download

If the tool software is connected through a KNX Serial Interface device (RS232) or KNX USB
Interface to the KNX network, the traditional KNX management procedure shall apply for
KNXnet/IP devices as well as other KNX devices. If the tool software is connected to the IP
network, it shall establish management connections to every KNXnet/IP device to download the
device parameters (see configuration procedure). After having configured all KNXnet/IP Router
devices, the tool software can access all other KNX nodes of the project for further set-up and
download through a KNXnet/IP Tunnelling connection.

11. If the SEARCH_RESPONSE answers reveal that KNXnet/IP devices use different IP address spaces
the tool software shall present an error message.

12. If the SEARCH_RESPONSE answers reveal that the IP address of an KNXnet/IP device is different
from the network settings of the tool software and the IP address of the KNXnet/IP device is an
AutoIP address, the tool software shall present an error message and user control button that enables
to Reset the KNXnet/IP device via KNXnet/IP Routing with the KNX connectionless restart service.

##### 6.5.2 Configuration Procedure for configuration via KNXnet/IP Routing
The tool software is connected to a KNX Subnetwork (1.1.) via a KNX Serial Interface device (RS232) or
KNX USB interface. A second KNX Subnetwork (1.2) is connected with the first via two KNXnet/IP
Routers and a LAN. All devices including the KNXnet/IP Routers are initially unconfigured.

The tool software uses KNX management procedures and (indirectly) KNXnet/IP Routing to configure
the two KNXnet/IP Routers.

This is the Configuration Procedure for assignment of the KNX Individual Address and configuration of
parameters of a KNXnet/IP device:

a) The tool software requests the user to activate the Programming Mode of the KNXnet/IP device.

EXAMPLE This can be done by pressing the Programming Button on the KNXnet/IP device.

b) The tool software sends a KNX read (broadcast). The KNXnet/IP Router on this KNX
Subnetwork sends this broadcast to other KNXnet/IP Routers which in turn forward it to their
KNX Subnetworks and process the telegram themselves if the Programming Mode is active.


-----

c) The tool software shall check if more than one device answers with „programming mode active”
and if so shall abort procedure with a descriptive message about the reason for aborting the
procedure. The KNXnet/IP Router on this KNX Subnetwork shall forward the answer(s) to this
KNX Subnetwork.

d) The tool software shall send a KNX write (broadcast) to write the KNX Individual Address into
the KNXnet/IP device. The KNXnet/IP Router on this KNX Subnetwork shall send this broadcast
to other KNXnet/IP Routers, which in turn shall forward it to their KNX Subnetworks and
process the telegram themselves if their Programming Mode is active.

e) The tool software shall establish a KNX Transport Layer connection to the KNXnet/IP device to
download the configuration parameters (Properties).

NOTE This requires that the KNXnet/IP Router existing on the same KNX Subnetwork as the tool software shall be
configured firstly before other KNXnet/IP devices can be configured.

f) After downloading the parameters, the tool software shall reset the KNXnet/IP device for the
parameters to become effective.

##### 6.5.3 Configuration Procedure for configuration via KNXnet/IP Device Management
The tool software is directly connected to a LAN. Two KNX Subnetworks, (1.1.) and (1.2), are connected
to the LAN via two KNXnet/IP Routers. All devices including the KNXnet/IP Routers are initially
unconfigured.

The tool software shall use KNXnet/IP Device Management to configure the two KNXnet/IP Routers.

This is the Configuration Procedure for assignment of the KNX Individual Address and configuration of
parameters of a KNXnet/IP device.

a) The tool software shall request the user to activate the Programming Mode of the KNXnet/IP
device.

EXAMPLE This can be done by pressing the Programming Button on the KNXnet/IP device.

b) The tool software shall send a KNXnet/IP SEARCH_REQUEST frame.

c) The tool software shall check if more than one KNXnet/IP device (service container) answers
with device status “button pressed” and if so abort the procedure.

d) The tool software shall use the IP address from the SEARCH_RESPONSE frame of the
KNXnet/IP device to establish a KNXnet/IP device management connection to the device.

e) The tool software shall set the KNX Individual Address, project identifier and Subnetwork
information if applicable.

f) At this point the tool software can download additional parameters if necessary.

g) After successfully disconnecting the KNXnet/IP device management connection or sending a
reset_req service to the device, the changed values shall be written, and the device shall be
restarted.


-----

### 7 Frame structures

#### 7.1 Introduction
All KNXnet/IP frames shall have a common header, consisting of header length information, the protocol
version, the KNXnet/IP service type identifier, and the total length of the KNXnet/IP frame.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNXNETIP_SERVICE_TYPE                    |
          |  (2 octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + sizeof(message body)            |
          |  (2 octets)                         |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 8 – KNXnet/IP frame header**

Requests sent to connectionless KNXnet/IP endpoints shall include information about the return address.
This HPAI for the reception of the response information shall always be the first data of the KNXnet/IP
body of all these requests. Additional, KNXnet/IP service related data may follow. Response frames do
not contain this kind of return address information.

#### 7.2 Common constants

##### 7.2.1 HEADER_SIZE_10
This constant with value 06h shall identify the KNXnet/IP header as defined in protocol version 1.0.

##### 7.2.2 KNXNETIP_VERSION_10
This constant with value 10h shall identify the KNXnet/IP protocol version 1.0.

#### 7.3 Common error codes

##### 7.3.1 E_NO_ERROR
This constant with value 00h shall identify a successful operation.

##### 7.3.2 E_HOST_PROTOCOL_TYPE
This constant with value 01h shall identify that the requested host protocol is not supported by the
KNXnet/IP device.

##### 7.3.3 E_VERSION_NOT_SUPPORTED
This constant with value 02h shall identify that the requested protocol version is not supported by the
KNXnet/IP device.

##### 7.3.4 E_SEQUENCE_NUMBER
This constant with value 04h shall identify that the received sequence number is out of order.


-----

#### 7.4 KNXnet/IP services

##### 7.4.1 Core KNXnet/IP services

###### 7.4.1.1 SEARCH_REQUEST
This constant with value 0201h shall identify the KNXnet/IP service type sent by KNXnet/IP Client to
search available KNXnet/IP Servers.

###### 7.4.1.2 SEARCH_RESPONSE
This constant with value 0202h shall identify the KNXnet/IP service type sent by KNXnet/IP Server
when responding to a KNXnet/IP SEARCH_REQUEST.

###### 7.4.1.3 DESCRIPTION_REQUEST
This constant with value 0203h shall identify the KNXnet/IP service type sent by KNXnet/IP Client to a
KNXnet/IP Server to retrieve information about capabilities and supported services.

###### 7.4.1.4 DESCRIPTION_RESPONSE
This constant with value 0204h shall identify the KNXnet/IP service type sent by KNXnet/IP Server in
response to a DESCRIPTION_REQUEST to provide information about the KNXnet/IP Server
implementation.

###### 7.4.1.5 CONNECT_REQUEST
This constant with value 0205h shall identify the KNXnet/IP service type sent by KNXnet/IP Client to
establish a communication channel with a KNXnet/IP Server.

###### 7.4.1.6 CONNECT_RESPONSE
This constant with value 0206h shall identify the KNXnet/IP service type sent by KNXnet/IP Server in
response to a CONNECT_REQUEST frame.

###### 7.4.1.7 CONNECTIONSTATE_REQUEST
This constant with value 0207h shall identify the KNXnet/IP service type sent by KNXnet/IP Client
requesting the connection state of an established connection with a KNXnet/IP Server.

###### 7.4.1.8 CONNECTIONSTATE_RESPONSE
This constant with value 0208h shall identify the KNXnet/IP service type sent by KNXnet/IP Server
when receiving a CONNECTIONSTATE_REQUEST for an established connection.

###### 7.4.1.9 DISCONNECT_REQUEST
This constant with value 0209h shall identify the KNXnet/IP service type sent by KNXnet/IP device,
typically the KNXnet/IP client, to terminate an established connection.

###### 7.4.1.10 DISCONNECT_RESPONSE
This constant with value 020Ah shall identify the KNXnet/IP service type sent by a KNXnet/IP device,
typically the KNXnet/IP Server, in response to a DISCONNECT_REQUEST.


-----

#### 7.5 Placeholders

##### 7.5.1 Host Protocol Address Information (HPAI)
The Host Protocol Address Information structure (HPAI) shall be the address information required to
uniquely identify a communication channel on the host protocol. Its size shall vary between different host
protocols. For the specific definition of the HPAI consult the host protocol dependent addendums of the
KNXnet/IP specification.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Host Protocol Code     |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Host Protocol Dependent Data                |
          |  (variable length)                      |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |

```
**Figure 9 – HPAI structure binary format**

##### 7.5.2 Connection Request Information (CRI)
The Connection Request Information structure (CRI) shall be the additional information needed for
different types of communication channels to fulfil a connection request. As this structure shall contain
two substructures including host protocol independent data as well as host protocol dependent information, the specific definition of the CRI can be found in the description of the connection type with
consultancy of the host protocol dependent parts of the KNXnet/IP specification.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Connection Type Code    |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Host Protocol Independent Data               |
          |  (variable length, optional)                 |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Host Protocol Dependent Data                |
          |  (variable length, optional)                 |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |

```
**Figure 10 – CRI structure binary format**

##### 7.5.3 Connection Response Data Block (CRD)
The Connection Request Data Block structure (CRD) shall be the data block returned with the
CONNECT_RESPONSE frame. As this structure shall contain two substructures including host protocol
independent data as well as host protocol dependent information, the specific definition of the CRD can
be found in the description of the connection type with consultancy of the host protocol dependent parts
of the KNXnet/IP specification.


-----

```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Connection Type Code    |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Host Protocol Independent Data               |
          |  (variable length, optional)                 |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Host Protocol Dependent Data                |
          |  (variable length, optional)                 |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |                            |

```
**Figure 11 – CRD structure binary format**

##### 7.5.4 Description Information Block (DIB)

###### 7.5.4.1 Use, format and general requirements
The Description Information Block structure (DIB) shall be used by a KNXnet/IP Server to return a
specific block of device information when responding to a DESCRIPTION_REQUEST.

At least two DIB structures shall be returned with information about the device capabilities on (1) device
hardware and (2) supported service families.

More than two DIB structures may be returned in one DESCRIPTION_RESPONSE frame.

The first octet of each DIB shall contain the length of the DIB structure. The second octet shall declare
the DIB structure type. Then the actual data of the DIB shall be appended. The structure shall always
have an even number of octets which may have to be achieved by padding with 00h in the last octet of the
DIB structure.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Description Information Block data             |
          |  (?? octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 12 – Description structure binary format**

Table 1 lists the valid description type codes.

**Table 1 - Description type codes**

**Description type** **Value** **Description**

DEVICE_INFO 01h Device information e.g., KNX medium.

SUPP_SVC_FAMILIES 02h Service families supported by the device.

IP_CONFIG 03h IP configuration

IP_CUR_CONFIG 04h current configuration

KNX_ADDRESSES 05h KNX addresses

Reserved 06h to FDh Reserved for future use.

MFR_DATA FEh DIB structure for further data defined by device
manufacturer.

not used FFh Not used.

|Description type|Value|Description|
|---|---|---|
|DEVICE_INFO|01h|Device information e.g., KNX medium.|
|<br>SUPP_SVC_FAMILIES|02h|Service families supported by the device.|
|<br>IP_CONFIG|03h|IP configuration|
|<br>IP_CUR_CONFIG|04h|current configuration|
|<br>KNX_ADDRESSES|05h|KNX addresses|
|<br>Reserved|06h to FDh|Reserved for future use.|
|MFR_DATA|FEh|DIB structure for further data defined by device<br>manufacturer.|
|not used|FFh|Not used.|


-----

###### 7.5.4.2 Device information DIB
The device information DIB shall have the structure as given below.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNX medium         |  Device Status        |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNX Individual Address                   |
          |  (2 Octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Project-Installation identifier               |
          |  (2 Octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNXnet/IP device KNX Serial Number             |
          |  (6 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNXnet/IP device routing multicast address         |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNXnet/IP device MAC address                |
          |  (6 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Device Friendly Name                    |
          |  (30 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
                            ....
          |                   |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
♦ **KNX medium**

The KNX medium codes shall be as specified in Table 2.

**Table 2 – KNX medium codes**

**KNX medium** **KNX**
**code** **medium**

01h reserved

02h TP1

04h PL110

08h reserved

10h RF

20h KNX IP

|KNX medium<br>code|KNX<br>medium|
|---|---|
|01h|reserved|
|02h|TP1|
|04h|PL110|
|08h|reserved|
|10h|RF|
|20h|KNX IP|


-----

These values shall be identical to the PID_MEDIUM_TYPE Property specified in [01]. the
encoding is specified as DPT_Media in [03]; exactly one single bit shall be set.

♦ **Device Status**

Device Status octet shall be as specified in Figure 13.

**bit 7** **bit 6** **bit 5** **bit 4** **bit 3** **bit 2** **bit 1** **bit 0**

reserved reserved reserved reserved reserved reserved reserved programming

mode

**Figure 13 – Device Status**

The encoding of bit 0 “programming mode” shall be identical to bit 0 “progmode” in
PID_PROGMODE as specified in [01].

♦ **Project-Installation Identifier**

The Project-Installation identifier shall be as specified in Figure 14.

**bit 15 to 4** **bit 3 to 0**

Project number Installation number

**Figure 14 – Project-Installation Identifier**

The Project-Installation identifier shall solely be assigned by ETS and shall be used to uniquely
identify KNXnet/IP devices in a project with more than one KNX installation, i.e., more than 15 Areas
with 15 Lines, or in an environment with more than one KNX project.

♦ **KNXnet/IP device KNX Serial Number**

The KNXnet/IP device KNX Serial Number shall be the KNX Serial Number of the KNXnet/IP
device. This information may be used to identify the device or set its Individual Address.

♦ **KNXnet/IP device routing multicast address**

The KNXnet/IP device routing multicast address shall be the multicast address that shall be used by a
KNXnet/IP Router for KNXnet/IP Routing. KNXnet/IP devices that do not implement KNXnet/IP
Routing shall set this value to 0.0.0.0. This information may be used if KNXnet/IP Routing frames
need to be sent to KNXnet/IP Routers that do not use the default KNXnet/IP Routing Multicast
Address, which shall be equal to the KNXnet/IP System Setup Multicast Address.

♦ **KNXnet/IP device MAC address**

The KNXnet/IP device MAC address shall be the Ethernet MAC address of the KNXnet/IP device.
This information may be used to identify the device on the Ethernet to a server allocating network
resources, specifically the unicast IP address for the KNXnet/IP device.

♦ **Device Friendly Name**

The Device Friendly Name may be any NULL (00h) terminated ISO 8859-1 character string with a
maximum length of 30 octets. This name may be used to identify the device to a user. Unused octets
shall be filled with the NULL (00h) character.

|bit 7|bit 6|bit 5|bit 4|bit 3|bit 2|bit 1|bit 0|
|---|---|---|---|---|---|---|---|
|reserved|reserved|reserved|reserved|reserved|reserved|reserved|programming<br>mode|

|bit 15 to 4|bit 3 to 0|
|---|---|
|Project number|Installation number|


-----

###### 7.5.4.3 Supported service families DIB
The supported service families DIB shall have the structure as specified in Figure 15.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Service Family ID      |  Service Family version   |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Service Family ID      |  Service Family version   |
          |  (1 Octet)          |  (1 Octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  ....            |  ....            |
          |   |                |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Service Family ID      |  Service Family version   |
          |  (1 Octet)          |  (1 Octet)          |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 15 – Supported services families DIB**

The service family IDs shall be the high octet of the Service Type ID. A list of service type IDs can be
found in [04].

The Service Family version shall refer to the implemented version of the KNXnet/IP Service Family. The
Service Family versions are defined in the specification papers of the services explicitly or through the
definition of Profiles.

EXAMPLE 1 If Core v2 is supported then the Supported Service Families DIB shall include 02h for the Core
Service Family (02h).
Any version of a service family shall be backwards compatible with previous versions, i.e. all services
shall be implemented and supported. The Service Family Version shall be an integer.

If used within a SEARCH_RESPONSE or DESCRIPTION_RESPONSE frame, only the supported
service families indicated in Table 3 shall be included. If used within a SEARCH_RESPONSE_EXTENDED frame, all supported service families shall be included.

**Table 3 – Allowed Supported Service Families**

**Allowed in**

**Allowed in**

**SEARCH_RESPONSE /**

**SEARCH_RESPONSE_-**

**DESCRIPTION_-**

**EXTENDED**

**Supported Family** **Code** **RESPONSE**

Core 02h Yes Yes

Device Management 03h Yes Yes

Tunnelling 04h Yes Yes

Routing 05h Yes Yes

Remote Logging 06h Yes Yes

Remote Configuration 07h Yes Yes
and Diagnosis

Object Server 08h Yes Yes

Security 09h No Yes

Other[ 4)] No Yes

4) Placeholder for possible future extensions.

|Supported Family|Code|Allowed in<br>SEARCH RESPONSE /<br>_<br>DESCRIPTION -<br>_<br>RESPONSE|Allowed in<br>SEARCH RESPONSE -<br>_ _<br>EXTENDED|
|---|---|---|---|
|Core|02h|Yes|Yes|
|Device Management|03h|Yes|Yes|
|Tunnelling|04h|Yes|Yes|
|Routing|05h|Yes|Yes|
|Remote Logging|06h|Yes|Yes|
|Remote Configuration<br>and Diagnosis|07h|Yes|Yes|
|Object Server|08h|Yes|Yes|
|Security|09h|No|Yes|
|Other 4)||No|Yes|


-----

###### 7.5.4.4 IP Config DIB
The IP configuration DIB shall have the following structure.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  IP Address                         |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Subnet Mask                         |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Default Gateway                       |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  IP Capabilities       |  IP assignment method    |
          |  (1 Octet)          |  (1 Octet)          |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+

```
**Figure 16 – IP Config DIB**

###### 7.5.4.5 IP Current Config DIB
The IP current configuration DIB shall have the following structure.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Current IP Address                     |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Current Subnet Mask                     |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Current Default Gateway                   |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DHCP Server                         |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                   |
          |                   |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+- - - - - - - - - - - - - - - -+
          | Current IP assignment method |  Reserved          |
          | (1 Octet)          |  (1 Octet)          |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+

```
**Figure 17 - IP Current Config DIB**


-----

###### 7.5.4.6 KNX Addresses DIB
The KNX address DIB shall have the following structure.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNX Individual Address                   |
          |  (2 octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Additional Individual Address 1 (optional)         |
          |  (2 octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Additional Individual Address 2 (optional)         |
          |  (2 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |  ...                             |
          |                   |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+

```
**Figure 18 - KNX Addresses DIB**

###### 7.5.4.7 Manufacturer data DIB
The manufacturer data DIB has this structure.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet)          |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  KNX Manufacturer ID                     |
          |  (2 Octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Any manufacturer specific data               |
          |  (?? Octets)                         |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 19 – Manufacturer data DIB**

The KNX manufacturer ID shall be added to clearly identify the manufacturer. This information is not
necessarily encoded in the KNXnet/IP device KNX Serial Number (6 octets).

The manufacturer data DIB may contain any manufacturer specific data.

###### 7.5.4.8 Tunnelling Information DIB
The Tunnelling Information DIB shall be a variable length DIB (depending on the amount of Tunnelling
slots the server can manage) that consists of a list of 4 octet elements each containing the 2 octet
Individual Address and 2 status octets.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet) = 07h       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  APDU-length for bus access                 |
          |  (2 octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Tunnelling Slot 1 Information                |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |  Tunnelling Slot 2 Information (optional)          |
          |  (4 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                                |
          |                           |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+

```
**Figure 20 – Tunnelling Information DIB**


-----

**APDU-length for bus access**

This shall be the maximal APDU-length that the Tunnelling Interface supports for bus access.
The value of this field shall equal the value of PID_MAX_INTERFACE_APDU_LENGTH
(PID 68) in the cEMI Server Object.
**Tunnelling Slot Information**

Each Tunnelling Slot Information shall be structured as follows. This is shown in Figure 21.

**octet 4** **octet 1**

**octet 3** **octet 2**
**(MSB)** **(LSB)**

Individual Address Status

**Figure 21 – Tunnelling Slot Information**

**Individual Address (octet 4 MSB and octet 3)**

This shall be the Individual Address that is currently assigned to the Tunnelling Slot.

**Status (octet 2 and octet 1 LSB)**

This octet shall describe the current state of the Tunnelling Slot.

**Bit Nr.** **15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0**

**Meaning** r r r r r r r r r r r r r U A F

**Value** 1 1 1 1 1 1 1 1 1 1 1 1 1

**Figure 22 – Tunnelling Slot Status**

NOTE 1 The encoding of the fields F, U, A and the reserved bits is chosen so that if all bits
are set, the Tunnelling Slot is usable.

**Bit 15 to bit 3**

These fields are reserved. The Server shall set these fields to 1.

**Bit 2: Usable (U)**

This bit shall indicate whether this Tunnelling Slot is currently usable or not.
**Mandatory criterion**

If at least one other Tunnelling Slot is occupied and has the same Individual
Address as this Tunnelling Slot, then this bit shall be cleared.

**Implementation specific criteria**

If the Tunnelling slot is not available because of one or more implementation
specific criteria, then this shall be signalled in this field. See
“Implementation specific connection request evaluation criteria” in [05].

**Encoding**

0: This slot is not usable.
1: This slot is usable.

|octet 4<br>(MSB)|octet 3|octet 2|octet 1<br>(LSB)|
|---|---|---|---|
|Individual Address|Individual Address|Status|Status|
|||||

|Bit Nr.|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Meaning **|r|r|r|r|r|r|r|r|r|r|r|r|r|U|A|F|
|**Value**|1|1|1|1|1|1|1|1|1|1|1|1|1||||


-----

**Bit 1: Authorised (A)**

This bit shall give indications about the authorisation of this Tunnelling Slot.

        - If this Tunnelling Information DIB is sent from a Server to a Client during a
KNX IP Secure Session, then the Server shall in this bit indicate whether the
Client would be authorised to use the Tunnelling Slot or not.

0: The Client would not be authorised.
1: The Client would be authorised.

        - If this Tunnelling Information DIB is sent outside a KNX IP Secure Session,
then the Server shall in this bit indicate whether this Tunnelling Slot requires
authorisation or not.

0: authorisation is required.
1: no authorisation is required.

**Bit 0: Free (F)**

This bit shall indicate whether this Tunnelling Slot is currently free or not.
0: This slot is not free.
1: This slot is free.

**Support in messages**

**Table 4 – Requirements on the inclusion of the Tunnelling Information DIB**

**Tunnelling**
**Message**
**Information DIB**

SEARCH_RESPONSE Not allowed.

SEARCH_RESPONSE_EXTENDED See Table 3.

DESCRIPTION_RESPONSE Not allowed.

###### 7.5.4.9 Extended Device Information DIB
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Structure Length      |  Description Type Code    |
          |  (1 octet)          |  (1 octet) = 08h       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Medium Status        | Reserved         |
          |  (1 octet)          | (1 octet) = 00h        |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Maximal Local APDU length                  |
          |  (2 octets)                         |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Device Descriptor Type 0                  |
          |  (2 octets)                         |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                           |
          |                           |
          +- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+
          |                                |
          |                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 23 – Extended Device Information DIB**

|Message|Tunnelling<br>Information DIB|
|---|---|
|SEARCH_RESPONSE|Not allowed.|
|SEARCH_RESPONSE_EXTENDED|See Table 3.|
|DESCRIPTION_RESPONSE|Not allowed.|


-----

**Medium Status**

The contents of this field shall be identical as the contents of the Property
PID_MEDIUM_STATUS (PID: 51) in the Router Object.

   - For an IP/TP1 KNXnet/IP Router (mask 091Ah), this shall be the connection state of the
TP1 connection at the Secondary Side.

   - For a KNXnet/IP Tunnelling Server on TP1, this shall be the connection state of the TP1
connection.

   - For all other KNXnet/IP devices, the field COMMUNICATION_IMPOSSIBLE shall
have the value FALSE.

**Maximal Local APDU length**

This shall be the maximal APDU length that is supported by the KNXnet/IP device.
The contents of this field shall be identical as the contents of the Property
PID_MAX_LOCAL_APDU_LENGTH (PID: 69) in the cEMI Server Object.

NOTE 2 This shall not be confused with the PID_MAX_APDU_LENGTH (PID: 58) in the Router
Object and which is available in the KNXnet/IP Router.
**Device Descriptor Type 0**

This shall be the Device Descriptor Type 0 (Mask Version) of the KNXnet/IP device.
The contents of this field shall be identical as the contents of the Property
PID_DEVICE_DESCRIPTOR (PID: 83) in the Device Object.

**Support in messages**

**Table 5 – Requirements on the inclusion of the Extended Device Information DIB**

**Extended Device**
**Message**

**Information DIB**

SEARCH_RESPONSE Not allowed.

SEARCH_RESPONSE_EXTENDED See Table 3.

DESCRIPTION_RESPONSE Not allowed.

#### 7.6 Discovery

##### 7.6.1 SEARCH_REQUEST
The SEARCH_REQUEST Frame shall be sent by a KNXnet/IP Client to the discovery endpoints of any
listening KNXnet/IP Server. Communication to and from the discovery endpoint of KNXnet/IP devices is
only allowed using UDP datagrams. As communication with the discovery endpoint shall be
connectionless and stateless, the KNXnet/IP Client’s discovery endpoint address information shall be
included in the KNXnet/IP body. If this information contains a TCP address, the SEARCH_REQUEST
Frame shall be discarded.

|Message|Extended Device<br>Information DIB|
|---|---|
|SEARCH_RESPONSE|Not allowed.|
|SEARCH_RESPONSE_EXTENDED|See Table 3.|
|DESCRIPTION_RESPONSE|Not allowed.|


-----

```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  SEARCH_REQUEST                       |
          |  (0201h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + sizeof(HPAI)                |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Discovery endpoint                     |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 24 – SEARCH_REQUEST frame binary format**

##### 7.6.2 SEARCH_RESPONSE
The SEARCH_RESPONSE frame shall be sent by the KNXnet/IP Server as an answer to a received
SEARCH_REQUEST frame. It shall be addressed to the KNXnet/IP Client’s discovery endpoint using
the HPAI included in the received SEARCH_REQUEST frame.

The HPAI of the KNXnet/IP Server’s own control endpoint shall be carried in the KNXnet/IP body of the
SEARCH_RESPONSE frame along with the description of the device hardware and the supported service
families DIB, which shall include the actual Service Family version and is not restricted to 01h.

EXAMPLE 2 If the Tunnelling v2 is supported, then the Service Family version for Tunnelling shall be 02h.
If the KNXnet/IP Server supports more than one KNX connection, the KNXnet/IP Server shall announce
each of its own control endpoints in a single SEARCH_RESPONSE frame.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  SEARCH_RESPONSE                       |
          |  (0202h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + sizeof(HPAI) + sizeof(Description)     |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Control endpoint                      |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |  DIB                             |
          |  device hardware                       |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |  DIB                             |
          |  supported service families                 |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 25 – SEARCH_RESPONSE frame binary format**

KNXnet/IP Servers supporting TCP shall only report the UDP address of their control endpoint in the
SEARCH_RESPONSE Frame.


-----

##### 7.6.3 SEARCH_REQUEST_EXTENDED

###### 7.6.3.1 Definition
The SEARCH_REQUEST_EXTENDED Frame shall be sent by a KNXnet/IP Client to either the
discovery endpoints of any listening KNXnet/IP Servers or to the control endpoint of a specific
KNXnet/IP Server.

Communication to and from the discovery endpoint of KNXnet/IP devices is only allowed using UDP
datagrams. As communication with the discovery endpoint shall be connectionless and stateless, the
KNXnet/IP Client’s discovery endpoint address information shall be included in the KNXnet/IP body. If
this information contains a TCP address, the SEARCH_REQUEST_EXTENDED Frame shall be
discarded.

Communication to and from the control endpoint of KNXnet/IP devices is allowed using UDP or TCP.

###### 7.6.3.2 Binary format
```
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   |     Header Length     |    Protocol Version    |           |
   |     (06h)         |    (10h)         |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |           Service Type Identifier          | KNXnet/IP     |
   |           (020Bh)                  | Header       |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |             Total Length             |           |
   |             (variable)              |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   |             HPAI                 |           |
   |             Discovery Endpoint          |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |            SRPs                  |           |
   |            (variable)               |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+

```
**Figure 26 - Binary format of the SEARCH_REQUEST_EXTENDED Frame**

###### 7.6.3.3 Search Request Parameter (SRP)

7.6.3.3.1 Definition
The KNXnet/IP Client may include zero or more Search Request Parameter Blocks (SRP) to transfer
additional information regarding the search.

NOTE 3 This can be used e.g., to restrict the set of devices that are expected to respond or to influence the
type of DIBs which the client is interested in.
The general format of a SRP block is:
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |   Structure Length     | M |    Type Code     |
          |     (1 octet)       |    (1 octet)       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |           Type Specific Data            |
          |           (?? octets)                |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 27 - Binary format of the Search Request Parameter Block**


-----

The KNXnet/IP Server shall interpret the SRPs in the following way:

   - If the KNXnet/IP Server supports the SRP, it shall apply the selection criteria as specified with
the specific SRP type.

   - Otherwise

    - If the M (Mandatory) bit is set, the server shall not respond to the search request.

    - If the M (Mandatory) bit is not set, the server shall ignore this SRP and react as if this SRP
were not present.

If multiple SRPs are present, the expected result of their combination is specified with the individual SRP
types. If the evaluation of any of the SRPs leads to the decision to not respond to the search request then
the following SRPs shall not influence this decision and can thus be skipped.

7.6.3.3.2 SRP Type overview

**Table 6 – SRP Type overview**

**SRP Type** **Code** **M/O**

Invalid 00h See below

Select By Programming Mode 01h M

Select By MAC Address 02h M

Select By Service SRP 03h M

Request DIBs 04h M

Reserved 05h to 7Fh n/a

The KNXnet/IP Client shall never use the invalid code 00h. The KNXnet/IP Server shall handle an SRP
with the invalid code 00h as any other unknown SRP code, i.e. if the M bit is set, the server shall not
respond, if the M bit is not set, the SRP shall be ignored.

NOTE 4 The invalid code 00h serves to test the behaviour of the server for unknown SRPs.
NOTE 5 The codes 01h and 02h match the SELECTOR encoding in Chapter 3/8/7 “KNXnet/IP Remote
Configuration and Diagnosis”. This does however, not mean that these two encodings have to be identical for
additional selectors/SRP types.

7.6.3.3.3 SRP Type “Select By Programming Mode SRP”
The Client shall include this SRP to indicate that it is interested only in the response from KNXnet/IP
Servers in which Programming Mode is currently enabled.

If Programming Mode is not enabled in the KNXnet/IP Server then it shall not respond to this search
request.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |   Structure Length     | M |    Type Code     |
          |     (02h)         |      (01h)       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 28 - Binary format of the Select By Programming Mode SRP**

7.6.3.3.4 SRP Type “Select By MAC Address”
The Client shall include this SRP to indicate that it is interested only in the response from the KNXnet/IP
Server with the given MAC address.

If the KNXnet/IP Server’s MAC address is different from the given MAC address then it shall not
respond to this search request.

|SRP Type|Code|M/O|
|---|---|---|
|Invalid|00h|See below|
|Select By Programming Mode|01h|M|
|Select By MAC Address|02h|M|
|Select By Service SRP|03h|M|
|Request DIBs|04h|M|
|Reserved|05h to 7Fh|n/a|


-----

```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |   Structure Length     | M |    Type Code     |
          |     (08h)         |      (02h)       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |           MAC address               |
          |           (6 octets)                |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 29 - Binary format of the Select By MAC address SRP**

7.6.3.3.5 SRP Type “Select By Service”
The Client shall include this SRP to indicate that it is interested only in responses from KNXnet/IP
Servers supporting the given KNXnet/IP service family in at least the given version.

If the KNXnet/IP Server does not support the given service family or supports the given service family
only in a lower version then it shall not respond to this search request.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |   Structure Length     | M |    Type Code     |
          |     (04h)         |      (03h)       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |    Service Family ID    |     Minimum Version   |
          |     (1 octet)       |     (1 octet)      |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 30 - Binary format of the Select By Service SRP**

7.6.3.3.6 SRP Type “Request DIBs”
The Client shall include this SRP to indicate that it is interested in the listed DIBs. This SRP shall not
influence the decision of the KNXnet/IP Server whether or not to respond to the search request.

If no “Request DIBs” SRP is present in the request, the KNXnet/IP Server shall at least report the basic
set of DIBs consisting of the “Device Information DIB”, “Extended Device Information DIB” and
“Supported Services DIB”. The server may include in addition any number of other DIBs in the response.

If a Request DIBs SRP is present in the request then the KNXnet/IP Server shall at least report the set of
DIBs that are listed in the SRP and that are supported by the server. The server may include in addition
any number of other DIBs in the response. The server shall ignore Description types that are not
recognized or not supported.

This SRP has variable length. If the Client is interested in an odd number of DIBs, it shall add an
additional Description Type 0 to make the structure length even.
```
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |   Structure Length     | M |    Type Code     |
          |     (1 octet)       |      (04h)       |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |    Description Types    |     …          |
          |     (? octets)      |                |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+

```
**Figure 31 - Binary format of the Request DIBs SRP**

##### 7.6.4 SEARCH_RESPONSE_EXTENDED

###### 7.6.4.1 Definition
The KNXnet/IP Server shall send the SEARCH_RESPONSE_EXTENDED Frame as an answer to a
received SEARCH_REQUEST_EXTENDED Frame. It shall be addressed to the KNXnet/IP Client’s
discovery endpoint using the HPAI included in the received SEARCH_REQUEST_EXTENDED Frame.

The HPAI of the KNXnet/IP Server’s own control endpoint shall be carried in the KNXnet/IP body of the
SEARCH_RESPONSE_EXTENDED Frame along with the description of the device hardware and the
supported service families. If the KNXnet/IP Server supports more than one KNX connection, the
KNXnet/IP Server shall announce each of its own control endpoints in a single
SEARCH_RESPONSE_EXTENDED Frame.


-----

KNXnet/IP Servers supporting TCP shall only report the UDP address of their control endpoint in the
SEARCH_RESPONSE_EXTENDED Frame.

The KNXnet/IP Server may report the DIBs in the response in any order. Each DIB shall be present only
once in the response.

###### 7.6.4.2 Binary format
```
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   |     Header Length     |    Protocol Version    |           |
   |     (06h)         |    (10h)         |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |           Service Type Identifier          | KNXnet/IP     |
   |           (020Ch)                  | Header       |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |             Total Length             |           |
   |             (variable)              |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+
   |             HPAI                 |           |
   |             Control Endpoint           |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+           |
   |            DIBs                  |           |
   |            (variable)               |           |
   +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+---------------------+

```
**Figure 32 - Binary format of the SEARCH_RESPONSE_EXTENDED Frame**

#### 7.7 Self description

##### 7.7.1 DESCRIPTION_REQUEST
The DESCRIPTION_REQUEST frame shall be sent by the KNXnet/IP Client to the control endpoint of
the KNXnet/IP Server to obtain a self-description of the KNXnet/IP Server device.

The KNXnet/IP body shall contain the return address information of the KNXnet/IP Client’s control
endpoint.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DESCRIPTION_REQUEST                     |
          |  (0203h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + sizeof(HPAI)                |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Control endpoint                      |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 33 – DESCRIPTION_REQUEST frame binary format**

##### 7.7.2 DESCRIPTION_RESPONSE
The DESCRIPTION_RESPONSE frame shall be sent by the KNXnet/IP Server as an answer to a
received DESCRIPTION_REQUEST frame. It shall be addressed to the KNXnet/IP Client’s control
endpoint using the HPAI included in the received DESCRIPTION_REQUEST frame.

If the TCP connection is used that the KNXnet/IP Client maintains for sending its DESCRIPTION_REQUEST then the KNXnet/IP Server shall not close the TCP connection after sending his
DESCRIPTION_RESPONSE Frame.


-----

The size of the KNXnet/IP body varies depending on the number of DIB structures sent by the
KNXnet/IP Server in response to the KNXnet/IP Client’s DESCRIPTION_REQUEST. The Supported
Service Families DIB shall include the actual Service Family version and is not restricted to 01h.

EXAMPLE 3 If the Tunnelling v2 is supported, then the Service Family version for Tunnelling shall be 02h.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DESCRIPTION_RESPONSE                    |
          |  (0204h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + sizeof(Description)            |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DIB                             |
          |  device hardware                       |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |  DIB                             |
          |  supported service families                 |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
          |  DIB                             |
          |  other device information (optional)             |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 34 – DESCRIPTION_RESPONSE frame binary format**

#### 7.8 Connection management

##### 7.8.1 CONNECT_REQUEST
The CONNECT_REQUEST frame shall be sent by the KNXnet/IP Client to the control endpoint of the
KNXnet/IP Server. As for every request using control communication the KNXnet/IP body shall begin
with the return address information of the KNXnet/IP Client’s control endpoint.

Next follows the CRI, a variable data structure that shall include all additional information that is specific
to the requested connection type (and to the underlying host protocol). The exact definition of this
structure can be found in the description of the specific connection type.

**Table 7 - Connection types**

**Connection type** **Value** **V.** **Description**

DEVICE_MGMT_CONNECTION 03h 1 Data connection used to configure a KNXnet/IP
device.

TUNNEL_CONNECTION 04h 1 Data connection used to forward KNX telegrams
between two KNXnet/IP devices.

REMLOG_CONNECTION 06h 1 Data connection used for configuration and data
transfer with a remote logging server.

REMCONF_CONNECTION 07h 1 Data connection used for data transfer with a
remote configuration server.

OBJSVR_CONNECTION 08h 1 Data connection used for configuration and data
transfer with an Object Server in a KNXnet/IP
device.

Inside the CRI one octet shall determine the type of communication channel requested by this frame and
two octets are reserved for the options for this channel. Additional KNXnet/IP documents may define
more connection types and additional connection type specific connection options.

|Connection type|Value|V.|Description|
|---|---|---|---|
|DEVICE_MGMT_CONNECTION|03h|1|Data connection used to configure a KNXnet/IP<br>device.|
|TUNNEL_CONNECTION|04h|1|Data connection used to forward KNX telegrams<br>between two KNXnet/IP devices.|
|REMLOG_CONNECTION|06h|1|Data connection used for configuration and data<br>transfer with a remote logging server.|
|REMCONF_CONNECTION|07h|1|Data connection used for data transfer with a<br>remote configuration server.|
|OBJSVR_CONNECTION|08h|1|Data connection used for configuration and data<br>transfer with an Object Server in a KNXnet/IP<br>device.|


-----

The host protocol address information of the KNXnet/IP Client’s data endpoint meant for the requested
data connection shall complete the body of the CONNECT_REQUEST frame.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CONNECT_REQUEST                       |
          |  (0205h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          | HEADER_SIZE_10 + sizeof(HPAI) + sizeof(HPAI) + sizeof(CRI)  |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Control endpoint                      |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Data endpoint                        |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CRI                             |
          |  Connection request Information               |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 35 – CONNECT_REQUEST frame binary format**

##### 7.8.2 CONNECT_RESPONSE
The CONNECT_RESPONSE frame shall be sent by the KNXnet/IP Server as an answer to a received
CONNECT_REQUEST frame. It shall be addressed to the KNXnet/IP Client’s control endpoint using the
HPAI included in the received CONNECT_REQUEST frame.

The size of the KNXnet/IP body varies according to the success or failure of the KNXnet/IP Client’s
CONNECT_REQUEST.

If the connection request is successfully fulfilled with all the requested options, the body of the
CONNECT_RESPONSE frame shall contain a communication channel ID that shall uniquely identify
this connection with the KNXnet/IP Server. The communication channel ID shall be the first octet of the
body.

The second octet of the body shall contain the status information of the connection request. This status
information can contain error information regarding the request itself or regarding the connection type
specific information.


-----

**Table 8 - Common CONNECT_RESPONSE status information**

**Error constant** **Value** **V.** **Description**

E_NO_ERROR 00h 1 The connection is established successfully.

E_CONNECTION_TYPE 22h 1 The requested connection type is not supported
by the KNXnet/IP Server device.

E_CONNECTION_OPTION 23h 1 One or more requested connection options are
not supported by the KNXnet/IP Server device.

E_NO_MORE_CONNECTIONS 24h 1 The KNXnet/IP Server device cannot accept the
new data connection because its maximum
amount of concurrent connections is already
occupied.

E_AUTHORISATION_ERROR 28h 2 The Client is not authorised to use the
requested IA in the Extended CRI.

E_NO_TUNNELLING_- 2Dh 2 The IA requested in the Extended CRI is not a
ADDRESS Tunnelling IA.

E_CONNECTION_IN_USE 2Eh 2 The IA requested for this connection is in use.

The Host Protocol Address Information of the KNXnet/IP Server’s data endpoint prepared for this data
connection shall be the next block of data in the body of a successful CONNECT_RESPONSE frame.

The Connection Response Data Block containing connection type specific response data shall complete
the body of a successful CONNECT_RESPONSE frame.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CONNECT_RESPONSE                      |
          |  (0206h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + 2 + sizeof(HPAI) + sizeof(CRD)       |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Communication Channel ID  |  Status           |
          |  |               |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Data endpoint                        |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CRD                             |
          |  Connection Response Data Block               |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 36 – CONNECT_RESPONSE frame binary format**

##### 7.8.3 CONNECTIONSTATE_REQUEST
The CONNECTIONSTATE_REQUEST frame shall be sent by the KNXnet/IP Client to the control
endpoint of the KNXnet/IP Server. The first octet of the KNXnet/IP body shall contain the communication channel ID that the KNXnet/IP Server uses to uniquely identify the data connection for this
connection state request. The second octet shall be reserved for future use.

The HPAI with the return address information of the KNXnet/IP Client’s control endpoint shall be added
after the communication channel ID.

|Error constant|Value|V.|Description|
|---|---|---|---|
|E_NO_ERROR|00h|1|The connection is established successfully.|
|<br>E_CONNECTION_TYPE|22h|1|The requested connection type is not supported<br>by the KNXnet/IP Server device.|
|E_CONNECTION_OPTION|23h|1|One or more requested connection options are<br>not supported by the KNXnet/IP Server device.|
|E_NO_MORE_CONNECTIONS|24h|1|The KNXnet/IP Server device cannot accept the<br>new data connection because its maximum<br>amount of concurrent connections is already<br>occupied.|
|E_AUTHORISATION_ERROR|28h|2|The Client is not authorised to use the<br>requested IA in the Extended CRI.|
|E_NO_TUNNELLING_-<br>ADDRESS|2Dh|2|The IA requested in the Extended CRI is not a<br>Tunnelling IA.|
|E_CONNECTION_IN_USE|2Eh|2|The IA requested for this connection is in use.|


-----

```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CONNECTIONSTATE_REQUEST                   |
          |  (0207h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + 2 + sizeof(HPAI)              |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Communication Channel ID  |  reserved          |
          |  |               |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Control endpoint                      |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 37 – CONNECTIONSTATE_REQUEST frame binary format**

##### 7.8.4 CONNECTIONSTATE_RESPONSE
The CONNECTIONSTATE_RESPONSE frame shall be sent by the KNXnet/IP Server as an answer to a
received CONNECTIONSTATE_REQUEST frame. It shall be addressed to the KNXnet/IP Client’s
control endpoint using the HPAI included in the received CONNECTIONSTATE_REQUEST frame.

The first octet of the KNXnet/IP body shall contain the communication channel ID that the KNXnet/IP
Client has passed to the KNXnet/IP Server with the CONNECTIONSTATE_REQUEST frame.

The second octet of the KNXnet/IP body shall contain the status information of the connection state
request. Table 9 lists the status codes that are defined for the CONNECTIONSTATE_RESPONSE frame.

**Table 9 - CONNECTIONSTATE_RESPONSE status codes**

**Error constant** **Value** **V.** **Description**

E_NO_ERROR 00h 1 The connection state is normal.

E_CONNECTION_ID 21h 1 The KNXnet/IP Server device cannot find an active
data connection with the specified ID.

E_DATA_CONNECTION 26h 1 The KNXnet/IP Server device detects an error
concerning the data connection with the specified ID.

E_KNX_CONNECTION 27h 1 The KNXnet/IP Server device detects an error
concerning the KNX subnetwork connection with the
specified ID.
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  CONNECTIONSTATE_RESPONSE                  |
          |  (0208h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + 2                     |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Communication Channel ID  |  Status           |
          |  |               |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 38 – CONNECTIONSTATE_RESPONSE frame binary format**

|Error constant|Value|V.|Description|
|---|---|---|---|
|E_NO_ERROR|00h|1|The connection state is normal.|
|<br>E_CONNECTION_ID|21h|1|The KNXnet/IP Server device cannot find an active<br>data connection with the specified ID.|
|E_DATA_CONNECTION|26h|1|The KNXnet/IP Server device detects an error<br>concerning the data connection with the specified ID.|
|E_KNX_CONNECTION|27h|1|The KNXnet/IP Server device detects an error<br>concerning the KNX subnetwork connection with the<br>specified ID.|


-----

##### 7.8.5 DISCONNECT_REQUEST
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DISCONNECT_REQUEST                     |
          |  (0209h)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + 2 + sizeof(HPAI)              |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Communication Channel ID  |  reserved          |
          |  |               |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HPAI                            |
          |  Control endpoint                      |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 39 – DISCONNECT_REQUEST frame binary format**

##### 7.8.6 DISCONNECT_RESPONSE
```
                        KNXnet/IP header
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10       |  KNXNETIP_VERSION      |
          |  (06h)            |  (10h)            |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  DISCONNECT_RESPONSE                     |
          |  (020Ah)                           |
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  HEADER_SIZE_10 + 2                     |
          |                                |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+
                         KNXnet/IP body
          +-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+-7-+-6-+-5-+-4-+-3-+-2-+-1-+-0-+
          |  Communication Channel ID  |  Status           |
          |  |               |
          +---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+---+

```
**Figure 40 – DISCONNECT_RESPONSE frame binary format**


-----

### 8 IP Networks

#### 8.1 Introduction
The KNXnet/IP protocol is used to tunnel or route KNX data over the widely spread Internet Protocol
(IP), enabling remote access and maintenance across long distances, as well as usage as high speed
backbone for KNX networks.

This part of the specification defines which IP parameters and features are supported by KNXnet/IP.

It is assumed that the reader is familiar with the Internet Protocols TCP and UDP.

#### 8.2 Physical vs. logical network
IP networks are not like KNX networks. KNX networks are physical busses by nature. This implies that
all devices on the channel will by default receive all telegrams transmitted on the network. In addition,
when a new device is added to the network it is not necessary that other devices on the network become
aware of it before they can exchange telegrams. To transmit a telegram over KNX it is only necessary that
a device be capable of physically transmitting the telegram on the bus, nothing more. If a device is simply
physically connected to a KNX network, it is capable of exchanging telegrams with other devices on the
channel.

By contrast an IP network is not physical, but logical in nature. There are a number of different physical
media that can support IP communication and any of them should be capable of supporting tunnelling
KNXnet/IP frames. Because it is dealt with a logical channel it is necessary to “construct” the channel by
informing each device on the channel of the existence of the other devices on that channel. In other
words, before a device can transmit a packet to some other device on an IP channel it must be made aware
of how to specifically send a packet to that device, i.e. its IP address.

Another significant difference between physical and logical networks is that in the case of typical
physical networks it is possible to calculate fixed upper bounds on the length of time it will take a packet
to traverse from one device to another once the packet is transmitted on the channel. This is not always
possible for IP networks. The deviation of packet delivery times between KNXnet/IP devices on an IP
channel are much higher than those experienced with native KNX devices.

The IP channel is used as an intermediary transport mechanism for the KNX telegrams by a variety of
KNXnet/IP devices. When a KNXnet/IP frame is transported on an IP channel, an IP message
encapsulating the KNX frame is sent to other KNXnet/IP devices on that IP channel. The IP channel is
specified by the list of unicast IP addresses, exactly one for each KNXnet/IP device. There is no
maximum to the number of KNXnet/IP devices on a single IP network.

#### 8.3 Transport mechanisms
IP is a network level protocol. It is designed to operate over a wide range of physical media and Data
Link Layer protocols. As such this document does not specify anything about the Data Link Layer or
Physical Layers of the IP stack.


-----

KNXnet/IP Implementation **Application Layer**

TCP UDP **Transport Layer**

IP **Network Layer**

ICMP / IGMP

**Data Link Layer**

Physical Interface

**Physical Layer**

**Figure 41 – IP protocol stack**

Three most common mechanisms used to transport IP packets are raw IP, TCP and UDP. TCP and UDP
are transport protocols built on top of IP.

TCP implements a reliable, connection-oriented end-to-end transport service. It includes provisions to
guarantee the correct transmission and to preserve the ordering of the received data stream.

UDP on the other hand implements a best effort datagram service. Raw IP is a mechanism implemented
by a number of operating systems to provide host applications with direct access to the IP layer,
bypassing any transport service.

Although it is possible to use any of these protocols as a KNXnet/IP host protocol, from an application
point of view it is much easier to simply exclude raw IP and restrict the specification to TCP and UDP.

#### 8.4 UDP and TCP

##### 8.4.1 General
Since the KNX protocol itself employs end to end acknowledgment it is not necessary to guarantee
tunnelling IP packets containing KNX data telegrams get received between the KNXnet/IP devices. Using
a reliable transport service introduces unnecessary protocol overhead in this case, which makes TCP less
efficient than UDP or raw IP. On the other hand, there will be configuration and status messages exchanged between KNXnet/IP devices that do not contain tunnelled KNX data and yet must be received
reliably.

TCP has the advantage of reliable delivery service and hence will guarantee that the received packet
ordering is preserved. On the down side it does not support multicast addressing and is less efficient than
UDP. TCP also consumes more resources of the KNXnet/IP device to implement than UDP. UDP is more
efficient in carrying tunnelled KNX frames, but for the lack of a reliable delivery service will not
guarantee that the packet ordering is preserved.

Given the increased efficiencies of UDP regarding the transport of KNX frames and its support of
multicast addressing, it will be used as the default to communicate between KNXnet/IP devices. All
KNXnet/IP devices shall support UDP. The reliability advantages of TCP may be supported in addition to
UDP. TCP support in KNXnet/IP devices is optional.

KNXnet/IP Servers supporting both UDP and TCP shall accept unicast communication on both IP
protocols. Responses and related communication like KNXnet/IP connections shall always use the IP
protocol (UDP or TCP) of the original request.


-----

##### 8.4.2 UDP
To address the reliability and sequencing issues of UDP there shall be acknowledgement Frames sent and
sequence counters option added to the connection header to help in sequencing them.

Using UDP, datagrams can be sent using either unicast or multicast addressing. Unicast is point to point
meaning that a datagram is sent from one IP host to a single other IP host. When sending the same
datagram to multiple IP hosts as it is necessary for routing of KNX data, it is much more efficient to use
multicast addressing. Therefore, it is recommended that KNXnet/IP devices support both unicast and
multicast IP addressing although it is not required that a KNXnet/IP device supports multicasts in order to
interoperate with a KNXnet/IP device that does.

##### 8.4.3 TCP

###### 8.4.3.1 General requirements
TCP connections shall always be initiated by the KNXnet/IP Client.

A KNXnet/IP Server shall support at least one single TCP connection at a time and may support any
number of further additional concurrent TCP connections at the same time. If no more TCP connections
are possible, the KNXnet/IP Server shall indicate this by not creating the TCP connection. No KNXnet/IP
error code is needed for that.

A KNXnet/IP Client shall not assume that a KNXnet/IP Server supports more than one concurrent TCP
connection.

###### 8.4.3.2 Closing of a TCP connection
**Sequence of actions to close a TCP connection**

The Client shall close a TCP connection in the following order: first any KNXnet/IP connections,
then any KNXnet/IP Sessions, at last the TCP connection.

For the Server, this order is a recommendation but no requirement. The Client shall not rely on any
order of events. This can and shall not be tested.

NOTE 6 Additionally, if the Server takes down the TCP connection then the indications of this to the Client
may however, get lost in the process.

**Client side closing of a TCP connection**

Under normal conditions, TCP connections are closed by the Client.

**Server side closing of a TCP connection**

The KNXnet/IP Server shall take down the TCP connection under the following exceptional conditions.

a. If no KNXnet/IP connection or Session is active and no octets have been received for 10 seconds
over this TCP connection then the KNXnet/IP Server shall close the TCP connection.

b. If the last KNXnet/IP connection or Session within a TCP connection is closed by the KNXnet/IP
Server due to a timeout then the KNXnet/IP Server shall close this TCP connection immediately.

c. If the last KNXnet/IP connection or Session within a TCP connection is closed by the KNXnet/IP
Client due to timeout, then the KNXnet/IP Client shall close this TCP connection immediately.

d. If the KNXnet/IP Server handles an A_Restart or an M_Reset, then it shall close all KNX TCP
connections to the related Control Endpoint – including the TCP connection through which possibly
the A_Restart or M_Reset is received – and all its other KNX TCP connections in the same security
domain (that is, everything that is affected by the security settings in this KNXnet/IP Server). Any
Client shall assume these connections to be closed, even if the proper indications on this from the
Server are not received.


-----

###### 8.4.3.3 Sending and receiving frames, frame synchronization and receive timeouts in a TCP receiver

NOTE 7 Because in contrast to the packet-oriented UDP, TCP is a stream-oriented protocol, there is no 1:1
relation between IP packets and KNXnet/IP frames: One IP packet may contain multiple KNXnet/IP frames and one
KNXnet/IP frame may span over multiple IP packets.
Senders shall send KNXnet/IP frames without any extra octets between frames.

Receivers shall use the information in the KNXnet/IP header to recover the frame structure from the octet
stream.

To receive a KNXnet/IP frame, the following procedure shall be used.

   - The receiver shall wait until enough octets are received to interpret the KNXnet/IP frame
header, or a timeout occurs as specified below.

   - If the receiver detects that the sender has closed his sending side (half-closed TCP connection)
the receiver shall discard any pending requests and close the TCP connection immediately.

   - If the header is not a well-formed KNXnet/IP header, the receiver shall close the TCP
connection.

   - If the total length given in the KNXnet/IP header is longer than the available receive buffer
space in the receiving device, the receiver shall skip the body of the frame. The frame is
effectively ignored. The receiver shall not close the TCP connection. All devices must support
(i.e. must be able to skip, not necessarily be able to store) frames with a total length of up to
65535 octets.

   - If the service type given in the KNXnet/IP header is supported by the receiver, the receiver shall
receive the body of the frame and handle it.

   - If the service type given in the KNXnet/IP header is not supported by the receiver, the receiver
shall skip the body of the frame and ignore it. The receiver shall not close the TCP connection
because of an unsupported or unknown service type.

Receiving or skipping the body of a frame (after having received a KNXnet/IP header) shall be done
using this procedure.

   - The receiver shall receive or skip the number of octets corresponding to the length of the body
("total length" minus length of header). See below for receive timeout.

**_Receive timeout: While receiving a KNXnet/IP header or body the reception of data may stall before_**
having received enough data for the header or for the body. The receiver shall wait for the remaining data
and shall close the TCP connection when running into the following timeouts:

   - When no KNXnet/IP connection and no Secure Session is active: The receiver shall close the
connection when not having received any octets for 10 s. This timeout is restarted with each
received octet.

   - When at least one KNXnet/IP connection or at least one Secure Session is active: The receiver
shall not close the TCP connection.

   - When the last active KNXnet/IP connection or Secure Session times out, the receiver shall close
the TCP connection immediately. This means a timeout of an inner KNXnet/IP connection or
Secure Session is also a timeout for the outer TCP connection, unless there are further
KNXnet/IP connections or Secure Sessions.


-----

The terms 'KNXnet/IP connection is active' and 'Secure Session is active' in the definition above are
defined as follows:

   - A KNXnet/IP connection is active after having received a CONNECT_REQUEST until either
the connection request times out, is negatively answered or until the connection is disconnected
or times out.

   - A Secure Session is active after having received a SESSION_REQUEST, SESSION_RESPONSE or SESSION_AUTHENTICATE until either any of these operations times out,
until an authenticated Secure Session is closed or until an authenticated Secure Session times
out.

NOTE 8 Receivers may get out-of-sync with the frame structure for example because senders send erroneous
data (e.g., a wrong total length) due to software errors or intentionally (attacks), or because of blindly
injected TCP segments (attacks).
Receivers may not rely on receiving a frame or even just the KNXnet/IP header in one chunk. TCP does
not guarantee preservation of sent chunks on the receiving side. KNXnet/IP frames should be generally
assumed to be totally misaligned with any received data chunks. For example, a sender sending a frame
as individual 1-octet chunks is a valid sender. A sender sending data chunks of 4096 in size, generally
misaligned with any frame boundary, is a valid sender.
None of the above rules apply to UDP communication, which has implicit frame boundaries and which
has no underlying connection to be terminated on a timeout.

###### 8.4.3.4 Communication Channels

8.4.3.4.1 Connection Header
For connections inside a TCP connection, the sequence counter shall not be evaluated by the receiver.
The sender may set the sequence counter to zero.

8.4.3.4.2 Heartbeat monitoring
Heartbeat monitoring and time-out of the inner connections and sessions shall not be changed by this AN.
As long as there is an inner connection or Session, the TCP connection shall not time out.

8.4.3.4.3 Connection Request
If Control Endpoint is “Route Back”, Data Endpoint must also be “Route Back”.

If Client requested “Route Back” Data Endpoint, Server shall also select “Route Back” Data Endpoint of
same type.

###### 8.4.3.5 Relation between TCP connections, Secure Sessions and plain KNXnet/IP connections

- One TCP connection may contain multiple concurrent Secure Sessions and plain KNXnet/IP
connections. The lifetime of these Secure Sessions and plain KNXnet/IP connections may overlap in
any way.

- One TCP connection may contain multiple sequential Secure Sessions and plain KNXnet/IP
connections. After closing the last Secure Session and plain KNXnet/IP connection, a new Secure
Session or plain KNXnet/IP connection can be established in the same TCP connection, if it is
requested before the TCP connection runs into its 10 s idle timeout.

- Each Secure Session and each plain KNXnet/IP connection is associated with exactly one TCP
connection and may only be used through this TCP connection. Secure Sessions and plain
KNXnet/IP connections do not span multiple TCP connections (neither concurrent TCP connections
nor sequential TCP connections). Secure Session keys and connection IDs negotiated in one TCP
connection are not valid in other TCP connections which may exist in parallel.

- Closing a TCP connection implicitly closes all contained Secure Sessions and plain KNXnet/IP
connections. It also closes Secure Sessions which are not yet authenticated.


-----

- TCP connections are not associated with a Secure Session user id, a certain authentication, a certain
authorization or any other privilege.

###### 8.4.3.6 Relation between Secure Sessions and KNXnet/IP connections

- One Secure Session may contain multiple concurrent KNXnet/IP connections. The lifetime of these
KNXnet/IP connections may overlap in any way.

- One Secure Session may contain multiple sequential KNXnet/IP connections. After closing the last
KNXnet/IP connection, a new KNXnet/IP connection can be established in the same Secure Session,
if it is established before the Secure Session runs into its idle timeout.

- Each KNXnet/IP connection is associated with exactly one Secure Session and may only be used
through this Secure Session. KNXnet/IP connections do not span multiple Secure Sessions (neither
concurrent Secure Session nor sequential Secure Sessions).

- Closing a Secure Session implicitly closes all contained KNXnet/IP connections.

#### 8.5 IP Address Assignment

##### 8.5.1 IP unicast address

###### 8.5.1.1 Fixed IP address
A fixed IP address is assigned to the device through a user interface, via ETS or some other tool. This IP
address assignment is fixed.

Any KNXnet/IP device shall support fixed assigned IP addresses.

###### 8.5.1.2 BootP / DHCP
A BootP or DHCP server is designed to automatically assign an IP address to a device. Configuration of
both types of servers is part of network administration and is available on all network server platforms
(Windows NT Server, Windows 2000 Server, Windows XP Server, Unix, Linux). Pre-administered
DHCP servers like DSL modems or ISDN routers can also be used.

Either a BootP - or a DHCP client shall be implemented on a KNXnet/IP device.

###### 8.5.1.3 AutoIP
A device implementing AutoIP is capable of assigning itself a unicast IP address in the range of
169.254.1.0 to 169.254.254.255.

A KNXnet/IP device may implement AutoIP.


-----

###### 8.5.1.4 IP address assignment procedure
Figure 42 describes the address assignment procedure for KNXnet/IP devices.

1 IF fixed IP address assigned to KNXnet/IP THEN  2
device ELSE  6

2 IF BootP or DHCP address assignment is THEN  3
enabled ELSE use fixed IP address already assigned to.

3 IF BootP or DHCP address assignment is THEN use newly assigned IP address.
successful ELSE  4

4 IF AutoIP address assignment is enabled THEN  5
ELSE use fixed IP address already assigned to.
5 IF AutoIP address assignment is successful THEN use newly assigned IP address.
ELSE use fixed IP address already assigned to.
6 IF BootP or DHCP address assignment is THEN  7
enabled ELSE  8

7 IF BootP or DHCP address assignment is THEN use newly assigned IP address.
successful ELSE  8

8 IF AutoIP address assignment is enabled THEN  9
ELSE no IP address is assigned. Enter 0.0.0.0 in
IP address field of HPAI.
9 IF AutoIP address assignment is successful THEN use newly assigned IP address.
ELSE no IP address is assigned. Enter 0.0.0.0 in
IP address field of HPAI.

**Figure 42 – Address assignment procedure**

##### 8.5.2 IP multicast addresses

###### 8.5.2.1 KNXnet/IP system setup multicast address
To ensure that any KNXnet/IP device can be reached by the KNXnet/IP Core discovery services a
„System Setup Multicast Address" is defined. The value of the „System Setup Multicast Address” shall
be 224.0.23.12.

###### 8.5.2.2 KNXnet/IP routing multicast address
Any KNXnet/IP device implementing KNXnet/IP routing shall have a „Routing Multicast Address”. This
address shall be derived from the „System Setup Multicast Address” by adding an offset. This offset shall
have a default value of zero. If there is more than one installation in a project KNXnet/IP Routers in
separate installations shall be assigned to different Routing Multicast Addresses.

#### 8.6 KNXnet/IP host protocol

##### 8.6.1 Device specification
A KNXnet/IP device shall behave like any standard IP host capable of exchanging IP packets with any
other IP host either on the same IP subnet or anywhere else in the IP network cloud. A KNXnet/IP device
shall have a single unicast IP address, shall belong to at least one IP multicast group, and may be capable
of belonging to up to 16 multicast groups. A KNXnet/IP device shall support multicasting.

A KNXnet/IP device shall support these IP protocols: ARP, ICMP, IGMP, BootP / DHCP[ 5)] and UDP.
Additionally, it may support other IP protocols like RARP, TCP, NTP, FTP, HTTP, SMTP, DNS or
SNMP.

5 BootP / DHCP: Either one shall be implemented.

|1|IF|fixed IP address assigned to KNXnet/IP<br>device|THEN| 2|
|---|---|---|---|---|
||||ELSE| 6|
|2|IF|BootP or DHCP address assignment is<br>enabled|THEN| 3|
||||ELSE|use fixed IP address already assigned to.|
|3|IF|BootP or DHCP address assignment is<br>successful|THEN|use newly assigned IP address.|
||||ELSE| 4|
|4|IF|AutoIP address assignment is enabled|THEN| 5|
||||ELSE|use fixed IP address already assigned to.|
|5|IF|AutoIP address assignment is successful|THEN|use newly assigned IP address.|
||||ELSE|use fixed IP address already assigned to.|
|6|IF|BootP or DHCP address assignment is<br>enabled|THEN| 7|
||||ELSE| 8|
|7|IF|BootP or DHCP address assignment is<br>successful|THEN|use newly assigned IP address.|
||||ELSE| 8|
|8|IF|AutoIP address assignment is enabled|THEN| 9|
||||ELSE|no IP address is assigned. Enter 0.0.0.0 in<br>IP address field of HPAI.|
|9|IF|AutoIP address assignment is successful|THEN|use newly assigned IP address.|
||||ELSE|no IP address is assigned. Enter 0.0.0.0 in<br>IP address field of HPAI.|


-----

In order to initiate communication via TCP/UDP to a KNXnet/IP device a fixed port number shall be
defined for the discovery procedure in addition to the individual IP address.

To support the routing of IP packets between subnets or through the Internet KNXnet/IP devices shall be
compatible with whatever standard mechanisms (IP routers, switches, etc.) are required to perform the IP
routing functions.

##### 8.6.2 Host Protocol Address Information

###### 8.6.2.1 General
The Host Protocol Address Information shall contain the information that is necessary to uniquely
identify an Internet Protocol transport connection endpoint. This shall include the Network Layer address
and the Transport Layer identifier called Port number. Both, IP address and port number, shall be stored
binary in network octet order.
```
          +-------------------------------+-------------------------------+
          |        8        |  Host Protocol Code     |
          |                |  (1 octet)          |
          +-------------------------------+-------------------------------+
          |             IP Address              |
          |             (4 octets)              |
          +---------------------------------------------------------------+
          |            IP port number             |
          |             (2 octets)              |
          +---------------------------------------------------------------+

```
**Figure 43 – IP Host Protocol Address Information binary format**

**Table 10 – Host protocol codes for IP network**

**Constant name** **Value** **V.** **Description**

IPV4_UDP 01h 1 Identifies an Internet Protocol version 4 address and port
number for UDP communication.

IPV4_TCP 02h 1 Identifies an Internet Protocol version 4 address and port
number for TCP communication.

For the host protocol code IPV4_TCP only the special “Route Back” encoding (see below) is allowed. All
other encodings are invalid and result in discarding the containing KNXnet/IP Frame.

NOTE 9 This needs to be tested in certification tests.

###### 8.6.2.2 Route Back HPAIs
For special communication scenarios it is not suitable to put information about IP Host Protocol addresses
into the payload of KNXnet/IP Frames. If e.g., the Frame shall travel across IP routers performing
network address translation (NAT), the IP Host Protocol address information that the KNXnet/IP Server
needs to address to send KNXnet/IP Frames back to the KNXnet/IP Client may not be known to the
KNXnet/IP Client. Also, for TCP connections the KNXnet/IP Client might want to tell the KNXnet/IP
Server that Frames shall be sent on the TCP connection that was already been established between them
and that not a new TCP connection should be created by the KNXnet/IP Server.

For these scenarios a special encoding of the HPAI with the IP address and IP port number all set to zero
shall be used. Such an HPAI is called a “Route Back” HPAI. It is not allowed to set only the IP Address
or only the IP port number to zero and leave the other address part to a value not equal to zero. Such
HPAIs are invalid, and the containing KNXnet/IP Frames shall be ignored by the receiving KNXnet/IP
device.

For UDP “Route Back” HPAIs this means that the KNXnet/IP Server shall use the IP address and the port
number in the IP package received as the target IP address or port number for the response to the
KNXnet/IP Client.

|Constant name|Value|V.|Description|
|---|---|---|---|
|IPV4_UDP|01h|1|Identifies an Internet Protocol version 4 address and port<br>number for UDP communication.|
|IPV4_TCP|02h|1|Identifies an Internet Protocol version 4 address and port<br>number for TCP communication.|


-----

```
          +-------------------------------+-------------------------------+
          |        8        |   Host Protocol Code    |
          |                |    01h = IPV4_UDP     |
          +-------------------------------+-------------------------------+
          |             IP Address              |
          |             00000000h               |
          +---------------------------------------------------------------+
          |            IP port number             |
          |              0000h               |
          +---------------------------------------------------------------+

```
**Figure 33 – UDP “Route Back” Host Protocol Address Information binary format**

For TCP “Route Back” HPAIs this means that the KNXnet/IP Server shall send his KNXnet/IP Frames
over the TCP connection that the KNXnet/IP Client already has created for this purpose. If no such
connection exists (e.g., because the KNXnet/IP Client sent the request using UDP), the HPAI is invalid
and the request shall be discarded by the KNXnet/IP Server.
```
          +-------------------------------+-------------------------------+
          |        8        |   Host Protocol Code    |
          |                |    02h = IPV4_TCP     |
          +-------------------------------+-------------------------------+
          |             IP Address              |
          |             00000000h               |
          +---------------------------------------------------------------+
          |            IP port number             |
          |              0000h               |
          +---------------------------------------------------------------+

```
**Figure 34 – TCP “Route Back” Host Protocol Address Information binary format**

##### 8.6.3 KNXnet/IP Endpoints

###### 8.6.3.1 General
The use of the KNXnet/IP endpoints as a logical view of the communication between KNXnet/IP devices
results in a big flexibility of the actual implementation using the specific host protocol.

As mentioned above KNXnet/IP devices can support UDP or optionally TCP as the Transport Layer
protocol for IP communication. These IP channels can dynamically be negotiated between the KNXnet/IP
devices using the HPAI structure of the KNXnet/IP frames. Because of the point-to-multipoint
requirement of the discovery communication, UDP at port 3671 is the only allowed transport mechanism.

The KNXnet/IP port number 3671 shall be used for the discovery end point. It may be used for the data
and control end points too. This is not mandatory. The KNXnet/IP Server port number returned in
response to a CONNECT_REQUEST may be any valid port number.

It is therefore possible to implement a KNXnet/IP device that uses only one bidirectional UDP port for all
communication or one could implement an KNXnet/IP device that uses two unidirectional UDP ports for
the discovery endpoint and for each control endpoint and TCP ports for data connections.

###### 8.6.3.2 Discovery Endpoint
Only UDP is allowed for discovery endpoint communication. An attempt to request TCP communication
will result in a host protocol type error.

The KNXnet/IP Client shall send a SEARCH_REQUEST frame using UDP local broadcast from any
source port to the fixed discovery endpoint destination at port 3671. Any KNXnet/IP Server receiving this
request shall ignore the source information at IP level. Only the HPAI of the received KNXnet/IP frame is
relevant. The KNXnet/IP Servers shall then send their SEARCH_RESPONSE frame(s) using UDP
unicast from any source port to the requested destination.


-----

###### 8.6.3.3 Control Endpoint
UDP and TCP are allowed for control endpoint communication. The same port number shall be used for
incoming UDP datagrams and TCP connections. KNXnet/IP Servers supporting TCP shall accept both,
UDP communication and TCP connections to their control endpoints.

The KNXnet/IP Client shall receive the port information about the KNXnet/IP Server’s control endpoint
from the HPAI of the SEARCH_RESPONSE frame. A KNXnet/IP server shall not change this port once
it is announced.

The KNXnet/IP Server shall receive the complete address information about the KNXnet/IP Client’s
control endpoint with every new control request. Although possible, it is recommended that the
KNXnet/IP Client does not change this port either.

###### 8.6.3.4 Data Endpoints
UDP and TCP are allowed for data endpoint communication. Every KNXnet/IP device shall support UDP
communication. TCP communication is optional.

Data endpoints can be connection oriented for point-to-point communication or connectionless for
point-to-multipoint communication as it is necessary for KNXnet/IP Routing. All connectionless data
endpoints use special Host Protocol Address Information structures for KNXnet/IP multicasts. These IP
addresses and port numbers are fixed and defined in the corresponding KNXnet/IP service protocol
description.

#### 8.7 General implementation guidelines
Refer to [04] for general IP implementation guidelines.

#### 8.8 Binary examples of KNXnet/IP IP frames

##### 8.8.1 SEARCH_REQUEST
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0201h
  4   |       01h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 14 octets
  6   |       0Eh       | / 
     +-------------------------------+
  7   |       08h       |  structure length 
     +-------------------------------+
  8   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  9   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  10   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  11   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  12   |        12       | / 
     +-------------------------------+ 
  13   |       0Eh       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint, 3671
  14   |       57h       | /  
     +-------------------------------+

```
**Figure 44 – SEARCH_REQUEST frame binary format: IP example**


-----

##### 8.8.2 SEARCH_RESPONSE
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0202h
  4   |       02h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 78 octets
  6   |       4Eh       | / 
     +-------------------------------+
  7   |       08h       |  structure length (HPAI)
     +-------------------------------+
  8   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  9   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  10   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  11   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  12   |        12       | / 
     +-------------------------------+ 
  13   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint,
  14   |       B4h       | /  e.g., 50100
     +-------------------------------+
  15   |       36h       |  structure length (DIB hardware)
     +-------------------------------+
  16   |       01h       |  description type code, 01h = DEVICE_INFO 
     +-------------------------------+
  17   |       02h       |  KNX medium, 02h = TP1 (KNX TP)
     +-------------------------------+
  18   |       01h       |  Device Status, 01h = programming mode
     +-------------------------------+
  19   |       11h       | \  
     +- - - - - - - - - - - - - - - -+ > KNX Individual Address, e.g., 1.1.0
  20   |       00h       | /
     +-------------------------------+ 
  21   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > Project-Installation ID, e.g., 0011h
  22   |       11h       | /  
     +-------------------------------+
  23   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ |
  24   |       01h       | |  
     +- - - - - - - - - - - - - - - -+ |
  25   |       11h       | |  
     +- - - - - - - - - - - - - - - -+ > KNX device KNX Serial Number,
  26   |       11h       | |      
     +- - - - - - - - - - - - - - - -+ |
  27   |       11h       | |  
     +- - - - - - - - - - - - - - - -+ |
  28   |       11h       | /  
     +-------------------------------+
  29   |       224       | \ 
     +- - - - - - - - - - - - - - - -+ |
  30   |        0       | | 
     +- - - - - - - - - - - - - - - -+ > device routing multicast address 
  31   |        23       | |  e.g., 224.0.23.12
     +- - - - - - - - - - - - - - - -+ |
  32   |        12       | / 

```

-----

```
     +-------------------------------+ 
  33   |       45h       | \ 
     +- - - - - - - - - - - - - - - -+ |
  34   |       49h       | |  
     +- - - - - - - - - - - - - - - -+ |
  35   |       42h       | |  
     +- - - - - - - - - - - - - - - -+ > KNXnet/IP MAC address
  36   |       6Eh       | |      
     +- - - - - - - - - - - - - - - -+ |
  37   |       65h       | |  
     +- - - - - - - - - - - - - - - -+ |
  38   |       74h       | /  
     +-------------------------------+
  39   |       ‘M’       | \ 
     +- - - - - - - - - - - - - - - -+ |
  40   |       ‘Y’       | |  
     +- - - - - - - - - - - - - - - -+ |
  41   |       ‘H’       | |  
     +- - - - - - - - - - - - - - - -+ > Device Friendly Name, e.g., “MYHOME”
  42   |       ‘O’       | |      
     +- - - - - - - - - - - - - - - -+ |
  43   |       ‘M’       | |  
     +- - - - - - - - - - - - - - - -+ |
  44   |       ‘E’       | |  
     +- - - - - - - - - - - - - - - -+ |
  45   |       00h       | |  
     +- - - - - - - - - - - - - - - -+ |
  ..   |       ...       | |  
     +- - - - - - - - - - - - - - - -+ |
  68   |       00h       | /  
     +-------------------------------+
  69   |       0Ah       |  structure length (DIB supported service family)
     +-------------------------------+
  70   |       02h       |  description type code, 02h = SUPP_SVC_FAMILIES 
     +-------------------------------+
  71   |       02h       |  service family, e.g., 02h = KNXnet/IP Core
     +-------------------------------+
  72   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  73   |       03h       |  service family, e.g., 03h = KNXnet/Device Mgmt
     +-------------------------------+
  74   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  75   |       04h       |  service family, e.g., 04h = KNXnet/IP Tunnelling
     +-------------------------------+
  76   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  77   |       05h       |  service family, e.g., 05h = KNXnet/IP Routing
     +-------------------------------+
  78   |       01h       |  service family version, e.g., 01h
     +-------------------------------+ 

```
**Figure 45 – SEARCH_RESPONSE frame binary format: IP example**


-----

##### 8.8.3 DESCRIPTION_REQUEST
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0203h
  4   |       03h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 14 octets
  6   |       0Eh       | / 
     +-------------------------------+
  7   |       08h       |  structure length 
     +-------------------------------+
  8   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  9   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  10   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  11   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  12   |        12       | / 
     +-------------------------------+ 
  13   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint,
  14   |       B4h       | /  e.g., 50100
     +-------------------------------+

```
**Figure 46 – KNXnet/IP DESCRIPTION_REQUEST frame binary format example**

##### 8.8.4 DESCRIPTION_RESPONSE
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0204h
  4   |       04h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 78 octets
  6   |       4Eh       | / 
     +-------------------------------+
  7   |       36h       |  structure length (DIB hardware)
     +-------------------------------+
  8   |       01h       |  description type code, 01h = DEVICE_INFO 
     +-------------------------------+
  9   |       02h       |  KNX medium, 02h = TP1 (KNX TP)
     +-------------------------------+
  10   |       01h       |  Device Status, 01h = programming mode
     +-------------------------------+
  11   |       11h       | \  
     +- - - - - - - - - - - - - - - -+ > KNX Individual Address, e.g., 1.1.0
  12   |       00h       | /
     +-------------------------------+ 
  13   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > Project-Installation ID, e.g., 0011h
  14   |       11h       | /  
     +-------------------------------+
  15   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ |
  16   |       01h       | |  
     +- - - - - - - - - - - - - - - -+ |
  17   |       11h       | |  
     +- - - - - - - - - - - - - - - -+ > KNX device KNX Serial Number,
  18   |       11h       | |      includes manufacturer ID (2 octets)
     +- - - - - - - - - - - - - - - -+ |
  19   |       11h       | |  
     +- - - - - - - - - - - - - - - -+ |
  20   |       11h       | /  

```

-----

```
     +-------------------------------+
  21   |       224       | \ 
     +- - - - - - - - - - - - - - - -+ |
  22   |        0       | | 
     +- - - - - - - - - - - - - - - -+ > device routing multicast address 
  23   |        23       | |  e.g., 224.0.23.12
     +- - - - - - - - - - - - - - - -+ |
  24   |        12       | / 
     +-------------------------------+ 
  25   |       45h       | \ 
     +- - - - - - - - - - - - - - - -+ |
  26   |       49h       | |  
     +- - - - - - - - - - - - - - - -+ |
  27   |       42h       | |  
     +- - - - - - - - - - - - - - - -+ > KNXnet/IP MAC address
  28   |       6Eh       | |      
     +- - - - - - - - - - - - - - - -+ |
  29   |       65h       | |  
     +- - - - - - - - - - - - - - - -+ |
  30   |       74h       | /  
     +-------------------------------+
  31   |       ‘M’       | \ 
     +- - - - - - - - - - - - - - - -+ |
  32   |       ‘Y’       | |  
     +- - - - - - - - - - - - - - - -+ |
  33   |       ‘H’       | |  
     +- - - - - - - - - - - - - - - -+ > Device Friendly Name, e.g., “MYHOME”
  34   |       ‘O’       | |      
     +- - - - - - - - - - - - - - - -+ |
  35   |       ‘M’       | |  
     +- - - - - - - - - - - - - - - -+ |
  36   |       ‘E’       | |  
     +- - - - - - - - - - - - - - - -+ |
  37   |       00h       | |  
     +- - - - - - - - - - - - - - - -+ |
  ..   |       ...       | |  
     +- - - - - - - - - - - - - - - -+ |
  60   |       00h       | /  
     +-------------------------------+
  61   |       0Ah       |  structure length (DIB supported service family)
     +-------------------------------+
  62   |       02h       |  description type code, 02h = SUPP_SVC_FAMILIES 
     +-------------------------------+
  63   |       02h       |  service family, e.g., 02h = KNXnet/IP Core
     +-------------------------------+
  64   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  65   |       03h       |  service family, e.g., 03h = KNXnet/Device Mgmt
     +-------------------------------+
  66   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  67   |       04h       |  service family, e.g., 04h = KNXnet/IP Tunnelling
     +-------------------------------+
  68   |       01h       |  service family version, e.g., 01h
     +-------------------------------+
  69   |       05h       |  service family, e.g., 05h = KNXnet/IP Routing
     +-------------------------------+
  70   |       01h       |  service family version, e.g., 01h
     +-------------------------------+ 
  71   |       08h       |  structure length (DIB other device information)
     +-------------------------------+
  72   |       FEh       |  description type code, FEh = MFR_DATA 
     +-------------------------------+
  73   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > KNX Manufacturer ID, e.g., 0001h
  74   |       01h       | /  
     +-------------------------------+
  75   |       ‘N’       | \ 
     +- - - - - - - - - - - - - - - -+ |
  76   |       ‘1’       | |  
     +- - - - - - - - - - - - - - - -+ > Device Type Name, e.g., “N146”
  77   |       ‘4’       | |  
     +- - - - - - - - - - - - - - - -+ |
  78   |       ‘6’       | /      
     +-------------------------------+ 

```
**Figure 47 – DESCRIPTION_RESPONSE frame binary format: IP example**


-----

##### 8.8.5 CONNECT_REQUEST
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0205h
  4   |       05h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 26 octets
  6   |       1Ah       | / 
     +-------------------------------+
  7   |       08h       |  structure length 
     +-------------------------------+
  8   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  9   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  10   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  11   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  12   |        12       | / 
     +-------------------------------+ 
  13   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint,
  14   |       B4h       | /  e.g., 50100
     +-------------------------------+
  15   |       08h       |  structure length 
     +-------------------------------+
  16   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  17   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  18   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of data endpoint, 
  19   |       200       | |  e.g., 192.168.200.20
     +- - - - - - - - - - - - - - - -+ |
  20   |        20       | / 
     +-------------------------------+ 
  21   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of data endpoint,
  22   |       B4h       | /  e.g., 50100
     +-------------------------------+
  23   |       04h       |  structure length 
     +-------------------------------+
  24   |       04h       |  connection type code, e.g., 04h, TUNNEL_CONNECTION 
     +-------------------------------+
  25   |       02h       |  KNX layer, e.g., TUNNEL_LINKLAYER
     +-------------------------------+
  26   |       00h       |  reserved
     +-------------------------------+

```
**Figure 48 – KNXnet/IP CONNECT_REQUEST frame binary format example**


-----

##### 8.8.6 CONNECT_RESPONSE
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0206h
  4   |       06h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 20 octets
  6   |       14h       | / 
     +-------------------------------+
  7   |       15h       |  communication channel ID, e.g., 21 
     +-------------------------------+
  8   |       00h       |  status code (NO_ERROR) 
     +-------------------------------+
  9   |       08h       |  structure length 
     +-------------------------------+
  10   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  11   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  12   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of data endpoint, 
  13   |       200       | |  e.g., 192.168.200.20
     +- - - - - - - - - - - - - - - -+ |
  14   |        20       | / 
     +-------------------------------+ 
  15   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of data endpoint,
  16   |       B4h       | /  e.g., 50100
     +-------------------------------+
  17   |       04h       |  structure length of CRD for TUNNELING_CONNECTION
     +-------------------------------+
  18   |       04h       | connection type code, e.g., 04h, TUNNEL_CONNECTION 
     +-------------------------------+
  19   |       11h       | \ 
     +- - - - - - - - - - - - - - - -+ > Individual Address, e.g., 01.01.10, 
  20   |       0Ah       | / used for TUNNELING_CONNECTION 
     +-------------------------------+

```
**Figure 49 – CONNECT_RESPONSE frame binary format: IP example**


-----

##### 8.8.7 CONNECTIONSTATE_REQUEST
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0207h
  4   |       07h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 16 octets
  6   |       10h       | / 
     +-------------------------------+
  7   |       15h       |  communication channel ID, e.g., 21 
     +-------------------------------+
  8   |       00h       |  reserved 
     +-------------------------------+
  9   |       08h       |  structure length 
     +-------------------------------+
  10   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  11   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  12   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  13   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  14   |        12       | / 
     +-------------------------------+ 
  15   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint,
  16   |       B4h       | /  e.g., 50100
     +-------------------------------+

```
**Figure 50 – CONNECTIONSTATE_REQUEST frame binary format: IP example**

##### 8.8.8 CONNECTIONSTATE_RESPONSE
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0208h
  4   |       08h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 8 octets
  6   |       08h       | / 
     +-------------------------------+
  7   |       15h       |  communication channel ID, e.g., 21 
     +-------------------------------+
  8   |       00h       |  status code (NO_ERROR)
     +-------------------------------+

```
**Figure 51 – CONNECTIONSTATE_RESPONSE frame binary format: IP example**


-----

##### 8.8.9 DISCONNECT_REQUEST
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 0209h
  4   |       09h       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 16 octets
  6   |       10h       | / 
     +-------------------------------+
  7   |       15h       |  communication channel ID, e.g., 21 
     +-------------------------------+
  8   |       00h       |  reserved 
     +-------------------------------+
  9   |       08h       |  structure length 
     +-------------------------------+
  10   |       01h       |  host protocol code, e.g., 01h, for UDP over IPv4 
     +-------------------------------+
  11   |       192       | \ 
     +- - - - - - - - - - - - - - - -+ |
  12   |       168       | | 
     +- - - - - - - - - - - - - - - -+ > IP address of control endpoint, 
  13   |       200       | |  e.g., 192.168.200.12
     +- - - - - - - - - - - - - - - -+ |
  14   |        12       | / 
     +-------------------------------+ 
  15   |       C3h       | \ 
     +- - - - - - - - - - - - - - - -+ > port number of control endpoint,
  16   |       B4h       | /  e.g., 50100
     +-------------------------------+

```
**Figure 52 – DISCONNECT_REQUEST frame binary format: IP example**

##### 8.8.10 DISCONNECT_RESPONSE
```
     +-------------------------------+
  1   |       06h       |  header size
     +-------------------------------+
  2   |       10h       |  protocol version
     +-------------------------------+ 
  3   |       02h       | \ 
     +- - - - - - - - - - - - - - - -+ > service type identifier 020Ah
  4   |       0Ah       | / 
     +-------------------------------+
  5   |       00h       | \ 
     +- - - - - - - - - - - - - - - -+ > total length, 8 octets
  6   |       08h       | / 
     +-------------------------------+
  7   |       15h       |  communication channel ID, e.g., 21 
     +-------------------------------+
  8   |       00h       |  status code (NO_ERROR)
     +-------------------------------+

```
**Figure 53 – DISCONNECT_RESPONSE frame binary format: IP example**


-----

### 9 Certification

#### 9.1 Introduction
This clause provides information on the test procedures and requirements of the certification process.

#### 9.2 Supported services
The supported services for KNXnet/IP and the Internet Protocol (IP) are listed below. IPv6 will be
specified in the future and is listed for completeness only.

**implementation is**

**Service name** **sent from ... to ...**

**in Core v1** **in Core v2**

SEARCH_REQUEST Client  Server M M

SEARCH_RESPONSE Server  Client M M

DESCRIPTION_REQUEST Client  Server M M

DESCRIPTION_RESPONSE Server  Client M M

CONNECT_REQUEST Client  Server M M

CONNECT_RESPONSE Server  Client M M

CONNECTIONSTATE_REQUEST Client  Server M M

CONNECTIONSTATE_RESPONSE Server  Client M M

DISCONNECT_REQUEST Client  Server M M

Server  Client

DISCONNECT_RESPONSE Client  Server M M

Server  Client

SEARCH_REQUEST_EXTENDED Client  Server O M

SEARCH_RESPONSE_EXTENDED Server  Client O M

Legend: “M” = Mandatory, “O” = Optional, “n.a.” = not applicable

**Client** **Server**

**Service Name**

**in Core v1** **in Core v2** **in Core v1** **in Core v2**

IPV4_UDP R R R R

IPV4_TCP O R O R

IPV6_UDP to de defined to de defined to be defined to de defined

IPV6_TCP to be defined to be defined to be defined to be defined

Legend: “R” = Required, “O” = Optional, “n.a.” = not applicable

|Service name|sent from ... to ...|implementation is|Col4|
|---|---|---|---|
|**Service name**|**sent from ... to ...**|**in Core v1**|**in Core v2**|
|SEARCH_REQUEST|Client Server|M|M|
|<br>SEARCH_RESPONSE|Server Client|M|M|
|<br>DESCRIPTION_REQUEST|Client Server|M|M|
|<br>DESCRIPTION_RESPONSE|Server Client|M|M|
|<br>CONNECT_REQUEST|Client Server|M|M|
|<br>CONNECT_RESPONSE|Server Client|M|M|
|<br>CONNECTIONSTATE_REQUEST|Client Server|M|M|
|<br>CONNECTIONSTATE_RESPONSE|Server Client|M|M|
|<br>DISCONNECT_REQUEST|Client Server<br>Server Client|M|M|
|DISCONNECT_RESPONSE|Client Server<br>Server Client|M|M|
|SEARCH_REQUEST_EXTENDED|Client Server|O|M|
|<br>SEARCH_RESPONSE_EXTENDED|Server Client|O|M|

|Service Name|Client|Col3|Server|Col5|
|---|---|---|---|---|
|**Service Name**|**in Core v1**|**in Core v2**|**in Core v1**|**in Core v2**|
|IPV4_UDP|R|R|R|R|
|<br>IPV4_TCP|O|R|O|R|
|<br>IPV6_UDP|to de defined|to de defined|to be defined|to de defined|
|<br>IPV6_TCP|to be defined|to be defined|to be defined|to be defined|


-----

