## Profiles
# 6

###### Summary

 This volume contains a collection of Profiles that specify the behaviour of KNX devices in order to ensure Interworking.

 Version 02.01.01 is a KNX Approved Standard.


-----

##### Document updates

|Version|Date|Modifications|
|---|---|---|
|1.6|2002.01.04|Inclusion of comments from FV.|
|1.7|2004.07.26|Integration of S22“Radio Frequency” after KSG commenting phase.|
||2005.09.08|Integration of PID_SERVICE_CONTROL<br>Update of references to integrated Supplement 6 Chapter 3/5/2 and<br>Chapter 3/5/3.|
|1.7|2006.10.02|• **AN089“Mask 0705”. **|
|1.7|2006.10.0|<br>Integration of AN059“Mask 0025”.|
|1.7|2006.11.02|Completed integration from Supplement 5 “Implementation Independent<br>Resources”.<br>Trial integration of KSG376. Restructuring of aspects of Interface Objects and<br>Properties.|
|1.7|2006.12.21|Added PID_MGT_DESCRIPTOR_01.<br>“LTE-Mode” replaced by “LTE TP1"<br>Extended, reviewed and updated the introduction.|
|1.7|2007.01.12|• **S22 “KNX Radio Frequency”**<br>• **AN045 “A_DeviceDescriptor_InfoReport”**<br>For both documents: integration of requirements on RF for S-Mode interface:<br>support of Services, Management Procedures.|
|1.7|2007.01.15|• **AN038 “Function Services”**<br>Added Function Service.|
|1.7|2007.05.14|• **S09 “Subnetwork Address Management”**<br>Feature “Subnetwork Address Assignment” specified according the integration of<br>S09, in clauses 6.5.7 etc.|
|1.7|2007.07.19|<br>− Removed the previously introduced Profile “PB-Mode unidirectional sender”<br>according “Compilation_Comments KTB0464.doc”<br>− Renamed “Transport Layer – Device oriented” to “Transport Layer –<br>connection oriented”.<br>− Reformulated existing “Transport Layer – connectionless” to “Transport Layer<br>– connection oriented minimal” in 4.1.3<br>− Introduced“Transport Layer– connectionless” as in S22.|
|1.7|2007.08.31|<br>• **AN029 “DPS on TP1”**<br>Introduced8 “Special Profiles” to store such Profiles.|
|1.7|2007.10.25|• **AN031“Coupler Resources”** integrated.|
|1.7|2008.01.14|<br>Profile“LTE Mode”|
|1.7|2008.01.17|• **AN044“RF Specification Complements” **|
|1.7|2008.04.30|<br>• **AN032 “Easy Resources”**<br>• **AN069“Easy Resources for mask 0701h Controller Mode” **|
|1.7|2008.05.06|<br>• **AN068“Unload IA for Easy Modes” **|
|1.7|2008.05.08|<br>• **AN075“Mask 091Ah specification” **|
|1.7|2008.05.09|<br>• **AN076“Localisation Easy Actuators” **|
|1.7|2008.06.12|<br>PID_DEVICE_DECRIPTOR in KNXnet/IP Parameter Object : editorial correction<br>towards PIDDEVICEDESCRIPTOR|
|1.7|2008.08.04|__<br>• **AN090“Discovery of long frame range” **|
|1.7|2008.08.05|<br>• **AN091"Telegram rate limitation for System B"  **|
|1.7|2008.08.05|<br>• **AN094“DD0 for devices with and without direct bus connection” **|
|1.7|2008.09.05|<br>• **AN106 "Phasing out TP0"**<br>• **AN107 "Phasing out LT-R"**<br>• **AN108 "Phasing out LT-S"**<br>• **AN109 "Phasing out PL132"**<br>• **AN110"Phasing out A-Mode" **|
|1.7|2008.12.02|<br>PID_DEVICE_DESCRIPTOR made mandaory in Device Object (PID = 83) and<br>optional in the KNXnet/IP Parameter Object (PID= 77)|
|1.7|2008.12.04|• **AN070“USB adaptations”** integration started.|
|1.7|2009.04.15|<br>Preparation for inclusion in the KNX Specifications v2.0.|


-----

Done also for other Profiles.

             - Access levels for PID_HARDWARE_TYPE for 5705h set to 3/1, in line with
other appearances. Copied for mask 091Ah. Added to the Device Object for
Interfaces and Couplers (A.3.2).
01.12.01 2013.10.18  - **AN151 “cEMI AddInfo for KNX RF Multi and new Properties” integrated.**
01.13.02 2013.10.28  - Editorial updates for the publication of KNX Specifications 2.1.
02.01.01 2019.11.28  - **AN134 v04 “Flexible E-Mode Channels” DV integrated.**
02.01.01 2020.01.07  - **AN158 v07 “KNX Data Security” AS integrated.**
02.01.01 2020.08.18  - **AN167 v03 “Mask 091Ah Property based Configuration” AS integrated.**
02.01.01 2020.04.24  - **AN168 v02 “KNX RF USB interface” DV integrated.**
02.01.01 2020.10.13  - **AN170 v03 “Group Object Diagnostics” AS integration started.**
02.01.01 2020.11.26  - **AN183 “KNXnet/IP System Broadcast” AS integrated.**
02.01.01 2021.04.21  - **AN185 “KNXnet/IP Tunnelling v2” AS integration started and completed.**
02.01.01 2021.12.20 Preparation for inclusion in the KNX Specifications v3.0.

###### References

[01] Chapter 3/2/2 “Twisted Pair 1 ” v1.1 AS of 2008.12.19

[02] Chapter 3/2/3 “Powerline 110” V1.1 AS of 2008.12.16

[03] Chapter 3/2/5 “Communication Medium RF” v0.3 DV of 2004.12.22

[04] Chapter 3/2/6 “Communication Medium IP” v1.0.00 AS of 2010.07.23

[05] Chapter 3/3/1 “Physical Layer General” v1.1 AS of 2008.12.19

[06] Chapter 3/3/2 “Data Link Layer General” v01.03.02 AS of 2021.09.28

[07] Chapter 3/3/3 “Network Layer” v02.01.01 AS of 2021.09.28

[08] Chapter 3/3/4 “Transport Layer” v01.02.03 AS of 2021.09.28

[09] Chapter 3/3/7 “Application Layer” v02.01.01 AS of 2021.09.28

[10] Chapter 3/4/1 “Application Interface Layer” v02.01.01 AS of 2021.09.28

[11] Chapter 3/5/1 “Resources” v01.10.01 AS of 2021.09.29

[12] Chapter 3/5/2 “Management Procedures” v02.01.02 AS of 2021.09.29

[13] Chapter 3/5/3 “Configuration Procedures” v02.01.01 AS of 2009.02.06

[14] Chapter 3/6/2 “Physical External Interface” v01.01.02 AS of 2013.12.11

[15] Chapter 3/6/3 “External Message Interface” v01.04.02 AS of 2021.09.30

[16] Chapter 3/8/1 “Overview” (KNXnet/IP) v01.06.01 AS of 2021.10.01

[17] Chapter 3/8/2 “Core” (KNXnet/IP) v01.06.02 AS of 2021.10.07

[18] Chapter 3/8/3 “Device Management” (KNXnet/IP) v01.07.03 of 2021.10.07

[19] Chapter 3/8/4 “Tunnelling” (KNXnet/IP) v01.07.01 of 2021.10.07

[20] Chapter 3/8/5 “Routing” (KNXnet/IP) v01.05.02 of 2021.10.07

|Version|Date|Modifications|
|---|---|---|
|1.8|2009.06.26|Update of the KNX RF requirements for KNX RF 1.1.|
|1.8.01|2009.10.12|Editorial update.|
|1.9.00|2009.10.21|− Splitting off of Interfaces and Couplers in an own clause.<br>− Removal of the E-Mode Profile “Merge”. <br>− Added indication about pro forma support of authorization from AN041. <br>− Added“SNA Server” as explicit feature for Couplers|
|1.9.03|2010.07.23|<br>− **AN117“KNX IP Communication Medium”** integrated.|
|1.9.04|2010.07.28|<br>− **Correction of LTE Profiles**|
|1.9.05|2010.07.29|<br>− **Reference to AN142 removed.**|
|1.9.06|2010.08.24|<br>− Reduced Interface Objects and Full Interface Objects are now exclusive.|
|1.9.07|2010.10.22|<br>• **AN127“Master Reset”** integrated.|
|1.10.00|2011.01.03|<br>• **AN115 “Mask 5705h”** integrated. <br>• Editorial corrections|
|01.11.00|2012.09.11|<br>• Revision of the integration of AN127 “Master Reset” according the updated<br>AN127“Master Reset” v05.|
|01.11.01|2013.03.19|<br>• Accepted all changes in the document.<br>• Modified the access levels to PID_HARDWARE_TYPE as concluded in the<br>KSG meeting of 2013.03.05-06.|
|0.11.02|2013.06.12|• Run State Machines no longer mandatory for mask 0912h and 091Ah.<br>Done also for other Profiles.<br>• Access levels for PID_HARDWARE_TYPE for 5705h set to 3/1, in line with<br>other appearances. Copied for mask 091Ah. Added to the Device Object for<br>Interfaces and Couplers (A.3.2).|
|01.12.01|2013.10.18|• <br>**AN151“cEMI AddInfo for KNX RF Multi and new Properties”** integrated.|
|01.13.02|2013.10.28|<br>• <br>Editorial updates for the publication of KNX Specifications 2.1.|
|02.01.01|2019.11.28|<br> <br>• <br>**AN134 v04“Flexible E-Mode Channels”** DV integrated.|
|02.01.01|2020.01.07|<br>    <br>• <br>**AN158 v07“KNX Data Security”** AS integrated.|
|02.01.01|2020.08.18|<br>• <br>**AN167 v03“Mask 091Ah Property based Configuration”** AS integrated.|
|02.01.01|2020.04.24|<br>    <br>• <br>**AN168 v02“KNX RF USB interface”** DV integrated.|
|02.01.01|2020.10.13|<br>• <br>**AN170 v03“Group Object Diagnostics”** AS integration started.|
|02.01.01|2020.11.26|<br>    <br>• <br>**AN183“KNXnet/IP System Broadcast”** AS integrated.|
|02.01.01|2021.04.21|<br>    <br>• <br>**AN185“KNXnet/IP Tunnelling v2”** AS integration started and completed.|
|02.01.01|2021.12.20|<br>Preparation for inclusion in the KNX Specifications v3.0.|


-----

[21] Volume 7 “Application Descriptions”

[22] Chapter 8/2/2 “TP1 Physical and Link Layer Tests”

[23] Chapter 8/2/3 “PL110 Physical and Link Layer Tests” V1.0 AS of 2002.02.05

[24] Chapter 8/2/5 “Radio Frequency” v1.0 RfV of 2003.12.03

[25] Chapter 8/3/3 “Network Layer Tests” v1.0 AS of 2002.02.05

[26] Chapter 8/3/4 “Transport Layer Tests” v1.0 AS of 2002.02.05

[27] Chapter 8/3/7 “Application (Interface) Layer Testing – Network Management Server/Client

Testing” v1.0 AS of 2002.02.05

[28] Part 8/7 “Interworking Tests” v1.1 FV of 2003.10.15

[29] Part 9/2 “Basic and System Components and Devices” v1.1 RfV of 2009.06.20

[30] Part 9/3 “Couplers” v1.1 AS of 2009.06.19

[31] Part 10/1 “Logical Tag Extended” v1.1 AS

[32] AN165 “FEC Certification”

Filename: 06 Profiles v02.01.01.docx
Version: 02.01.01
Status: Approved Standard
Savedate: 2021.12.20
Number of pages: 184


-----

##### Contents

###### 1 Introduction .......................................................................................................................... 12 1.1 Goals of Profiles ........................................................................................................... 12 1.2 S-Mode Configuration Profiles ..................................................................................... 13 1.3 E-Mode Configuration Profiles .................................................................................... 14 1.4 Conventions and abbreviations ..................................................................................... 14

 2 Profile: Operation ................................................................................................................ 15 2.1 Aims .............................................................................................................................. 15 2.2 Common Profile ............................................................................................................ 15 2.2.1 Medium dependent Layers ................................................................................ 15 2.2.2 Physical Layer - general.................................................................................... 16 2.2.3 Data Link Layer - general ................................................................................. 16 2.2.4 Data Link Layer - Router .................................................................................. 16 2.2.5 Data Link Layer - Bridge .................................................................................. 16 2.2.6 Network Layer - general ................................................................................... 17 2.2.7 Network Layer – Router ................................................................................... 17 2.2.8 Network Layer – Bridge ................................................................................... 17 2.2.9 Network Layer- RF Retransmitter .................................................................... 17 2.2.10 Network Layer-RF-TP1 Media Coupler ........................................................... 18 2.2.11 Transport Layer–multicast ................................................................................ 18 2.2.12 Transport Layer–connection oriented minimal ................................................. 18 2.2.13 Application Layer – Group Oriented ................................................................ 18 2.2.14 Application Layer – Property Value Services .................................................. 19 2.2.15 Application Layer – Function Services............................................................. 19 2.2.16 Application Interface Layer – Group Objects ................................................... 19 2.2.17 Application Interface Layer – Interface Objects ............................................... 19 2.2.18 Application Interface Layer – Function Properties ........................................... 19 2.2.19 Application Layer Interface Layer – Group Objects indirection ...................... 19 2.2.20 Application Interface Layer for unidirectional devices .................................... 20 2.3 Specific parts ................................................................................................................ 20 2.3.1 Link Layer – polling ......................................................................................... 20 2.3.2 Detection of Usage of own Individual Address ................................................ 21 2.3.3 Extended Group Object Flags ........................................................................... 21

 3 Medium dependent layers ................................................................................................... 22 3.1 Goal ............................................................................................................................... 22 3.2 TP1 medium dependent layers ...................................................................................... 22 3.2.1 Physical Layer ................................................................................................... 23 3.2.2 Data Link Layer ................................................................................................ 24 3.2.3 Extended Frames ............................................................................................... 24 3.3 PL110 medium dependent layers .................................................................................. 24 3.3.1 Physical Layer ................................................................................................... 25 3.3.2 Data Link Layer ................................................................................................ 25 3.3.3 Extended Frames ............................................................................................... 25 3.4 RF medium dependent layers ....................................................................................... 26 3.4.1 Physical Layer Sender....................................................................................... 26 3.4.2 Physical Layer Transceiver ............................................................................... 26 3.4.3 Link Layer ......................................................................................................... 27 3.4.4 LTE frame format ............................................................................................. 27 3.4.5 Extended LTE Group Addresses and frame acceptance ................................... 27


-----

###### 3.4.6 Link Layer-Retransmitter .................................................................................. 27 3.4.7 Link Layer-Media Coupler ............................................................................... 27 3.4.8 Local Services Metering ................................................................................... 27 3.4.9 KNX Serial Number ......................................................................................... 28 3.4.10 APDU-length .................................................................................................... 28 3.5 KNX IP ......................................................................................................................... 28 3.5.1 Profiles .............................................................................................................. 28 3.5.2 Physical Layer ................................................................................................... 28 3.5.3 Data Link Layer ................................................................................................ 29 3.5.4 IP Protocols ....................................................................................................... 29 3.5.5 KNXnet/IP services families............................................................................. 30

 4 Configuration & Management (S-Mode, Server) ............................................................. 34 4.1 Communication ............................................................................................................. 34 4.1.1 TL - broadcast ................................................................................................... 34 4.1.2 TL - connection oriented ................................................................................... 35 4.1.3 TL - connection oriented minimal .................................................................... 36 4.1.4 TL - connectionless ........................................................................................... 36 4.2 Device Management ..................................................................................................... 37 4.2.1 Direct Memory Access ..................................................................................... 38 4.2.2 DMA on user memory ...................................................................................... 38 4.2.3 Verify Mode (for A_Memory_Write) ............................................................... 38 4.2.4 Interface Object Handling ................................................................................. 38 4.2.5 Reduced Interface Objects ................................................................................ 38 4.2.6 Function Properties ........................................................................................... 39 4.2.7 Load - and Run State Machines ........................................................................ 39 4.2.8 Hardware specific Parameters........................................................................... 40 4.2.9 RAM cleared ..................................................................................................... 40 4.2.10 User EEPROM .................................................................................................. 41 4.2.11 Restart ............................................................................................................... 41 4.2.12 Authorization .................................................................................................... 42 4.2.13 Memory Control Table ..................................................................................... 42 4.3 Device Identification .................................................................................................... 42 4.3.1 Device Descriptor Service - connection oriented ............................................. 43 4.3.2 Device Descriptor Service - connectionless ..................................................... 43 4.3.3 Device Descriptor Type 0 ................................................................................. 43 4.3.4 Device Descriptor Type 2 ................................................................................. 43 4.3.5 Device Descriptor InfoReport ........................................................................... 43 4.3.6 Management Descriptor 1 ................................................................................. 43 4.3.7 Identification of the hardware ........................................................................... 43 4.3.8 Identification of Application ............................................................................. 44 4.4 Device Individualisation ............................................................................................... 44 4.4.1 Programming Mode .......................................................................................... 45 4.4.2 KNX Serial Number ......................................................................................... 46 4.4.3 Domain Address Assignment ........................................................................... 46 4.4.4 Default Individual Address ............................................................................... 46 4.5 Device Linking ............................................................................................................. 46 4.5.1 Group Address Table ........................................................................................ 47 4.5.2 Association Table.............................................................................................. 48 4.5.3 Linking via Properties ....................................................................................... 48 4.5.4 Direct Link ........................................................................................................ 48


-----

###### 4.6 Application Handling .................................................................................................... 49 4.6.1 Group Object Table........................................................................................... 49 4.6.2 Application Program and Parameters ............................................................... 50 4.6.3 Application specific system parameters............................................................ 50 4.6.4 Application Programming Interface (API) ....................................................... 51 4.6.5 Functional Parameters ....................................................................................... 51 4.7 Profiles for devices with and without direct bus connection ........................................ 51 4.7.1 Purpose, motivation and scope ......................................................................... 51 4.7.2 Device with no direct bus connection ............................................................... 52 4.7.3 Device with direct bus connection .................................................................... 52

 5 Configuration and Management – S-Mode – Couplers .................................................... 54 5.1 General requirements .................................................................................................... 54 5.1.1 Coupler models ................................................................................................. 54 5.1.2 Masks 0910h and 0911h ................................................................................... 54 5.2 Communication ............................................................................................................. 54 5.2.1 Overview ........................................................................................................... 54 5.2.2 TL - broadcast ................................................................................................... 54 5.2.3 TL - connection oriented ................................................................................... 55 5.2.4 TL - connection oriented minimal .................................................................... 55 5.2.5 TL - connectionless ........................................................................................... 55 5.3 Device Management ..................................................................................................... 56 5.3.1 Overview ........................................................................................................... 56 5.3.2 Direct Memory Access ..................................................................................... 57 5.3.3 Coupler services ................................................................................................ 57 5.3.4 Verify Mode (for A_Memory_Write) ............................................................... 57 5.3.5 Interface Object Handling ................................................................................. 57 5.3.6 Reduced Interface Objects ................................................................................ 57 5.3.7 Function Properties ........................................................................................... 58 5.3.8 Load - and Run State Machines ........................................................................ 58 5.3.9 Restart ............................................................................................................... 59 5.3.10 Authorization .................................................................................................... 59 5.4 Device Identification .................................................................................................... 59 5.4.1 Device Descriptor Service - connection oriented ............................................. 59 5.4.2 Device Descriptor Service - connectionless ..................................................... 60 5.4.3 Device Descriptor Type 0 ................................................................................. 60 5.5 Device Individualisation ............................................................................................... 60 5.5.1 Programming Mode .......................................................................................... 61 5.5.2 KNX Serial Number ......................................................................................... 61 5.5.3 Domain Address Assignment ........................................................................... 62 5.5.4 Distributed Address Assignment ...................................................................... 62 5.5.5 Default Individual Address ............................................................................... 62 5.5.6 SNA Server ....................................................................................................... 62 5.6 Device Linking ............................................................................................................. 62 5.6.1 Filter Table ........................................................................................................ 63 5.7 Application Handling .................................................................................................... 63 5.8 KNXnet/IP .................................................................................................................... 63 5.8.1 Profile: operation .............................................................................................. 63 5.8.2 Profile: KNXnet/IP Device Management ......................................................... 65 5.8.3 Profile KNXnet/IP Tunnelling .......................................................................... 65


-----

###### 6 Configuration & Management (E-Mode) .......................................................................... 72 6.1 Introduction ................................................................................................................... 72 6.1.1 General .............................................................................................................. 72 6.1.2 FEC ................................................................................................................... 72 6.2 Communication ............................................................................................................. 72 6.2.1 TL - broadcast ................................................................................................... 72 6.2.2 TL - connection oriented ................................................................................... 73 6.2.3 TL - connectionless ........................................................................................... 73 6.2.4 TL - extended .................................................................................................... 73 6.3 Device Management ..................................................................................................... 74 6.3.1 Direct Memory Access ..................................................................................... 75 6.3.2 Verify Mode ...................................................................................................... 75 6.3.3 Interface Object handling .................................................................................. 75 6.3.4 Reduced Interface Objects ................................................................................ 75 6.3.5 Load - and Run State Machines ........................................................................ 76 6.3.6 Hardware related Specific Parameters .............................................................. 76 6.3.7 RAM (cleared) .................................................................................................. 76 6.3.8 User EEPROM .................................................................................................. 76 6.3.9 Restart ............................................................................................................... 77 6.3.10 Authorization .................................................................................................... 77 6.4 Device Identification .................................................................................................... 78 6.4.1 Device Descriptor Service – connection oriented ............................................. 78 6.4.2 Device Descriptor Service – connectionless ..................................................... 78 6.4.3 Device Descriptor Type 0 ................................................................................. 78 6.4.4 Device Descriptor Type 2 ................................................................................. 79 6.4.5 Device Descriptor InfoReport ........................................................................... 79 6.5 Device Individualisation ............................................................................................... 80 6.5.1 Programming Mode control .............................................................................. 81 6.5.2 DoA assignment ................................................................................................ 81 6.5.3 IA assignment via Programming Mode ............................................................ 82 6.5.4 IA assignment via KNX Serial Number ........................................................... 82 6.5.5 IA Local assignment ......................................................................................... 82 6.5.6 Distributed Address Assignment (DAA) .......................................................... 83 6.5.7 Subnetwork Address Assignment (SNA) ......................................................... 83 6.5.8 Localisation via Programming Mode................................................................ 83 6.5.9 Localisation via Localisation Channel .............................................................. 83 6.5.10 Localisation via Localisation Flag L ................................................................. 83 6.5.11 Localisation via Localisation Flag LA .............................................................. 84 6.5.12 Localisation via Localisation Properties ........................................................... 84 6.5.13 Device Scan ...................................................................................................... 84 6.6 Device Linking ............................................................................................................. 85 6.6.1 Group Address Table fixed ............................................................................... 85 6.6.2 Group Address Table relocatable ...................................................................... 86 6.6.3 Association Table fixed .................................................................................... 86 6.6.4 Association Table relocatable ........................................................................... 86 6.6.5 Group Object Table Relocatable ....................................................................... 87 6.6.6 Routing Table.................................................................................................... 87 6.6.7 Link management services ................................................................................ 87 6.6.8 GA Check.......................................................................................................... 87 6.6.9 Direct Link ........................................................................................................ 87


-----

###### 6.6.10 Address table Property based ............................................................................ 87 6.6.11 Association table Property based ...................................................................... 87 6.6.12 Logical Tag Extended linking ........................................................................... 88 6.6.13 Linking via KNX Serial Number ...................................................................... 88 6.6.14 Linking via Domain Address ............................................................................ 88 6.6.15 Linking via LTE logical tags local assignment................................................. 88 6.6.16 Linking via LTE logical tags remote assignment ............................................. 88 6.6.17 Property based KNX Serial NumberTable ....................................................... 88 6.6.18 Distribution of KNX Serial NumberTable ........................................................ 88 6.7 Application handling .................................................................................................... 89 6.7.1 Group Object Table........................................................................................... 89 6.7.2 Application Program and Parameters ............................................................... 89 6.7.3 Application Specific Parameters ....................................................................... 89 6.7.4 API .................................................................................................................... 90 6.7.5 Functional parameters general .......................................................................... 90 6.7.6 Functional parameters set locally...................................................................... 90 6.7.7 Functional parameters fixed DMA ................................................................... 90 6.7.8 Functional parameters relocatable DMA .......................................................... 90 6.7.9 Functional parameters reduced IO .................................................................... 91 6.7.10 Functional parameters via direct link ................................................................ 91 6.7.11 Functional parameters via Properties ................................................................ 91 6.7.12 Property Based Group Object Table ................................................................. 91 6.8 Runtime communication ............................................................................................... 91 6.8.1 LTE runtime interworking ................................................................................ 91 6.8.2 S-Mode Interface .............................................................................................. 92

 7 Local device access ............................................................................................................... 93 7.1 Interface to OSI-layers .................................................................................................. 93 7.1.1 Data Link Layer ................................................................................................ 93 7.1.2 Network Layer .................................................................................................. 93 7.1.3 Transport Layer ................................................................................................. 94 7.1.4 Application Layer ............................................................................................. 94 7.2 Physical External Interface (PEI) ................................................................................. 94 7.2.1 PEI..................................................................................................................... 94 7.2.2 cEMI Profiles .................................................................................................... 95

 8 Special Profiles ................................................................................................................... 100 8.1 TP1 DPSU Profiles ..................................................................................................... 100 8.1.1 DPSU Physical ................................................................................................ 100 8.1.2 DPSU Management 1 ..................................................................................... 100 8.1.3 DPSU Management 2 ..................................................................................... 101 8.2 KNX USB Interface .................................................................................................... 101 8.2.1 Level 1 USB discovery and management ....................................................... 101 8.2.2 Level 2 bus access server discovery and management ................................... 102 8.2.3 Level 3 EMI: protocol and device management ............................................. 104

 9 Profile Modules ................................................................................................................... 109 9.1 Profile Module “S-AL” ............................................................................................... 109 9.1.1 Medium dependent features ............................................................................ 109 9.1.2 KNX Data Security ......................................................................................... 109 9.2 Profile Module “Group Object Diagnostics” .............................................................. 117 9.2.1 S-Mode ............................................................................................................ 117


-----

###### 9.2.2 E-Mode ........................................................................................................... 119 9.3 KNX IP System Broadcast ......................................................................................... 122

 10 Management Client ............................................................................................................ 123
 10.1 System tool ................................................................................................................. 123 10.2 Easy configurators (Ctrl-Mode) .................................................................................. 123
 10.2.1 Communication ............................................................................................... 123 10.2.2 Transport Layer–multicast .............................................................................. 124 10.2.3 Transport Layer –connection oriented ............................................................ 124 10.2.4 Individual address client ................................................................................. 126 10.2.5 Group Address check client ............................................................................ 127 10.2.6 Device identification client ............................................................................. 127 10.2.7 Link client ....................................................................................................... 128 10.2.8 Parameter client .............................................................................................. 130 10.2.9 Localisation ..................................................................................................... 131

 Annex A (normative) Interface Objects and Properties in Profiles ..................................... 133
 A.1 General requirements .................................................................................................. 133
 A.1.1 Minimal required Interface Objects and Properties ........................................ 133 A.1.2 Legend............................................................................................................. 133 A.2 S-Mode Profiles – End Devices .................................................................................. 136
 A.2.1 General ............................................................................................................ 136 Interface Objects ............................................................................................. 137 A.2.2 137 A.2.3 Device Object.................................................................................................. 138 A.2.4 Group Address Table Object (Object Type = 1) ............................................. 143 A.2.5 Association Table Object (Object Type = 2) .................................................. 145 A.2.6 Applicationprogram Object (Object Type = 3) ............................................... 146 A.2.7 Interfaceprogram Object (Object Type = 4) ................................................... 148 A.2.8 Group Object Table Object (Object Type = 9) ............................................... 149 A.2.9 KNXnet/IP Parameter Object (Object Type = 11) .......................................... 149 A.3 S-Mode Profiles – Interfaces and Couplers ................................................................ 151
 A.3.1 Interface Objects ............................................................................................. 151 A.3.2 Device Object (Object Type = 0) .................................................................... 152 A.3.3 Router Object (Object Type = 6) .................................................................... 159 A.3.4 LTE Address Routing Table Object (Object Type = 0007h) .......................... 160 A.3.5 cEMI Server Object (Object Type = 8) .......................................................... 161 A.3.6 KNXnet/IP Parameter Object (Object Type = 11) .......................................... 164 A.3.7 RF Medium Object (Object Type = 19) .......................................................... 165 A.4 E-Mode Profiles .......................................................................................................... 166
 A.4.1 Interface Objects ............................................................................................. 166 A.4.2 Device Object.................................................................................................. 167 A.4.3 Group Address Table Object .......................................................................... 168 A.4.4 Association Table Object ................................................................................ 168 A.4.5 Applicationprogram Object ............................................................................ 169 A.4.6 E-Mode Channel Object ................................................................................. 169 A.4.7 Adjusted E-Mode Channel Object .................................................................. 172 A.4.8 Text Catalogue Object .................................................................................... 173 A.4.9 E-Mode Device Object ................................................................................... 174 A.5 KNXnet/IP and KNX IP Profiles ................................................................................ 175
 A.5.1 Interface Objects ............................................................................................. 175


-----

###### A.5.2 Device Object.................................................................................................. 175 A.5.3 Group Address Table Object (Object Type = 1) ............................................. 179 A.5.4 KNXnet/IP Parameter Object ......................................................................... 182


-----

#### 1 Introduction

##### 1.1 Goals of Profiles
###### This Volume 6 “Profiles” contains a collection of KNX Profile that fix the behaviour of KNX devices in order to ensure Interworking. This includes two main aspects:
 1. Interworking during normal operation of a device (runtime Interworking), and 2. Interworking during system configuration (configuration Interworking).

 A further prerequisite for Interworking is the communication medium: two devices can interwork if they either share a common physical medium or if several physical media are connected by an adequate Coupler (gateway, Bridge or Router). It is the intention of the KNX system to provide a common runtime Interworking, but there are several classes of devices with different types of configuration Interworking.

**Runtime Interworking** **Configuration Interworking**

**Application Interface Layer**

**Common stack**

Application Layer

Transport Layer

Network Layer

Data Link Layer

**Physical Media**

TP1 PL110 RF KNX IP

###### Figure 1 - Structure of Profiles

 Figure 1 above explains this structure. On the basis of several Physical Media all devices share a common KNX communication stack and a common Application Interface Layer. This Application Interface Layer serves for interfacing applications and allows for a common Runtime Interworking as well as for interfacing towards management operations and allows for a Configuration Interworking.

 The KNX Configuration Interworking allows a KNX device to be configured according one or multiple Configuration Profiles. A Configuration Profile specifies
 - how a KNX device will be configured; this is specified in [13], and - the minimal device requirements to allow for this; this is specified in this document. It is the objective of the Configuration Profile to provide a list of minimum requirements to ensure proper operation of a device inside a Configuration Mode. A Configuration Profiles belongs to one of the two Configuration Modes: S-Mode or E-Mode.

 Profile deviations from those currently defined Profiles will result in new Profiles.

EXAMPLE If a manufacturer builds a device that can be downloaded by the ETS like a BCU 1, but that has no PEI, a new Profile
would have to be proposed. For standardisation of new Profiles, association members shall apply to the KNX Association’s
Technical Board (KTB) which will call the System Group (KSG).

###### Device Profiles have to be limited in number in order not to increase too much the support effort by tools, training, or marketing. Furthermore, Profiles have to be exact in order to guarantee interoperability between a device and the ETS and in order to control diversity.


-----

###### Several Profiles may be combined in a single device. Such devices shall then comply with the require- ments of all involved Profiles. For certification the manufacturer shall declare on which Profile(s) the device is based.

 This Volume is structured as follows: the first clauses contain Profiles that define common features of all devices. These are the Profiles of the lower layers for the various physical media, and the Profile describing runtime Interworking to be supported by all devices. Only some parts of the runtime mechanisms are specific to certain Profiles, e.g., fast polling.

 In clauses 4 through 5 only the Management Server part of the management is described, Management Client Profiles are included in §7. Server Profiles apply for bus devices, whereas clients apply for configuration tools or devices acting as such.

##### 1.2 S-Mode Configuration Profiles
###### S-Mode Configuration Profiles are specified for
 - end devices, and - system components (Couplers, etc.).

 These S-Mode Profiles thus allow a manufacturer to build a device that has a Runtime Interworking with all other KNX devices and has Configuration Interworking, this is, the device can act as a Management Server that can be recognised and properly configured by the common S-Mode Management Client, ETS.

 There exist multiple S-Mode Configuration Profiles. These shall be identified and named according to the value of the device’s Device Descriptor and possibly its Management Descriptor. Table 1 gives an over- view of the S-Mode Configuration Profiles. (This overview may be incomplete: newer S-Mode Configu- ration Profiles may have been designed and other S-Mode Configuration Profiles may have been out- phased. It is recommended to contact KNX Association prior to the development according any of these Profiles.)

 Table 1 – Overview S-Mode Configuration Profiles (informative)

**Profile Collection**
**Profile Class** **S-Mode Configuration Profiles**

**Name**

System 1 0010h, 0011h, 0012h BCU 1
0013h
1012h, 1013h
3012h
4012h

System 2 0020h, 0021h BCU 2
0025h
System 300 0300h
2300h

System 7 0700h, 0701h BIM M112
0705h

5705h
System B 07B0h
17B0h
Coupler 0910h, 0911h
0912h
1900h
KNXnet/IP Router 091Ah


-----

##### 1.3 E-Mode Configuration Profiles
###### For E-Mode configuration Profile are specified as listed in Table 2.

 Table 2 – Overview E-Mode Configuration Profiles (informative)

**Configuration Profile** **Note**

Ctrl-Mode fixed DMA          Ctrl-Mode reloc. DMA          Ctrl-Mode Controller The Profiles for the Controller itself.
PB-Mode
LTE-Mode

##### 1.4 Conventions and abbreviations
###### A Profile includes is a set of features that a device shall contain. However, some features are conditional, this means they are only required if a certain condition is fulfilled. The related condition is expressed in this case. Features are described in feature tables which refer to items defined in Volume 3 "System Specifications". Where applicable also references to Volume 8 "System Conformance Tests" are given.

 Additional features may be included in the devices and declared for certification; a manufacturer is allowed to add features to a device which are not required by the Profile. Therefore, no features are explicitly declared as optional.

 Symbol Definition M Mandatory C Conditions …[n] conditions are specified under note “n”  O Optional X Not allowed n/a not applicable n/s not specified ? not yet defined
 - not available

|Configuration Profile|Note|
|---|---|
|Ctrl-Mode fixed DMA|-|
|Ctrl-Mode reloc. DMA|-|
|Ctrl-Mode Controller|The Profiles for the Controller itself.|
|PB-Mode||
|LTE-Mode||

|Symbol|Definition|
|---|---|
|M|Mandatory|
|<br>C|<br>Conditions|
|…n|conditions are specified under note“n”|
|<br>O|<br>Optional|
|<br>X|<br>Not allowed|
|n/a|not applicable|
|<br>n/s|<br>not specified|
|?|not yet defined|
|<br>-|<br>not available|


-----

#### 2 Profile: Operation

##### 2.1 Aims
###### This Profile describes the features of a device necessary for operation. The aim is to guarantee runtime Interworking between all devices in the system. The main components for this objective are the support of group oriented (multicast) communication.

##### 2.2 Common Profile
###### These Profiles refer to all devices in all Configuration Modes on all media. Medium dependent features are described in clause 3.

**Feature**

1 Medium dependent Layers Profile of Profile of Profile of KNX RF KNX RF KNX RF KNX RF

one one one medium medium medium and
medium medium medium M M M KNX TP1

M M M M

2 Physical Layer General M M M  -  -  -  3 Link Layer general M M M  -  -  -  4 Link Layer - Router  - M  -  -  -  -  5 Link Layer - Bridge  -  - M  -  -  -  6 Network Layer general M M M M M  -  7 Network Layer - Router  - M  -  -  -  -  8 Network Layer – Bridge  -  - M  -  -  -  9 Network Layer RF  -  -  -  -  - M  
Retransmitter

10 Network Layer RF Media - - - - - - M

Coupler

11 Transport Layer – multicast M - - M M - 12 Transport Layer – M M M M M - 
connection oriented
minimal

13 AL – Group Object services M - - M - - 14 AL – Property Value - - - M M

Services

15 AL – Function Property - - - M - - 
Services

16 AIL – GO M - - M - - 17 AIL – IO - - - M - - 18 AIL – Function Properties - - - M - - 19 AIL – GO indirection - - - M - - 20 Application Interface Layer - - - - M - 
for unidirectional devices

###### 2.2.1 Medium dependent Layers The Profiles defined in clause 3 “Medium dependent layers” of this document apply.

|Feature|all end devices|Routers|Bridges|RF bidirectional end device|RF uni-directional sender|RF retransmitter|RF-TP1 Media coupler|
|---|---|---|---|---|---|---|---|
|<br>1 Medium dependent Layers<br>2 Physical Layer General<br>3 Link Layer general<br>4 Link Layer - Router<br>5 Link Layer - Bridge<br>6 Network Layer general<br>7 Network Layer - Router<br>8 Network Layer – Bridge<br>9 Network Layer RF<br>Retransmitter<br>10 Network Layer RF Media<br>Coupler<br>11 Transport Layer – multicast<br>12 Transport Layer –<br>connection oriented<br>minimal<br>13 AL – Group Object services<br>14 AL – Property Value<br>Services<br>15 AL – Function Property<br>Services<br>16 AIL – GO<br>17 AIL – IO<br>18 AIL – Function Properties<br>19 AIL – GO indirection<br>20 Application Interface Layer<br>for unidirectional devices|Profile of<br>one<br>medium<br>M <br>M <br>M <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>M <br>M <br> <br>M <br>- <br>- <br>M <br>- <br>- <br>- <br>-|Profile of<br>one<br>medium<br>M <br>M <br>M <br>M <br>- <br>M <br>M <br>- <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>-|Profile of<br>one<br>medium<br>M <br>M <br>M <br>- <br>M <br>M <br>- <br>M <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>-|KNX RF<br>medium<br>M <br>- <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>M <br>M <br>M <br>M <br>M <br>M <br>M <br>M <br>M <br>-|<br>KNX RF<br>medium<br>M <br>- <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>M <br>M <br>- <br>M <br>- <br>- <br>- <br>- <br>- <br>M|KNX RF<br>medium<br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>-|KNX RF<br>and<br>KNX TP1<br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>M <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>- <br>-|


-----

###### 2.2.2 Physical Layer - general

**Specification** **Test**

   - **General**

[05] (contains no requirement) none.

###### 2.2.3 Data Link Layer - general

**Specification** **Test**

   - **General**

[06] - §1.1 “Functions of the Data Link Layer” tested with medium specific tests

    - §1.2 “Possible Media and their Impact on
Layer-2”

    - §1.3 “Objective”

   - **Individual address /Group Address**

[06] - §1.4 “Definitions” tested with medium specific tests

   - **Data Link Layer Protocol**

[06] - §3 “Data Link Layer Protocols” tested with medium specific tests

   - **Parameters**

[06] - §4 “Parameters of Layer-2” (except TP1 tested with medium specific tests
Fast Polling)

###### 2.2.4 Data Link Layer - Router

**Specification** **Test**

[06] - §6.2 “The Layer-2 of a Router” tested with medium specific tests

###### 2.2.5 Data Link Layer - Bridge

|Specification|Test|
|---|---|
|• **General**<br>[05] (contains no requirement)|none.|

|Specification|Test|
|---|---|
|• **General**<br>[06] -<br>§1.1 “Functions of the Data Link Layer”<br>- <br>§1.2 “Possible Media and their Impact on<br>Layer-2”<br>- <br>§1.3 “Objective”|tested with medium specific tests|
|• **Individual address /Group Address**<br>[06] -<br>§1.4 “Definitions”|tested with medium specific tests|
|• **Data Link Layer Protocol**<br>[06] -<br>§3 “Data Link Layer Protocols”|tested with medium specific tests|
|• **Parameters**<br>[06] -<br>§4 “Parameters of Layer-2” (except TP1<br>Fast Polling)|tested with medium specific tests|

|Specification|Test|
|---|---|
|[06] -<br>§6.2 “The Layer-2 of a Router”|tested with medium specific tests|

|Specification|Test|
|---|---|
|[06] -<br>§6.1 “The Layer-2 of the TP1-Bridge and<br>the TP1 Repeater”|tested with medium specific tests|


-----

###### 2.2.6 Network Layer - general

**Specification**

   - **General**

[07] - §1 “Overview”

   - **NPDU**

[07] - §2.1 “NPDU”

   - **Parameters**

[07] - §2.3 “Parameters of Network Layer”

    - hop_count: preferred value: 6.

   - **state machine**

[07] - §2.4.1 “State Machine of Network Layer
for normal devices”

###### 2.2.7 Network Layer – Router

**Specification**

[07] - §2.4.3 “State Machine of Network Layer
for Routers”

###### 2.2.8 Network Layer – Bridge



         - All end devices

         - Routers

         - Bridge

[24] - RF bidirectional end device

         - RF unidirectional sender

**Test**

[25] - §5 “Test case 3: Testing of routing
algorithm in routers”

**Test**

[25] - §5 “Test case 3: Testing of routing
algorithm in routers”

|Specification|Test|
|---|---|
|• **General**<br>[07] -<br>§1 “Overview”|[25]|
|• **NPDU**<br>[07] -<br>§2.1 “NPDU”|[25] -<br>§3 (Black Box Tests) 1) <br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|
|• **Parameters**<br>[07] -<br>§2.3 “Parameters of Network Layer”<br>- <br>hop_count: preferred value: 6.|- <br>§3(Black Box Tests) 1) <br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|
|• **state machine**<br>[07] -<br>§2.4.1 “State Machine of Network Layer<br>for normal devices”|[25] -<br>§3 (Black Box Tests) 1) <br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|

|Specification|Test|
|---|---|
|[07] -<br>§2.4.3 “State Machine of Network Layer<br>for Routers”|[25] -<br>§5 “Test case 3: Testing of routing<br>algorithm in routers”|

|Specification|Test|
|---|---|
|[07] -<br>§2.4.2.3 “State Machine of Network<br>Layer for a TP1 Bridge”|[25] -<br>§5 “Test case 3: Testing of routing<br>algorithm in routers”|


###### 2.2.9 Network Layer- RF Retransmitter

**Specification** **Test**

[03] - §5.5.1 “History List” [24] - §3

    - §5.5.2 “RF Repeat Counter”

    - §5.5.3 “Filtering”

1) System 1 or BCU 1 devices in test 3.4 (broadcast communication) may answer with routing count = 0...6.

|Specification|Test|
|---|---|
|[03] -<br>§5.5.1 “History List”<br>- <br>§5.5.2 “RF Repeat Counter”<br>- <br>§5.5.3 “Filtering”|[24] -<br>§3|


-----

###### 2.2.10 Network Layer-RF-TP1 Media Coupler

**Specification** **Test**

[03] - §5.5.4 “Retransmitter Flowchart”

    - §5.6 “The Layer-2 of an RF-TP Media
Coupler”

###### 2.2.11 Transport Layer–multicast

**Specification** **Test**

   - **TPDU**

[08] - §1.2 “Point-to-Multipoint, Connectionless [26] - All end devices
(Multicast) Communication Mode”      - Routers

                                                - Bridge

    - §3.2 “T_Data_Group Service”

[24]

                                                - RF bidirectional end device

                                                - RF unidirectional sender

###### 2.2.12 Transport Layer–connection oriented minimal In case the connection-oriented TL is not implemented (if it is optional in a Profile) a T_Disconnect-PDU shall be sent on reception of a T_Connect-PDU.

 2.2.13 Application Layer – Group Oriented

**Specification** **Test**

   - **APDU**

[09] - §2 “APDU” [28] - All end devices
`o A_GroupValue_Read-PDU`    -    - Routers
`o A_GroupValue_Response-PDU`    -    - Bridge
`o A_GroupValue_Write-PDU` [24]
                                        -                                         - RF bidirectional end device

   - **Data length**

[09] data must be coded as indicated in §3.1 [28] - All end devices

“Application Layer Services on Multicast    - Routers
Communication Mode”   - Bridge

[24]
                                        -                                         - RF bidirectional end device

   - **Connection Codes**
Datapoint Types shall comply with Connection 8/?/? (Testing of Connection Codes)
Codes used.

                                        -                                         
[24]
                                        -                                         - RF bidirectional end device

|Specification|Test|
|---|---|
|[03] -<br>§5.5.4 “Retransmitter Flowchart”<br>- <br>§5.6 “The Layer-2 of an RF-TP Media<br>Coupler”||

|Specification|Test|
|---|---|
|• **TPDU**<br>[08] -<br>§1.2 “Point-to-Multipoint, Connectionless<br>(Multicast) Communication Mode”<br>- <br>§3.2 “T_Data_Group Service”|[26]<br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|

|Specification|Test|
|---|---|
|• **APDU**<br>[09] -<br>§2 “APDU”<br>`o` A_GroupValue_Read-PDU<br>`o` A_GroupValue_Response-PDU<br>`o` A_GroupValue_Write-PDU|[28]<br>- <br>All end devices<br>-<br>- <br>Routers<br>-<br>- <br>Bridge<br>[24]<br>-<br>- <br>RF bidirectional end device|
|• **Data length**<br>[09] data must be coded as indicated in §3.1<br>“Application Layer Services on Multicast<br>Communication Mode”|[28]<br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>-<br>- <br>RF bidirectional end device|
|• **Connection Codes**<br>Datapoint Types shall comply with Connection<br>Codes used.|8/?/?  (Testing of Connection Codes)<br>-<br>- <br>[24]<br>-<br>- <br>RF bidirectional end device|


-----

###### 2.2.14 Application Layer – Property Value Services

**Specification** **Test**

   - **APDU**

[09] - §2 “APDU”

    - §3.4.4.1 “A_PropertyValue_Readservice”

    - §3.4.4.2 “A_PropertyValue_Writeservice”

###### 2.2.15 Application Layer – Function Services

**Specification** **Test**

   - **APDU**

[09] - §2 “APDU”

    - §3.4.7 “Function Property Services”

###### 2.2.16 Application Interface Layer – Group Objects

**Specification** **Test**

   - **Group Objects**

[10] - §3 “Group Object Server” [27] - §1.3 “Group Object Tests”

                                                - all end devices

[24] 
                                                - RF bidirectional end device

###### 2.2.17 Application Interface Layer – Interface Objects

**Specification** **Test**

   - **Interface Objects**

[10] - §4 “Interface Object Server”

###### 2.2.18 Application Interface Layer – Function Properties

**Specification** **Test**

   - **Function Properties**

[10] - §4.4.2 “Function Properties”

###### 2.2.19 Application Layer Interface Layer – Group Objects indirection

|Specification|Test|
|---|---|
|• **APDU**<br>[09] -<br>§2 “APDU”<br>- <br>§3.4.4.1 “A_PropertyValue_Read-<br>service”<br>- <br>§3.4.4.2 “A_PropertyValue_Write-<br>service”||

|Specification|Test|
|---|---|
|• **APDU**<br>[09] -<br>§2 “APDU”<br>- <br>§3.4.7 “Function Property Services”||

|Specification|Test|
|---|---|
|• **Group Objects**<br>[10] -<br>§3 “Group Object Server”|[27] -<br>§1.3 “Group Object Tests”<br>- <br>all end devices<br>[24] -<br>- <br>RF bidirectional end device|

|Specification|Test|
|---|---|
|• **Interface Objects**<br>[10] -<br>§4 “Interface Object Server”||

|Specification|Test|
|---|---|
|• **Function Properties**<br>[10] -<br>§4.4.2 “Function Properties”||

|Specification|Test|
|---|---|
|• **Group Object Indirection**<br>[10] -<br>§3.4 “Group Object Indirection – Group<br>Object Handles and PID-OBJECT_-<br>VALUE (PID = 62)<br>[11] -<br>§4.3.13 “PID_OBJECT_VALUE (PID =<br>62)”||


-----

###### 2.2.20 Application Interface Layer for unidirectional devices

**Specification** **Test**

   - **APDU**

[09] - §2 “APDU” [28]

    - §3.1.3 “A_GroupValue_Write-service”:
Server side only

   - **Data length**

[09] - §3.1 “Application Layer services on [28]
Multicast Communication Mode”: data
shall be encoded as indicated in this
referred clause.

   - **Connection Codes**

    - Datapoint Types shall comply with [28]
Connection Codes used.

   - **Application Interface Layer for**

**unidirectional devices**

[10] - §3.3.4 “Writing the Group Object Value”

##### 2.3 Specific parts
###### These Profiles describe runtime mechanisms that are not relevant for all devices.

**Feature**

1 Link Layer – polling  -  -  - M  -  -  -  -  -  2 Detection of Usage of own  -  -  - M  -  -  -  -  -  
Individual Address

3 Extended Group Object Flags  - M  - M M M  -  -  -  
###### 2.3.1 Link Layer – polling

|Specification|Test|
|---|---|
|• **APDU**<br>[09] -<br>§2 “APDU”<br>- <br>§3.1.3 “A_GroupValue_Write-service”:<br>Server side only|[28]|
|• **Data length**<br>[09] -<br>§3.1 “Application Layer services on<br>Multicast Communication Mode”: data<br>shall be encoded as indicated in this<br>referred clause.|[28]|
|• **Connection Codes**<br>- <br>Datapoint Types shall comply with<br>Connection Codes used.|[28]|
|• **Application Interface Layer for**<br>**unidirectional devices**<br>[10]- <br>§3.3.4“Writing the Group Object Value”||

|Feature|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|Coupler|Ctrl-Mode|PB-Mode|LTE TP1|
|---|---|---|---|---|---|---|---|---|---|---|
|1 Link Layer – polling<br>2 Detection of Usage of own<br>Individual Address<br>3 Extended Group Object Flags|- <br>- <br>-|- <br>- <br>M|- <br>- <br>-|M <br>M <br>M|- <br>- <br>M|- <br>- <br>M|- <br>- <br>-|- <br>- <br>-|- <br>- <br>-|- <br>- <br>-|

|Specification|Test|
|---|---|
|• **Frame Formats**<br>[01] -<br>§2.2.6 “L_Poll_Data Frame”|[22] polling tests (Tests 9.1.2.7, 9.1.2.8, 9.1.2.9,<br>9.2.7, 9.2.8)|
|• **Parameters**<br>[01] -<br>§2.7 “Parameters of Data Link Layer”|[22] polling tests (Tests 9.1.2.7, 9.1.2.8, 9.1.2.9,<br>9.2.7, 9.2.8)|
|• **Behaviour on Configuration Faults**<br>[01] -<br>§2.8 “Reflections on the system<br>behaviour in case of L_Poll_Data<br>configuration faults”|[22] polling tests in  (Tests 9.1.2.7, 9.1.2.8, 9.1.2.9,<br>9.2.7, 9.2.8)|


-----

###### 2.3.2 Detection of Usage of own Individual Address

**Specification** **Test**

   - **A_ServiceInformation_Indication_Write**

**Service**

Not allowed for new implementations . [27] 
   - **PID_DEVICE_CONTROL (see A.2.3)**

[11] - §4.2.14 “PID_DEVICE_CONTROL
(PID = 14)”

###### 2.3.3 Extended Group Object Flags

|Specification|Test|
|---|---|
|• **A_ServiceInformation_Indication_Write**<br>**Service**<br>Not allowed for new implementations .|[27]- <br>§2.23 for existing implementations.|
|• **PID_DEVICE_CONTROL (see A.2.3)**<br>[11] -<br>§4.2.14 “PID_DEVICE_CONTROL<br>(PID= 14)”||

|Specification|Test|
|---|---|
|• **configuration flags: update on read**<br>**response (1 bit)**<br>[10] -<br>§3.3.2 “Reading the Group Object Value<br>” (Update Enable)|[27] -<br>§1.3 (Group Object Tests)|


-----

#### 3 Medium dependent layers

##### 3.1 Goal
###### This Profile describes the requirements on a device in order to guarantee compliance with one of the standard communication media of the system. Compliance with one of these Profiles is a prerequisite for both runtime and configuration Interworking.

##### 3.2 TP1 medium dependent layers

**Feature**

1 Physical Layer M-TP64 or M-TP64 or M-TP64 or

M-TP256 M-TP256 M-TP256

2 Data Link Layer M M M
3 Extended Frames O M M
4 APDU-length ≥ 15 ≥ 15 ≥ 55 [a]

a TP1 Couplers shall support the Routing of L_Data_Extended
frames and all Extended Frame Formats.

|Feature|All TP1 Profiles|LTE TP1 Devices|TP1 Coupler|
|---|---|---|---|
|1 Physical Layer|M-TP64 or<br>M-TP256|M-TP64 or<br>M-TP256|M-TP64 or<br>M-TP256|
|2 Data Link Layer|M|M|M|
|3 Extended Frames|O|M|M|
|4 APDU-length|≥ 15|≥ 15|≥ 55a|
|a <br>TP1 Couplers shall support the Routing of L_Data_Extended<br>frames and all Extended Frame Formats.|a <br>TP1 Couplers shall support the Routing of L_Data_Extended<br>frames and all Extended Frame Formats.|a <br>TP1 Couplers shall support the Routing of L_Data_Extended<br>frames and all Extended Frame Formats.|a <br>TP1 Couplers shall support the Routing of L_Data_Extended<br>frames and all Extended Frame Formats.|


-----

###### 3.2.1 Physical Layer

**Specification** **Test**

   - **General requirements for analogue bus**

**signals**

[01] - §1.1 “General requirements for analog [22]
bus signals”

   - **Medium attachment unit**

[01] - §1.2 “Medium Attachment Unit (MAU)” [22] - §4

    - §1.4 “Services of the Physical Layer type     - §5
TP1”      - §6

    - §1.5 “Behaviour of the Physical Layer     - §7
type TP1 entity”      - §8

   - **Topology**

[01] - §1.3 “Topology” [22] - §4

                                           - §5

                                           - §6

                                           - §7

                                           - §8

   - **TP64**

[01] - as in [01] [22] - §4

                                           - §5

                                           - §6

                                           - §7

                                           - §8

   - **TP256**

[01] - as in [01] [22] - §4

                                           - §5

                                           - §6

                                           - §7

                                           - §8

                                           - especially requirements of §5.1.4,
6.1.3 fig. 32,
6.2.3 fig. 35,
6.3.3 fig. 37,
6.4.3 fig. 40

|Specification|Test|
|---|---|
|• **General requirements for analogue bus**<br>**signals**<br>[01] -<br>§1.1 “General requirements for analog<br>bus signals”|[22]|
|• **Medium attachment unit**<br>[01] -<br>§1.2 “Medium Attachment Unit (MAU)”<br>- <br>§1.4 “Services of the Physical Layer type<br>TP1”<br>- <br>§1.5 “Behaviour of the Physical Layer<br>type TP1 entity”|[22] -<br>§4<br>- <br>§5<br>- <br>§6<br>- <br>§7<br>- <br>§8|
|• **Topology**<br>[01] -<br>§1.3 “Topology”|[22] -<br>§4<br>- <br>§5<br>- <br>§6<br>- <br>§7<br>- <br>§8|
|• **TP64**<br>[01] -<br>as in [01]|[22] -<br>§4<br>- <br>§5<br>- <br>§6<br>- <br>§7<br>- <br>§8|
|• **TP256**<br>[01] -<br>as in [01]|[22] -<br>§4<br>- <br>§5<br>- <br>§6<br>- <br>§7<br>- <br>§8<br>- <br>especially requirements of §5.1.4,<br>6.1.3 fig. 32,<br>6.2.3 fig. 35,<br>6.3.3 fig. 37,<br>6.4.3 fig. 40|


-----

###### 3.2.2 Data Link Layer

**Specification** **Test**

   - **Frame Formats**

[01] - §2.2.2 “Control Field” [22] §9[ 2)]

    - §2.2.4 “L_Data_Standard Frame”

    - §2.2.7 “Acknowledge Frame”

   - **Medium access control**

[01] - §2.3 “Medium Access Control” [22] §9[ 2)]

   - **Data Link Layer Protocol**

[01] - §2.5 “Data Link Layer protocol” [22] §9[ 2)]

   - **State Machine of LL**

[01] - §2.6 “State machine of Data Link Layer” [22] §9[ 2)]

   - **Parameters**

[01] - §2.7 “Parameters of Data Link Layer” [22] §9 (except polling)[ 2)]

         - except polling

         - nak_retry and busy_retry may be
optionally fixed to a value of 3.

###### 3.2.3 Extended Frames

**Specification** **Test**

[01] - §2.2.5 “L_Data_Extended Frame” [22]

##### 3.3 PL110 medium dependent layers

**Feature**

1 Physical Layer M M

2 Data Link Layer M M

3 Extended Frames O M

4 APDU-length ≥ 15 ≥ 15

2) System 1 or BCU 1 devices in test 9.2.1.1 may accept also control bytes 8Xh and Axh, where X=0h, 4h, 8h, or
Ch.

|Specification|Test|
|---|---|
|• **Frame Formats**<br>[01] -<br>§2.2.2 “Control Field”<br>- <br>§2.2.4 “L_Data_Standard Frame”<br>- <br>§2.2.7“Acknowledge Frame”|[22] §9 2)|
|• **Medium access control**<br>[01] -<br>§2.3 “Medium Access Control”|[22] §9 2)|
|• **Data Link Layer Protocol**<br>[01] -<br>§2.5 “Data Link Layerprotocol”|[22] §9 2)|
|• **State Machine of LL**<br>[01] -<br>§2.6 “State machine of Data Link Layer”|[22] §9 2)|
|• **Parameters**<br>[01] -<br>§2.7 “Parameters of Data Link Layer”<br>- <br>except polling<br>- <br>nak_retry and busy_retry may be<br>optionally fixed to a value of 3.|[22] §9 (except polling) 2)|

|Specification|Test|
|---|---|
|[01] -<br>§2.2.5 “L_Data_Extended Frame”|[22]|

|Feature|all PL110 Profiles|LTE PL110 Devices|
|---|---|---|
|1 Physical Layer|M|M|
|2 Data Link Layer|M|M|
|3 Extended Frames|O|M|
|4 APDU-length|≥ 15|≥ 15|


-----

###### 3.3.1 Physical Layer

**Specification** **Test**

   - **General requirements for analogue bus**

**signals**

[02] - §1.1 “Transmission Medium” [23] - §3 “General Requirements”

   - **Medium attachment unit**

[02] - §1.2 “Medium Attachment Unit” [23] - §3 “General Requirements”

   - **Topology**

[02] - §1.3 “Installation Topology” [23] - §4 “RF-impedance”

                                           - §5 “Receiver Sensitivity””

                                           - §6 “Carrier-frequency precision test”

                                           - §8 “Power Test”

   - **PL110**

[02] All requirements. [23]

###### 3.3.2 Data Link Layer

**Specification** **Test**

   - **Frame Formats**

[02] - §2.3.2 “L_Data_Standard frame format” [23] - §9 “Link Layer Tests”

    - §2.3.5 “Acknowledge frame”

   - **Medium access control**

[02] - §2.4.2 “Medium Access Control” [23] - §9 “Link Layer Tests”

   - **Data Link Layer Protocol**

[02] - §2.4 “Data Link Layer protocol” [23] - §9 “Link Layer Tests”

   - **State Machine of LL**

[02] - §2.8 “State Machine of Layer-2” [23] - §9 “Link Layer Tests”

   - **Parameters**

[02] - §2.6 “Parameters of Layer-2" [23] - §9 “Link Layer Tests”

###### 3.3.3 Extended Frames

**Specification** **Test**

[02] - §2.3.4 “L_Data_Extended frame format” [23]

|Specification|Test|
|---|---|
|• **General requirements for analogue bus**<br>**signals**<br>[02] -<br>§1.1 “Transmission Medium”|[23] -<br>§3 “General Requirements”|
|• **Medium attachment unit**<br>[02] -<br>§1.2 “Medium Attachment Unit”|[23] -<br>§3 “General Requirements”|
|• **Topology**<br>[02] -<br>§1.3 “Installation Topology”|[23] -<br>§4 “RF-impedance”<br>- <br>§5 “Receiver Sensitivity””<br>- <br>§6 “Carrier-frequency precision test”<br>- <br>§8 “Power Test”|
|• **PL110**<br>[02] All requirements.|[23]|

|Specification|Test|
|---|---|
|• **Frame Formats**<br>[02] -<br>§2.3.2 “L_Data_Standard frame format”<br>- <br>§2.3.5 “Acknowledge frame”|[23] -<br>§9 “Link Layer Tests”|
|• **Medium access control**<br>[02] -<br>§2.4.2 “Medium Access Control”|[23] -<br>§9 “Link Layer Tests”|
|• **Data Link Layer Protocol**<br>[02] -<br>§2.4 “Data Link Layerprotocol”|[23] -<br>§9 “Link Layer Tests”|
|• **State Machine of LL**<br>[02] -<br>§2.8 “State Machine of Layer-2”|[23] -<br>§9 “Link Layer Tests”|
|• **Parameters**<br>[02] -<br>§2.6 “Parameters of Layer-2"|[23] -<br>§9 “Link Layer Tests”|

|Specification|Test|
|---|---|
|[02]- <br>§2.3.4“LDataExtended frame format”|[23]|


-----

##### 3.4 RF medium dependent layers

1. Physical Layer Sender M M X
2. Physical Layer Transceiver M M M M M
3. Link Layer M M M M M M M M
4. LTE frame format M M M M
5. Extended LTE Group Addresses M M n/a M

and frame acceptance

6. Link Layer-Retransmitter M n/a O
7. Link Layer-Media Coupler M O O
8. Local Services Metering n/a O
9. KNX Serial Number M M M M M M
10. APDU-length ≥ 15 ≥ 15 ≥ 15 ≥ 15 ≥ 15 ≥ 15 ≥ 55

###### 3.4.1 Physical Layer Sender

**Specification** **Test**

[03] - §5.1 “Physical Layer for KNX RF Ready
and BiBat”

    - §5.2 “Datagram structure for RF Ready
and BiBat”

###### 3.4.2 Physical Layer Transceiver

**Specification** **Test**

[03] - §5.1 “Physical Layer for KNX RF Ready
and BiBat”

    - §5.2 “Datagram structure for RF Ready
and BiBat”

3) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|TP1|RF|
|---|---|---|---|---|---|---|---|---|
||**RF bidirectional end device**|**RF unidirectional sender**|**RF retransmitter**|**RF TP media coupler**|**LTE RF BD**|**LTE RF Tx**|**mask 0310h**|**mask 2311h** 3)|
|1. Physical Layer Sender<br>2. Physical Layer Transceiver<br>3. Link Layer<br>4. LTE frame format<br>5. Extended LTE Group Addresses<br>and frame acceptance<br>6. Link Layer-Retransmitter<br>7. Link Layer-Media Coupler<br>8. Local Services Metering<br>9. KNX Serial Number<br>10. APDU-length|M <br>M <br>M <br>≥ 15|M <br>M <br>M <br>≥ 15|M <br>M <br>M <br>M <br>≥ 15|M <br>M <br>M <br>M <br>≥ 15|M <br>M <br>M <br>M <br>M <br>≥ 15|M <br>M <br>M <br>M <br>M <br>≥ 15|M <br>M <br>n/a<br>n/a<br>O <br>n/a<br>|X <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>≥ 55|

|Specification|Test|
|---|---|
|[03] -<br>§5.1 “Physical Layer for KNX RF Ready<br>and BiBat”<br>- <br>§5.2 “Datagram structure for RF Ready<br>and BiBat”||

|Specification|Test|
|---|---|
|[03] -<br>§5.1 “Physical Layer for KNX RF Ready<br>and BiBat”<br>- <br>§5.2 “Datagram structure for RF Ready<br>and BiBat”||


-----

###### 3.4.3 Link Layer

**Specification** **Test**

   - **Frame format**

[03] - §5.1.2 “Datagram structure for RF Ready
and BiBat

   - **Medium Access Control**

[03] - §5.1.3 “Medium access”

   - **Addressing**

[03] §6.1.4.2 “Duplication prevention”

###### 3.4.4 LTE frame format

**Specification** **Test**

[03] - §6.1.2.4 “First block”

    - §6.1.2.6 “Second block for LTE Extended
Datagrams”

###### 3.4.5 Extended LTE Group Addresses and frame acceptance

**Specification** **Test**

[03] - §6.1.5.3.1 “Additional Frame acceptance
criteria for LTE Extended Datagrams”

###### 3.4.6 Link Layer-Retransmitter

**Specification** **Test**

[03] - §6.2.2 “The Layer-2 of an RF
Retransmitter”

###### 3.4.7 Link Layer-Media Coupler

**Specification** **Test**

[03] - §6.1.6 “The Layer-2 of an RF-TP Media
Coupler”

###### 3.4.8 Local Services Metering

|Specification|Test|
|---|---|
|• **Frame format**<br>[03] -<br>§5.1.2 “Datagram structure for RF Ready<br>and BiBat||
|• **Medium Access Control**<br>[03] -<br>§5.1.3 “Medium access”||
|• **Addressing**<br>[03] §6.1.4.2 “Duplicationprevention”||

|Specification|Test|
|---|---|
|[03] -<br>§6.1.2.4 “First block”<br>- <br>§6.1.2.6 “Second block for LTE Extended<br>Datagrams”||

|Specification|Test|
|---|---|
|[03] -<br>§6.1.5.3.1 “Additional Frame acceptance<br>criteria for LTE Extended Datagrams”||

|Specification|Test|
|---|---|
|[03] -<br>§6.2.2 “The Layer-2 of an RF<br>Retransmitter”||

|Specification|Test|
|---|---|
|[03] -<br>§6.1.6 “The Layer-2 of an RF-TP Media<br>Coupler”||

|Specification|Test|
|---|---|
|[15] -<br>§2 “Message format” – code for<br>L_Meter.ind||


-----

###### 3.4.9 KNX Serial Number

**Specification** **Test**

[11] - §4.22.1 “Abstract Resource definition”

    - §4.22.2 “KNX Serial Number –
Realisation Type 1”

###### 3.4.10 APDU-length

**Specification** **Test**

[03] - §6.1.2 “Data Link Layer Frame

NOTE 1 It is required that the minimal APDU-length supported by the KNX USB RF Interface 1.1 be 55. For the resulting
required message length to be supported on cEMI, the sum of the lengths of the possible cEMI AddInfo types has to be added. For
the resulting required Frame length on the KNX RF Communication Medium, the fields for the lower KNX communication layers
(Ctrl, SA, DA, LPCI, APCI…) have to be added and the KNX RF communication medium specific fields ‘(preamble, CRC, Lengthfield, C-field, Esc-field, SN/DoA…).

NOTE 2 This APDU-length shall serve for discovery of both the Frame length that shall be supported by the device for its own
management as well as of the Frame length that can be transferred over the cEMI interface. Opposite to the Coupler Model 2.0,
these are not differentiated.

##### 3.5 KNX IP

###### 3.5.1 Profiles

**Feature**

1 Physical Layer M M
2 Data Link Layer M M
3 IP Protocols M M
4 KNXnet/IP services families M M

###### 3.5.2 Physical Layer

**Specification** **Test**

   - **IP communication medium**

[04] - §1 “Specification of the KNX IP Communication Medium”

    - §2 “Datagram service”

|Specification|Test|
|---|---|
|[11] -<br>§4.22.1 “Abstract Resource definition”<br>- <br>§4.22.2 “KNX Serial Number –<br>Realisation Type 1”||

|Specification|Test|
|---|---|
|[03] -<br>§6.1.2 “Data Link Layer Frame||

|Feature|Mash 5705h|Mask 57B0h|
|---|---|---|
|1 Physical Layer|M|M|
|2 Data Link Layer|M|M|
|3 IP Protocols|M|M|
|4 KNXnet/IP services families|M|M|

|Specification|Test|
|---|---|
|• **IP communication medium**<br>[04] -<br>§1 “Specification of the KNX IP Commu-<br>nication Medium”<br>- <br>§2 “Datagram service”||


-----

###### 3.5.3 Data Link Layer

**Specification** **Test**

   - **Frame format**

[04] - §4.1 “Frame format”

   - **Medium Access control**

[04] - §4.2 “Medium Access Control”

   - **Data Link Layer services and protocol**

[04] - §4.3 “Data Link Layer services and
protocol”

###### 3.5.4 IP Protocols

**Feature**

1 ARP M M

2 RARP O O

3 Fixed IP Address M M

4 Auto Configuration

a) BOOTP client[ 4)] M M

b) DHCP client 4[)] M M

c) Auto-IP O O

5 UDP M M

6 TCP O O

7 ICMP M M

8 IGMP M M

4) BOOTP/DHCP: Either one shall be implemented by a KNX IP device.

|Specification|Test|
|---|---|
|• **Frame format**<br>[04]- <br>§4.1“Frame format”||
|• **Medium Access control**<br>[04]- <br>§4.2“Medium Access Control”||
|• **Data Link Layer services and protocol**<br>[04] -<br>§4.3 “Data Link Layer services and<br>protocol”||

|Feature|Mask 5705h|Mask 57B0h|
|---|---|---|
|1 <br>ARP|M|M|
|2 <br>RARP|O|O|
|3 <br>Fixed IP Address|M|M|
|4 <br>Auto Configuration|||
|a) BOOTP client 4)|M|M|
|b) DHCP client 4)|M|M|
|c) Auto-IP|O|O|
|5 <br>UDP|M|M|
|6 <br>TCP|O|O|
|7 <br>ICMP|M|M|
|8 <br>IGMP|M|M|


-----

###### 3.5.5 KNXnet/IP services families

 3.5.5.1 Overview

**Feature**

1 Core M M

2 Device Management[ 5)]

a) Version 1 (cEMI Property Access) M M

b) Version 2 (cEMI Transport Layer) O M

3 Tunnelling O O

4 Routing X

a) Routing Frames M[ 6)] M[ 6)]

b) Coupler Functions X X

5 Remote Logging n/a n/a

6 Remote Config. n/a O

7 Object Server n/a n/a

###### The following table defines the Validation Tool test cases that are or applicable for mask 57B0h devices. All other test cases are mandatory for mask 57B0h.

 3.5.5.2 KNXnet/IP Core

**Specification** **Testing**

**Test case**

**Feature** **number** **Test case description**

###### General 10101 Undefined Discovery Code M

 10204 Undefined Control Code M

 Search Request 10201 Standard Case M

 10202 Invalid Version M

 10203 Invalid Header Size M

 10205 Incomplete Message M

 10206 Oversized Message M

 Description Request 10301 Standard Case M

 Connect Request 10401 Standard Case M

5) Mask 5705h devices use the routing message codes to communicate on the IP medium but do not implement
the coupling service of a KNXnet/IP Router.

6) See [18] clause 4.2.5 “Configuration Message” for details.

|Feature|Mask 5705h|Mask 57B0h|
|---|---|---|
|1 <br>Core|M|M|
|2 <br>Device Management 5)|||
|a) Version 1(cEMI Property Access)|M|M|
|b) Version 2(cEMI Transport Layer)|O|M|
|3 <br>Tunnelling|O|O|
|4 <br>Routing||X|
|a) Routing Frames|M 6)|M 6)|
|b) Coupler Functions|X|X|
|5 <br>Remote Logging|n/a|n/a|
|6 <br>Remote Config.|n/a|O|
|7 <br>Object Server|n/a|n/a|

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
|General|10101|Undefined Discovery Code|M|
|General|10204|Undefined Control Code|M|
|Search Request|10201|Standard Case|M|
|Search Request|10202|Invalid Version|M|
|Search Request|10203|Invalid Header Size|M|
|Search Request|10205|Incomplete Message|M|
|Search Request|10206|Oversized Message|M|
|Description Request|10301|Standard Case|M|
|Connect Request|10401|Standard Case|M|


-----

###### 10602 Invalid Channel M

 3.5.5.3 KNXnet/IP Device Management

**Specification** **Testing**

**Test case**

**Feature** **number** **Test case description**

###### Connect request 20101 Multiplicity M

 Configuration Request 20203 Standard Case M

 20204 Read mandatory device Properties n/a

 20205 Write to read-only device Property M

 20206 Read nonexisting device Property M

 20207 Get/set programming mode of device M

 20208 Get/ set programming mode by memory n/a access

 20209 Change Individual Address n/a

 20210 Change Individual Address by IP M Property

 20201 Invalid Endpoint M

 20202 Unconnected endpoint M

 20211 Repeat and timeout after missing ACK M

 20212 Bus connection interrupted n/a

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
||10402|Invalid Connection Type|M|
|Connectionstate Request|10501|Standard Case|M|
|Connectionstate Request|10502|Invalid Channel|M|
|Connectionstate Request|10503|Bus connection interrupted|n/a|
|Connectionstate Request|10802|Time Out|M|
|Disconnect Request|10601|Standard Case|M|
|Disconnect Request|10602|Invalid Channel|M|

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
|Connect request|20101|Multiplicity|M|
|Configuration Request|20203|Standard Case|M|
|Configuration Request|20204|Read mandatory device Properties|n/a|
|Configuration Request|20205|Write to read-only device Property|M|
|Configuration Request|20206|Read nonexisting device Property|M|
|Configuration Request|20207|Get/set programming mode of device|M|
|Configuration Request|20208|Get/ set programming mode by memory<br>access|n/a|
|Configuration Request|20209|Change Individual Address|n/a|
|Configuration Request|20210|Change Individual Address by IP<br>Property|M|
|Configuration Request|20201|Invalid Endpoint|M|
|Configuration Request|20202|Unconnected endpoint|M|
|Configuration Request|20211|Repeat and timeout after missing ACK|M|
|Configuration Request|20212|Bus connection interrupted|n/a|


-----

###### 3.5.5.4 KNXnet/IP Tunnelling

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
|Connect Request|30101|Standard Case|O|
|Connect Request|30102|Multiplicity|O|
|Connect Request|30105|cEMI Raw Mode|O|
|Connect Request|30107|KNX Busmonitor Mode|O|
|Connect Request|30108|Invalid KNX layer code|O|
|Connect Request|30204|Standard Case Tunneling to KNX|O|
|Connect Request|30205|Standard Case Tunneling from KNX|O|
|Connect Request|30206|Not increased Sequence counter|O|
|Connect Request|30207|Sequence counter increased by two|O|
|Connect Request|30208|Standard Case Tunneling from KNX<br>Busmonitor|O|
|Connect Request|30209|Standard Case Tunneling from KNX<br>Raw Mode|O|
|Connect Request|30210|Repeat and timeout after missing ACK|O|
|Connect Request|30211|Broadcast telegram tunneled to KNX|O|
|Connect Request|30212|Broadcast telegram tunneled from KNX|O|
|Connect Request|30213|Point-to-point telegram tunneled to KNX<br>and back|O|
|Connect Request|30215|Group Address telegram tunneled to<br>KNX|O|
|Connect Request|30216|Group Address telegram tunneled from<br>KNX|O|
|Connect Request|30110|Tunnel Addresses Standard Case|O|
|Connect Request|30111|Tunnel Addresses Uniqueness|O|
|Connect Request|30112|Tunnel Addresses Assignment Method|O|
|Connect Request|30301|Standard Case NAT Compatible<br>Tunneling to KNX|O|
|Connect Request|30302|NAT Compatible Tunneling to KNX with<br>IP address set|O|
|Connect Request|30303|NAT Compatible Tunneling to KNX with<br>port number set|O|
|Connect Request|30304|Standard Case NAT Compatible<br>Tunneling from KNX|O|


-----

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
||30305|NAT Compatible Tunneling from KNX<br>with IP address set|O|
||30306|NAT Compatible Tunneling from KNX<br>with port number set|O|


###### 3.5.5.5 KNXnet/IP Routing


###### 40102 Continuous overflow n/a

|Specification<br>Feature|Test case<br>number|Testing<br>Test case description|Mask 57B0h|
|---|---|---|---|
|Routing Indication|40201|Standard Case 1|n/a|
|Routing Indication|40202|Standard Case 2|n/a|
|Routing Indication|40203|Changed multicast address, Case 1|n/a|
|Routing Indication|40204|Changed multicast address, Case 2|n/a|
|Routing Indication|40205|Property<br>PID_MSG_TRANSMIT_TO_KNX|n/a|
|Routing Indication|40206|<br>Property PID_MSG_TRANSMIT_TO_IP|n/a|
|Routing Indication|30201|<br>Mixed Case 1|n/a|
|Routing Indication|30202|Mixed Case 2|n/a|
|Routing Indication|30203|Mixed Case 3|n/a|
|Routing Indication|40101|Router overflow|n/a|
|Routing Indication|40102|Continuous overflow|n/a|


-----

#### 4 Configuration & Management (S-Mode, Server)
###### These Profiles describe the requirements on a S-Mode device, which are relevant for configuration as a Management Server accessed only via the bus. The objective is to guarantee Interworking with the configuration tool (ETS).

##### 4.1 Communication

**Feature**

1 TL - broadcast M M M M M M M M M M M M
2 TL - connection oriented M M M M M M M M M M O O
3 TL - connection oriented minimal X X X X X C[ b] C[ b] X X X C C
4 TL - connectionless M M M M M M M M M M M M

a “TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”
is not implemented then at least the “TL - connection oriented minimal” shall be implemented.
b Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.

###### 4.1.1 TL - broadcast

|Col1|Feature|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|Mask 57B0h|System 300|System B|System 300|RF Unidirectional|RF bidrectional|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1<br>2<br>3<br>4|TL - broadcast<br> TL - connection oriented<br> TL - connection oriented minimal<br> TL - connectionless|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>M <br>C b <br>M|M <br>M <br> C b <br>M|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>M <br>X <br>M|M <br>O <br>C <br>M|M <br>O <br>C <br>M|
|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If the “TL – connection oriented”<br>is not implemented then at least the “TL - connection oriented minimal” shall be implemented.<br>b <br>Mandatory for the Additional Individual Addresses if KNXnet/IP Tunnelling is implemented.|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives.<br>- <br>§1.3 “Point-to-all-Points Connectionless<br>(Broadcast) Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.4 “T_Data_Broadcast”<br>- <br>§4 “Parameters of Transport Layer”||


-----

###### 4.1.2 TL - connection oriented

- BCU 1

- System 1

**Specification** **Test**

[08] All features of the following clauses are [26] 7)
mandatory except for the coding of the internal
service primitives:

      - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

      - §2 “TPDU”

      - §3.7 “T_Connect service”

      - §3.8 “T_Disconnect service”

      - §3.9 “T_Data_Connected service”

      - §4 “Parameters of Transport Layer”

      - §5.1 “States”

      - §5.3 “Actions”

      - §5.4.2 “Style 2”

- BCU 2

- System 2

**Specification** **Test**

[08] All features of the following clauses are [26]
mandatory except for the coding of the internal
service primitives.

      - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

      - §2 “TPDU”

      - §3.7 “T_Connect service”

      - §3.8 “T_Disconnect service”

      - §3.9 “T_Data_Connected service”

      - §4 “Parameters of Transport Layer”

      - §5.1 “States”

      - §5.3 “Actions”

      - §5.4.1 “Style 1”

7) BCU 1 or System 1 devices may react as follows:
Sequence 3: DUT goes to CLOSED, sends T_Disconnect.ind to the user and T_Disconnect on the bus.
Sequence 12: DUT sends no T_Disconnect.ind and remains in OPEN_IDLE.
Sequence 15: DUT remains in OPEN_IDLE and sends T_Disconnect.ind.
Sequence 16: DUT sends also T_Disconnect.ind after leaving OPEN_WAIT.
Sequence 32: DUT remains in OPEN_WAIT.
Sequence 37: DUT goes to CLOSED and sends T_Disconnect.ind to the user and Disconnect on the bus.

|• BCU 1<br>• System 1|Col2|
|---|---|
|**Specification**|**Test**|
|[08]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives:<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.2 “Style 2”|[26]<br> 7)|
|• BCU 2<br>• System 2|• BCU 2<br>• System 2|
|**Specification**|**Test**|
|[08]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.1 “Style 1”|[26]|


-----

|• BIM M112<br>• System B<br>• Mask 5705h<br>• Mask 57B0h|Col2|
|---|---|
|**Specification**|**Test**|
|[08]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.3 “Style 3”|[26]|


###### 4.1.3 TL - connection oriented minimal In case the connection oriented TL is not implemented (if it is optional in a Profile) a T_Disconnect-PDU shall be sent on reception of a T_Connect-PDU.

In case the connection oriented TL is not
implemented (if it is optional in a Profile) a
T_Disconnect-PDU shall be sent on reception of a
T_Connect-PDU.

###### 4.1.4 TL - connectionless

|In case the connection oriented TL is not<br>implemented (if it is optional in a Profile) a<br>T Disconnect-PDU shall be sent on reception of a<br>_<br>T Connect-PDU.|Col2|
|---|---|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives:<br>- <br>§1.5 “Point-to-point connectionless<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.6 “T_Data_Individual”|[26]|


-----

##### 4.2 Device Management
###### In this clause all general requirements on a device concerning the mechanisms used for access by the Management Client are described.

**Feature**

1 Direct memory Access M M M M M M M M M - 2 DMA on User Memory M M M M M M M - 3 Verify Mode[ 8)]  - 8[)] - 8[)] [M ] M M M M M M  -  4 Interface Object O O M M O M M M M M M O M

Handling[ 9)]

5 Reduced Interface C a[)] - - - - - - X - - M

Objects

6 Function Properties ? ? ? ? ? ? ? ? O ? O ?

7 Load and Run State

Machines

Load State Machine

a. Realisation Type 1 M M O M M M M M M M

b. Realisation Type 2  -  - M M O O X O O O
Run State Machine
a. Realisation Type 1 M M O M M M M M M
b. Realisation Type 2  -  - M M O O X O O
8 Hardware Specific - M - M - O n/a X X n/a - 
Parameters

9 RAM cleared - M - M M M M X O - - 10 User EEPROM - M - M M M M X M M - 11 Restart
a. connectionless O O O O O O O O O O O n/a M
b. connection-oriented M M M M M M M M M M M n/a M
c. Master Reset O O O O O O O O O O M O O
12 Authorization[ 10)] O O M M M M M M O M M
nr of access levels O O 4 4 16 16 16 16 O 4 4
13 Memory Control Table - - - - - - O O - O O - a Mandatory of the KNX Serial Number is implemented.

8) If Verify Mode is not implemented, it shall always be off.
9) Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and
Property fields.
10) The support of the A_Authorize- and the A_Keywrite-service does not imply that the device itself has access
protected areas. If this is not the case, a device shall always allow – regardless of the attributed keys – access to
the highest level (0), including when receiving an illegal key (‘illegal’ in this sense meaning another key than
any of the keys entered in the key table).

|Col1|System 1|BCU 1|System 2|BCU 2|BIM M112|Col7|Col8|Col9|System 300|System B|Col12|Unidirectional RF|Bidrectional RF|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Feature**|||||mask 0700h|mask 0701h|mask 0705h|mask 5705h|||mask 57B5h|||
|1 Direct memory Access<br>2 DMA on User Memory<br>3 Verify Mode 8) <br>4 Interface Object<br>Handling 9) <br>5 Reduced Interface<br>Objects<br>6 Function Properties|M <br>- 8) <br>O <br>C a) <br>?|M <br>M <br> - 8) <br>O <br> -<br>?|M <br>M <br>M <br>- <br>?|M <br>M <br>M <br>M <br>- <br>?|M <br>M <br>M <br>O <br>- <br>?|M<br>?|M <br>M <br>M <br> M<br>- <br>?|M <br>M <br>M <br>M <br>- <br>?|M <br>O|M <br>M <br>M <br>M <br>X <br>?|M <br>M <br>M <br>M <br>-|- <br>- <br>- <br>O <br>- <br>O|- <br>- <br>- <br>M <br>M <br>?|
|7 Load and Run State<br>Machines||||||||||||||
|Load State Machine||||||||||||||
|a. Realisation Type 1<br>b. Realisation Type 2<br> Run State Machine<br> a. Realisation Type 1<br> b. Realisation Type 2<br>8 Hardware Specific<br>Parameters<br>9 RAM cleared<br>10 User EEPROM<br>11 Restart<br> a. connectionless<br> b. connection-oriented<br> c. Master Reset<br>12 Authorization 10) <br>nr of access levels|- <br>- <br>- <br>O <br>M <br>O <br>O <br>O|M <br>M <br>M <br>O <br>M <br>O <br>O <br>O|M<br>- <br>M <br>- <br>- <br>- <br>- <br>O <br>M <br>O <br>M <br>4|M<br>- <br>M <br>- <br>M <br>M <br>M <br>O <br>M <br>O <br>M <br>4|O <br>M <br>O <br>M<br>- <br>M <br>M <br>O <br>M<br>O <br>M<br>16|M<br>M<br>M<br> M<br>O<br> M<br>O<br> M<br> 16|M<br> O<br> M<br>  O<br>O<br>M <br>M <br> O<br>  M<br> O<br>  M<br>  16|M <br>O <br>M <br>O <br> n/a<br>M <br>M <br>O <br>M <br>O <br>M <br>   16|M <br>X <br>M <br>X <br>  X<br>X <br>X <br>O <br>M <br>O <br>O <br>O|M <br>O <br>M <br>O <br>X <br>O <br>M <br>O <br>M <br>O <br>M <br>4|M <br>O <br>n/a<br>- <br>M <br>O <br>M <br>M <br>M <br>4|M <br>O <br>M <br>O <br>- <br>- <br>- <br>n/a<br>n/a<br>O|- <br>- <br>- <br>M <br>M <br>O|
|13 Memory Control Table|-|-|-|-|-|-|O|O|-|O|O|-|-|
|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|a Mandatory of the KNX Serial Number is implemented.|


-----

###### 4.2.1 Direct Memory Access

**Specification** **Test**

[12] - §3.2.1 “DMP_Connect_RCo” [27] - §2 “Network Management Server

    - §3.3.2 “DMP_Disconnect_RCo” Tests”[ 11)] corresponding tests

    - §3.18.2 “DMP_MemRead_RCo”

    - §3.16.2 “DMP_MemWrite_RCo”

###### 4.2.2 DMA on user memory

**Specification** **Test**

[12] - §3.19 “DM_UserMemWrite” [27] - §2 “Network Management Server
Tests”[ 11)] corresponding tests

###### 4.2.3 Verify Mode (for A_Memory_Write)

**Specification** **Test**

[11] - §4.2.14.7 "Verify Mode Control" [27] - §2 ”Network Management Server Tests”
management server part. Tests 7.1 to 7.7[ 11)]

###### 4.2.4 Interface Object Handling Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and Property fields.

**Specification** **Test**

[12] - §3.25.2 “DMP_InterfaceObjectWrite_R” [27] - §2 “Network Management Server Tests”

    - §3.27.2 “DMP_InterfaceObjectRead_R” corresponding tests

    - §3.26.2 “DMP_InterfaceObjectVerify_R”

    - §3.28.2 “DMP_InterfaceObjectScan_R”

[10] - §4 “Interface Object Server” [27] - §2 “Network Management Server Tests”
corresponding tests

###### 4.2.5 Reduced Interface Objects

**Specification** **Test**

[12] - §3.25.3 “DMP_ReducedInterfaceObject- [27] - §2 “Network Management Server Tests”
Write_R” corresponding tests

    - §3.27.3 “DMP_ReducedInterfaceObjectRead_R”

    - §3.28.3 “DMP_ReducedInterfaceObjectScan_R”

[10] - §4.1 “Common structure” [27] - §2 “Network Management Server Tests”

    - §4.3.4 “Reduced Interface Object” corresponding tests

11) For BCU 1 or System 1 devices the tests 2.6.4 (Memory_Read - Illegal Length), 2.7.3 (Memory_Write - Illegal
Length), and 2.8.2 (ADC_Read – Incorrect channel number) are irrelevant.

|Specification|Test|
|---|---|
|[12] - <br>§3.2.1 “DMP_Connect_RCo”<br>- <br>§3.3.2 “DMP_Disconnect_RCo”<br>- <br>§3.18.2 “DMP_MemRead_RCo”<br>- <br>§3.16.2 “DMP_MemWrite_RCo”|[27] -<br>§2 “Network Management Server<br>Tests” 11) corresponding tests|

|Specification|Test|
|---|---|
|[12] - <br>§3.19 “DM_UserMemWrite”|[27] -<br>§2 “Network Management Server<br>Tests” 11) corresponding tests|

|Specification|Test|
|---|---|
|[11] -<br>§4.2.14.7 "Verify Mode Control"<br>management serverpart.|[27] -<br>§2 ”Network Management Server Tests”<br>Tests 7.1 to 7.7 11)|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.2 “DMP_InterfaceObjectWrite_R”<br>- <br>§3.27.2 “DMP_InterfaceObjectRead_R”<br>- <br>§3.26.2 “DMP_InterfaceObjectVerify_R”<br>- <br>§3.28.2“DMPInterfaceObjectScanR”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|__<br>[10] -<br>§4 “Interface Object Server”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.3 “DMP_ReducedInterfaceObject-<br>Write_R”<br>- <br>§3.27.3 “DMP_ReducedInterfaceObject-<br>Read_R”<br>- <br>§3.28.3 “DMP_ReducedInterfaceObject-<br>Scan_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduced Interface Object”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|


-----

###### 4.2.6 Function Properties

**Specification**

[09] - §2 “APDU”

    - §3.4.1 “Introduction”

    - §3.4.7 “Function Property Services”

[10] - §4.1 “Common structure”

    - §4.2 “Minimal requirements of Interface
Objects”

    - §4.4.2 “Function Properties”

[12] - §3.30 “DM_FunctionProperty_Write_R”

###### 4.2.7 Load - and Run State Machines

 4.2.7.1 Load State Machine

**a) Realisation Type 1 - Property based**

**Specification**

[11] records

[12] - §3.31.3 “DMP_LoadStateMachineWrite_Rco_IO”

    - §3.32.3 “DM_LoadStateMachineVerify_R_IO”

    - §3.33.3 “DMP_LoadStateMachineRead_R_IO”

**b) Realisation Type 2 – Memory mapped**

**Specification**

[11] records

[12] - §3.31.2
“DMP_LoadStateMachineWrite_Rco_Me
m”

    - §3.32.2
“DM_LoadStateMachineVerify_Rco_Me
m”

    - §3.33.2
“DMP_LoadStateMachineRead_Rco_Me
m”

###### 4.2.7.2 Run State Machine

|Specification|Test|
|---|---|
|[09] -<br>§2 “APDU”<br>- <br>§3.4.1 “Introduction”<br>- <br>§3.4.7 “Function Property Services”||
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.2 “Minimal requirements of Interface<br>Objects”<br>- <br>§4.4.2 “Function Properties”||
|[12] -<br>§3.30 “DM_FunctionProperty_Write_R”||

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[11] records||
|<br>[12] -<br>§3.31.3 “DMP_LoadStateMachineWrite_-<br>Rco_IO”<br>- <br>§3.32.3 “DM_LoadStateMachineVerify_-<br>R_IO”<br>- <br>§3.33.3 “DMP_LoadStateMachineRead_-<br>RIO”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|
|_<br>**b) Realisation Type 2 – Memory mapped**|_<br>**b) Realisation Type 2 – Memory mapped**|
|**Specification**|**Test**|
|[11] records||
|[12] -<br>§3.31.2<br>“DMP_LoadStateMachineWrite_Rco_Me<br>m”<br>- <br>§3.32.2<br>“DM_LoadStateMachineVerify_Rco_Me<br>m”<br>- <br>§3.33.2<br>“DMP_LoadStateMachineRead_Rco_Me<br>m”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[11]- <br>records||
|[12] -<br>§3.34.3 “DMP_RunStateMachineWrite_-<br>R_IO”<br>- <br>§3.35.3 “DMP_RunStateMachineVerify_-<br>R_IO”<br>- <br>§3.36.3 “DMP_RunStateMachineRead_-<br>RIO”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|


-----

|b) Realisation Type 2 – Memory mapped|Col2|
|---|---|
|**Specification**|**Test**|
|[11] records||
|[12] -<br>§3.34.2<br>“DMP_RunStateMachineWrite_Rco_Me<br>m”<br>- <br>§3.35.2<br>“DMP_RunStateMachineVerify_Rco_Me<br>m”<br>- <br>§3.36.2<br>“DMP_RunStateMachineRead_Rco_Me<br>m”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|


###### 4.2.8 Hardware specific Parameters

**Specification** **Test**

   - **0100h (RW)**

[11] - §4.25 “OptionReg”

###### 4.2.9 RAM cleared This is the RAM to be cleared by the Management Client during download of an application program.

**a) System 1, BCU 1**

**Specification** **Test**

   - **RAM**

[11] - 00CEh to 00DFh

**b) System 2, BCU 2**

**Specification** **Test**

   - **Zero page RAM**

[11] - 00BDh to 00DFh

   - **High RAM**

[11] - 0972h to 0989h

**c) BIM M112**

**Specification** **Test**

   - **RAM**

[11] - Resources from 0700h

|Specification|Test|
|---|---|
|• **0100h (RW)**<br>[11] -<br>§4.25 “OptionReg”||

|a) System 1, BCU 1|Col2|
|---|---|
|**Specification**|**Test**|
|• **RAM**<br>[11]- <br>00CEh to 00DFh||
|**b) System 2, BCU 2**|**b) System 2, BCU 2**|
|**Specification**|**Test**|
|• **Zero page RAM**<br>[11]- <br>00BDh to 00DFh||
|• **High RAM**<br>[11]- <br>0972h to 0989h||
|**c) BIM M112**|**c) BIM M112**|
|**Specification**|**Test**|
|• **RAM**<br>[11]- <br>Resources from 0700h||


-----

###### 4.2.10 User EEPROM This part of the EEPROM can be used by an application program.

**a) System 1**

**Specification** **Test**

[11] - Memory range for configuration
parameters starting at 0119h.

    - Upper limit depending on application
needs

**b) BCU 1**

**Specification** **Test**

[11] - 0119h to01FEh max

**c) System 2**

**Specification** **Test**

[11] - Memory range is manufacturer specific

**d) BCU 2**

**Specification** **Test**

[11] - 0119h to 046Fh

**e) BIM M112**

**Specification** **Test**

[11] - from 4000h to CFFFh

**f) System B**

**Specification** **Test**

[11] - memory allocation mechanisms for

        - Device Object

        - Address table object

        - Association table object

        - Group Object Table Interface Object

        - Application object (1)

        - Application object 2

        - The memory range is implementation
specific; for the mechanisms see
System B Configuration Procedures in

[13].

###### 4.2.11 Restart

 4.2.11.1 Restart connectionless

**Specification** **Test**

[12] - §3.7.2 DM_Restart_RCl

###### 4.2.11.2 Restart connection-oriented

|a) System 1|Col2|
|---|---|
|**Specification**|**Test**|
|[11] -<br>Memory range for configuration<br>parameters starting at 0119h.<br>- <br>Upper limit depending on application<br>needs||
|**b) BCU 1**|**b) BCU 1**|
|**Specification**|**Test**|
|[11]- <br>0119h to01FEh max||
|**c) System 2**|**c) System 2**|
|**Specification**|**Test**|
|[11]- <br>Memory range is manufacturer specific||
|**d) BCU 2**|**d) BCU 2**|
|**Specification**|**Test**|
|[11]- <br>0119h to 046Fh||
|**e) BIM M112**|**e) BIM M112**|
|**Specification**|**Test**|
|[11]- <br>from 4000h to CFFFh||
|**f) System B**|**f) System B**|
|**Specification**|**Test**|
|[11] -<br>memory allocation mechanisms for<br>- <br>Device Object<br>- <br>Address table object<br>- <br>Association table object<br>- <br>Group Object Table Interface Object<br>- <br>Application object (1)<br>- <br>Application object 2<br>- <br>The memory range is implementation<br>specific; for the mechanisms see<br>System B Configuration Procedures in<br>[13].||

|Specification|Test|
|---|---|
|[12] -<br>§3.7.2 DM_Restart_RCl||

|Specification|Test|
|---|---|
|[12] -<br>§3.2.1 DMP_Connect_RCo<br>- <br>§3.7.3 DM_Restart_RCo|- <br>§2.9.1 “Send Restart”|


-----

###### 4.2.11.3 Master Reset

**Specification** **Test**

[11] - §4.16.1 “Group Address Table” – “default To be completed.
state”

    - §4.17.1 “Group Object Association Table”
– “default state”

[12] - §3.7.2 “DM_Restart_RCl” – master reset To be completed.

    - §3.7.3 “DM_Restart_RCo” – master reset

###### 4.2.12 Authorization

**Specification** **Test**

   - **Management Procedures**

[12] - §3.5.1 “DMP_Authorize_RCo”

    - §3.5.2 “DM_Authorize2_RCo”

    - §3.6 “DM_SetKey”

###### 4.2.13 Memory Control Table

**Specification** **Test**

   - **PID_MCB_TABLE**

[11] - §4.2.27 “PID_MCB_TABLE” (PID = 27)
as read-only.

##### 4.3 Device Identification

**Feature**

1 Device Descriptor Service - connection oriented M M M M M M M M M O O
2 Device Descriptor Service - connectionless - - - - - O M O M M M
3 Device Descriptor Type 0 M M M M M M M M M M M
4 Device Descriptor Type 2 - - - - - O O O O M M
5 Device Descriptor InfoReport - - - - - - - O M M
6 Management Descriptor 1 O O O O O O O M O O O
7 Identification of hardware - M[ 12)] - - M[ 13)] M M O O - 8 Identification of Application - - - - - O M - M

12) This is mandatory for all implementations of BCU 2 not based on the Motorola HC05 platform and for which
no application compatibility can be guaranteed to BCU 1 and BCU 2.
13) This is mandatory for all implementations of BIM M112, except for mask versions 0700h and 0701h, for
which this is optional.
New implementations of BIM M112 should not use mask 0700h or mask 0701h. Implementations of
mask 0701h should foresee functionality to avoid execution of an incompatible application.
14) Implies connection-oriented TL and Application Layer services for accessing the Device Descriptor.

|Specification|Test|
|---|---|
|[11] -<br>§4.16.1 “Group Address Table” – “default<br>state”<br>- <br>§4.17.1 “Group Object Association Table”<br>– “default state”|To be completed.|
|[12] -<br>§3.7.2 “DM_Restart_RCl” – master reset<br>- <br>§3.7.3 “DM_Restart_RCo” – master reset|To be completed.|

|Specification|Test|
|---|---|
|• **Management Procedures**<br>[12] -<br>§3.5.1 “DMP_Authorize_RCo”<br>- <br>§3.5.2 “DM_Authorize2_RCo”<br>- <br>§3.6 “DM_SetKey”||

|Specification|Test|
|---|---|
|• **PID_MCB_TABLE**<br>[11] -<br>§4.2.27 “PID_MCB_TABLE” (PID = 27)<br>as read-only.||

|Feature|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|Mask 57B0h|System 300|System B|RF Unidirectional|RF Bidrectional|
|---|---|---|---|---|---|---|---|---|---|---|---|
|1 Device Descriptor Service - connection oriented|M|M|M|M|M|M|M|M|M|O|O|
|2 Device Descriptor Service - connectionless|-|-|-|-|-|O|M|O|M|M|M|
|3 Device Descriptor Type 0|M|M|M|M|M|M|M|M|M|M|M|
|4 Device Descriptor Type 2|-|-|-|-|-|O|O|O|O|M|M|
|5 Device Descriptor InfoReport|-|-|-|-|-|-||-|O|M|M|
|6 Management Descriptor 1|O|O|O|O|O|O|O|M|O|O|O|
|7 Identification of hardware|-|M 12)|-|-|M 13)|M|M|O|O|-|-|
|8 Identification of Application|-|-|-|-|-|O|M|-|M|||


-----

###### 4.3.1 Device Descriptor Service - connection oriented

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read- [27] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

###### 4.3.2 Device Descriptor Service - connectionless

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read- [27] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

[12] - §3.2.2 “DMP_Connect_RCl”

###### 4.3.3 Device Descriptor Type 0

**Specification** **Test**

[11] - §4.1.2 “Device Descriptor Type 0” [27] - §2.5.1 “Read Mask-version”
(Network Management Tests)

###### 4.3.4 Device Descriptor Type 2

**Specification** **Test**

[11] - §4.1.3 “Device Descriptor Type 2” [27] - §2.5.3 “Read DD Type2, connectionoriented”

                                           - §2.5.4 “Read DD Type2, connectionless
(if supported”

###### 4.3.5 Device Descriptor InfoReport

**Specification** **Test**

[09] - §3.3.2 “A_DeviceDescriptor_InfoReportservice

[12] - §3.2.7 “DM_DeviceDescriptor_InfoReport”

###### 4.3.6 Management Descriptor 1

**Specification** **Test**

   - **Management Descriptor 1**

[11] - §4.3.23 “PID_MGT_DESCRIPTOR
(PID = 72)”

[12] - §3.4.2 “DM_Identify_R”

###### 4.3.7 Identification of the hardware

**Specification** **Test**

[12] - §3.4.3 “DM_Identify_RCo2”

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[27] - <br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|
|[12] -<br>§3.2.2 “DMP_Connect_RCl”|[12] -<br>§3.2.2 “DMP_Connect_RCl”|

|Specification|Test|
|---|---|
|[11] -<br>§4.1.2 “Device Descriptor Type 0”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|

|Specification|Test|
|---|---|
|[11] -<br>§4.1.3 “Device Descriptor Type 2”|[27] -<br>§2.5.3 “Read DD Type2, connection-<br>oriented”<br>- <br>§2.5.4 “Read DD Type2 , connectionless<br>(if supported”|

|Specification|Test|
|---|---|
|[09] -<br>§3.3.2 “A_DeviceDescriptor_InfoReport-<br>service||
|[12] -<br>§3.2.7 “DM_DeviceDescriptor_-<br>InfoReport”||

|Specification|Test|
|---|---|
|• **Management Descriptor 1**<br>[11] -<br>§4.3.23 “PID_MGT_DESCRIPTOR<br>(PID = 72)”<br>[12] -<br>§3.4.2 “DM_Identify_R”||

|Specification|Test|
|---|---|
|[12] -<br>§3.4.3 “DM_Identify_RCo2”||


-----

###### 4.3.8 Identification of Application

**Specification** **Test**

[09] - §3.5.6.5 "A_UserManufacturerInfo_Read_service"

##### 4.4 Device Individualisation
###### In this clause all requirements on a device for device individualisation and assignment of the Individual Address are described.

**Feature**

1 Programming Mode
1.a Connection oriented M M M M M M M M M O
1.b Connectionless  -  -  -  -  -  - O O O M

2 KNX Serial Number
a client initiated  - M  - M M M M M M  b server initiated  -  -  -  -  -  -  - O O M M

3 Domain Address Assignment C[*] C[*] C[*] C[*] C[*] n/a C* C* n/a M

4 Local Assignment - - - - - n/a n/a n/a

5 Distributed Address Assignment - - - - - n/a n/a n/a

6 Default Individual Address - - - - - - n/a - M 
- mandatory on open media

|Specification|Test|
|---|---|
|[09] -<br>§3.5.6.5 "A_UserManufacturerInfo_-<br>Read_service"||

|Feature|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|System 300|System B|Mask 57B0h|RF Unidirectioanl|RF Bidirectional|
|---|---|---|---|---|---|---|---|---|---|---|---|
|1 Programming Mode<br> 1.a Connection oriented<br> 1.b Connectionless|M <br>-|M <br>-|M <br>-|M <br>-|M <br>-|M <br>-|M <br>O|M <br>O|M <br>O||O <br>M|
|2 KNX Serial Number<br> a client initiated<br> b server initiated|- <br>-|M <br>-|- <br>-|M <br>-|M <br>-|M <br>-|M <br>-|M <br>O|M <br>O|M|- <br>M|
|3 Domain Address Assignment|C*|C*|C*|C*|C*|n/a|C*|C*|n/a||M|
|4 Local Assignment|-|-|-|-|-|n/a||n/a|n/a|||
|5 Distributed Address Assignment|-|-|-|-|-|n/a||n/a|n/a|||
|6 Default Individual Address|-|-|-|-|-|-||n/a|-|M|-|


-----

###### 4.4.1 Programming Mode

 4.4.1.1 connection oriented

**a) Realisation Type 1 - Property based**

   - System B

   - Mask 57B0h

**Specification** **Test**

[12] - §2.2 “NM_IndividualAddress_Read”

    - §2.3 “NM_IndividualAddress_Write”[ 14)]

**Programming Mode Control**

   - via HMI: device selection and indication of
Programming Mode

   - via bus:

[11] - §4.3.5 “PID_PROGMODE”

[12] - §3.25.2 “DMP_InterfaceObjectWrite_R”

      - §3.26.2 “DMP_InterfaceObjectVerify_R”

     - §3.27.2 “DMP_InterfaceObjectRead_R”

**b) Realisation Type 2 – Memory mapped**

   - System 1

   - System 2

   - BCU 1

   - BCU 2

   - BIM M112

**Specification** **Test**

[12] - §2.2 “NM_IndividualAddress_Read” [27] - §2.3 “Testing of A_IndividualAddress
    - §2.3 “NM_IndividualAddress_Write” [14)] _Read-service – Server Test”

**Programming Mode Control** [27] - §2.3 “Testing of A_IndividualAddress
   - via HMI: device selection and indication of _Read-service – Server Test”
Programming Mode

   - via bus:

[11] - §4.26.3 “Programming Mode –
Realisation Type 2”

[12] - §3.13.2 “DMP_ProgModeSwitch_RCo”

###### 4.4.1.2 Programming Mode – connectionless

**Specification** **Test**

[12] - §2.10 “NM_DomainAnd- [27] - §2.3 “Testing of A_IndividualAddressIndividualAddress_Write2” _Read-service – Server Test”

    - §2.2 “NM_IndividualAddress_Read”

**Programming Mode Control** [27] - §2.3 “Testing of A_IndividualAddress
   - via HMI: device selection and indication of _Read-service – Server Test”

Programming Mode

[12] - §3.13.2 “DMP_ProgModeSwitch_RCo”

[11] - §4.26.3 “Programming Mode –
Realisation Type 2”

14) Implies connection-oriented TL and Application Layer services for accessing the Device Descriptor.

|a) Realisation Type 1 - Property based<br>• System B<br>• Mask 57B0h|Col2|
|---|---|
|<br>**Specification**|**Test**|
|[12] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write” 14)||
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>• via bus:<br>[11]<br>- <br>§4.3.5 “PID_PROGMODE”<br>[12]<br>- <br>§3.25.2 “DMP_InterfaceObjectWrite_R”<br>- <br>§3.26.2 “DMP_InterfaceObjectVerify_R”<br>- <br>§3.27.2 “DMP_InterfaceObjectRead_R”||
|**b) Realisation Type 2 – Memory mapped**<br>• System 1<br>• System 2<br>• BCU 1<br>• BCU 2<br>• BIM M112|**b) Realisation Type 2 – Memory mapped**<br>• System 1<br>• System 2<br>• BCU 1<br>• BCU 2<br>• BIM M112|
|<br>**Specification**|**Test**|
|[12] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write” 14)|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>• via bus:<br>[11] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”<br>[12] -<br>§3.13.2 “DMP_ProgModeSwitch_RCo”|<br>[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|

|Specification|Test|
|---|---|
|[12] -<br>§2.10 “NM_DomainAnd-<br>IndividualAddress_Write2”<br>- <br>§2.2 “NM_IndividualAddress_Read”|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>[12] -<br>§3.13.2 “DMP_ProgModeSwitch_RCo”<br>[11] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|


-----

###### 4.4.2 KNX Serial Number

 4.4.2.1 Client initiated

**Specification**

[12] - §2.4 “NM_IndividualAddress_SerialNumber_Read”

    - §2.5 “NM_IndividualAddress_SerialNumber_Write”

###### 4.4.2.2 Server initiated

**Specification**

[12] - §2.6 “NM_IndividualAddress_SerialNumber_Write2”

###### 4.4.3 Domain Address Assignment

**Specification**

[12] - §2.7 “NM_DomainAddress_Read”

    - §2.14.1.2.2
“NM_DomainAddress_Scan2”

###### 4.4.4 Default Individual Address



[27] - §2.16 “Testing of A_IndividualAddressSerialNumber_Write-Service : Server
Test”

    - §2.17 “Testing of A_IndividualAddressSerialNumber_Read-Service : Server
Test”

**Test**

[27] - §2.16 “Testing of A_IndividualAddressSerialNumber_Write-Service : Server
Test”

|Specification|Test|
|---|---|
|[12] -<br>§2.4 “NM_IndividualAddress_Serial-<br>Number_Read”<br>- <br>§2.5 “NM_IndividualAddress_Serial-<br>Number_Write”|[27] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”<br>- <br>§2.17 “Testing of A_IndividualAddress-<br>SerialNumber_Read-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[12] -<br>§2.6 “NM_IndividualAddress_Serial-<br>Number_Write2”|[27] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[12] -<br>§2.7 “NM_DomainAddress_Read”<br>- <br>§2.14.1.2.2<br>“NM_DomainAddress_Scan2”|[27]|

|Specification|Test|
|---|---|
|[11] -<br>§3.3 “Individual Address”<br>- <br>Subnetwork Address, value<br>according to the medium.<br>- <br>Device Address, fixed value FFh||


##### 4.5 Device Linking
###### In this clause all requirements on a device for linking of Group Objects are described. This includes the configuration of Address - and Association Tables.

**Feature**

1 Address Table M M M M M M M M M  -  
2 Association Table M M M M M M M M M  -  
3 Linking via Properties  -  -  -  -  - n/a  - n/a n/a n/a M

4 Direct Link  -  -  -  -  - n/a  - n/a n/a M  
|Feature|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|System 300|System B|Mask 57B0h|RF Unidirectional|RF Bidirectional|
|---|---|---|---|---|---|---|---|---|---|---|---|
|1 Address Table|M|M|M|M|M|M|M|M|M|-|-|
|2 Association Table|M|M|M|M|M|M|M|M|M|-|-|
|3 Linking via Properties|-|-|-|-|-|n/a|-|n/a|n/a|n/a|M|
|4 Direct Link|-|-|-|-|-|n/a|-|n/a|n/a|M|-|


-----

###### 4.5.1 Group Address Table

|a) Group Address Table – Realisation Type 1<br>• Mask 0010h, 0011h, 0012h<br>• Mask 0020h in compatibility mode , 0021h in compatibility mode|Col2|
|---|---|
|**Specification**<br>[11] -<br>§4.16.3 “Group Address Table –<br>Realisation Type 1”|**Test**|
|**b) Group Address Table – Realisation Type 2**<br>• Mask 0020h, 0021h|**b) Group Address Table – Realisation Type 2**<br>• Mask 0020h, 0021h|
|**Specification**<br>[11] -<br>§4.16.4 “Group Address Table –<br>Realisation Type 2”|**Test**|
|**c) Group Address Table – Realisation Type 4**<br>• Mask 1012h, 1013h|**c) Group Address Table – Realisation Type 4**<br>• Mask 1012h, 1013h|
|**Specification**<br>[11] -<br>§4.16.5 “Group Address Table –<br>Realisation Type 4”|**Test**|
|**d) Group Address Table – Realisation Type 6**<br>• System 300|**d) Group Address Table – Realisation Type 6**<br>• System 300|
|**Specification**<br>[11] -<br>§4.16.7 “Group Address Table –<br>Realisation Type 6”|**Test**|
|**e) Group Address Table – Realisation Type 7**<br>• System B|**e) Group Address Table – Realisation Type 7**<br>• System B|
|**Specification**<br>[11] -<br>§4.16.8 “Group Address Table –<br>Realisation Type 7”|**Test**|
|**f) Group Address Table – Realisation Type 8**<br>• Mask 5705h<br>• Mask 57B0h|**f) Group Address Table – Realisation Type 8**<br>• Mask 5705h<br>• Mask 57B0h|
|**Specification**<br>[11] -<br>§4.16.9 “Group Address Table –<br>Realisation Type 8”|**Test**|


-----

###### 4.5.2 Association Table

**a) Group Object Association Table – Realisation Type 1**

   - Mask 0010h, 0011h, 0012h

   - Mask 0020h in compatibility mode, 0021h in compatibility mode

   - Mask 1012h, 1013h

**Specification**

[11] - §4.17.3 “Group Object Association Table
– Realisation Type 1”

**b) Group Object Association Table – Realisation Type 2**

   - Mask 0020h, 0021h

**Specification**

[11] - §4.17.4 “Group Object Assocation Table
– Realisation Type 2”

**c) Group Object Association Table – Realisation Type 6**

   - System 300

   - System B

   - Mask 57B0h

**Specification**

[11] - §4.17.5 “Group Object Association Table
– Realisation Type 6”

**d) Group Address Table – Realisation Type 8**

   - Mask 5705h

**Specification**

[11] - §4.17.6 “Group Object Association Table
– Realisation Type 8”

###### 4.5.3 Linking via Properties

**Specification**

[13] - §3.6 “RF bidirectional devices” (S-Mode)

###### 4.5.4 Direct Link

|a) Group Object Association Table – Realisation Type 1<br>• Mask 0010h, 0011h, 0012h<br>• Mask 0020h in compatibility mode , 0021h in compatibility mode<br>• Mask 1012h, 1013h|Col2|
|---|---|
|**Specification**<br>[11] -<br>§4.17.3 “Group Object Association Table<br>– Realisation Type 1”|**Test**|
|**b) Group Object Association Table – Realisation Type 2**<br>• Mask 0020h, 0021h|**b) Group Object Association Table – Realisation Type 2**<br>• Mask 0020h, 0021h|
|**Specification**<br>[11] -<br>§4.17.4 “Group Object Assocation Table<br>– Realisation Type 2”|**Test**|
|**c) Group Object Association Table – Realisation Type 6**<br>• System 300<br>• System B<br>• Mask 57B0h|**c) Group Object Association Table – Realisation Type 6**<br>• System 300<br>• System B<br>• Mask 57B0h|
|**Specification**<br>[11] -<br>§4.17.5 “Group Object Association Table<br>– Realisation Type 6”|**Test**|
|**d) Group Address Table – Realisation Type 8**<br>• Mask 5705h|**d) Group Address Table – Realisation Type 8**<br>• Mask 5705h|
|**Specification**<br>[11] -<br>§4.17.6 “Group Object Association Table<br>– Realisation Type 8”|**Test**|

|Specification|Test|
|---|---|
|[13] -<br>§3.6 “RF bidirectional devices”(S-Mode)||

|Specification|Test|
|---|---|
|[13] -<br>§3.7 “RF unidirectional devices”<br>(S-Mode)||


-----

##### 4.6 Application Handling
###### In this clause all requirements necessary for an application program to be able to run on a target device are listed.

1 Group Object Table M M M M M M M M M - 
2 Application Program & Parameters - - M M M M M O O - 
3 Application Specific Parameters M M M M M M M M M - 
4 Application Programming - - M M M O O O - 
Interface (API)

5 Functional Parameters n/a n/a n/a

  - unidirectional n/a n/a n/a M  
  - bidirectional  -  -  -  -  - n/a n/a n/a  - M

###### 4.6.1 Group Object Table

|Col1|System 1|System 2|BCU 1|BCU 2|BIM M112|Mask 5705h|System 300|Sysyem B|Mask 57B0h|RF Unidirectioanl|RF Bidirectional|
|---|---|---|---|---|---|---|---|---|---|---|---|
|1 Group Object Table|M|M|M|M|M|M|M|M|M|-|-|
|2 Application Program & Parameters|-|-|M|M|M|M|M|O|O|-|-|
|3 Application Specific Parameters|M|M|M|M|M|M|M|M|M|-|-|
|4 Application Programming<br>Interface (API)|-|-|M|M|M|O||O|O|-|-|
|5 Functional Parameters||||||n/a||n/a|n/a|||
|• unidirectional||||||n/a||n/a|n/a|M|-|
|• bidirectional|-|-|-|-|-|n/a||n/a|n/a|-|M|

|a) Group Object Table – Realisation Type 1<br>• Mask 0010h, 0011h, 0012h<br>• Mask 0020h in compatibility mode , 0021h in compatibility mode<br>• Mask 1012h, 1013h|Col2|
|---|---|
|**Specification**<br>[11] -<br>§4.18.3 “Group Object Table –<br>Realisation Type 1”|**Test**|
|**b) Group Object Table – Realisation Type 2**<br>• Mask 0020h, 0021h|**b) Group Object Table – Realisation Type 2**<br>• Mask 0020h, 0021h|
|**Specification**<br>[11] -<br>§4.18.4 “Group Object Table –<br>Realisation Type 2”|**Test**|
|**c) Group Object Table – Realisation Type 6**<br>• System 300|**c) Group Object Table – Realisation Type 6**<br>• System 300|
|**Specification**<br>[11] -<br>§4.18.5 “Group Object Table –<br>Realisation Type 6”|**Test**|
|**d) Group Object Table – Realisation Type 7**<br>• System BMask 57B0h|**d) Group Object Table – Realisation Type 7**<br>• System BMask 57B0h|
|**Specification**<br>[11] -<br>§4.18.6 “Group Object Table –<br>Realisation Type 7”|**Test**|


-----

###### 4.6.2 Application Program and Parameters

**Feature** **Specification**

   - pointer to user initialisation [11] The specification of these
routine features is not available.

  - user initialisation routine Please contact KNX

   - pointer to user program Association.

  - user program

  - pointer to user save routine

  - user save routine

###### 4.6.3 Application specific system parameters

**Specification**

- User software manufacturer ID [11] The specification of these

- device type (manufacturer features is not available.
specific) Please contact KNX

- user software version Association.

- CheckLim: EEPROM check
limit

- PEI type expected by user
software

- PortADDR: Port A Direction Bit
Setting

- RunError: Run Time Error
Flags

- RouteCnt: Routing-count
constant

- MxRstCnt:

- ConfigDes: Configuration
Descriptor

- ADChannels: 1 (bus voltage)
and 4 (PEI type) are
mandatory

###### 4.6.3.1 For System 300

|Feature|Specification|Test|
|---|---|---|
|- <br>pointer to user initialisation<br>routine<br>- <br>user initialisation routine<br>- <br>pointer to user program<br>- <br>user program<br>- <br>pointer to user save routine<br>- <br>user save routine|[11] <br>The specification of these<br>features is not available.<br>Please contact KNX<br>Association.||

|Col1|Specification|Test|
|---|---|---|
|- <br>User software manufacturer ID<br>- <br>device type (manufacturer<br>specific)<br>- <br>user software version<br>- <br>CheckLim: EEPROM check<br>limit<br>- <br>PEI type expected by user<br>software<br>- <br>PortADDR: Port A Direction Bit<br>Setting<br>- <br>RunError: Run Time Error<br>Flags<br>- <br>RouteCnt: Routing-count<br>constant<br>- <br>MxRstCnt:<br>- <br>ConfigDes: Configuration<br>Descriptor<br>- <br>ADChannels: 1 (bus voltage)<br>and 4 (PEI type) are<br>mandatory|[11]<br>The specification of these<br>features is not available.<br>Please contact KNX<br>Association.||

|Feature|Specification|Test|
|---|---|---|
|• **Device Object**<br>- <br>PID_MANUFACTURER_ID<br>- <br>Device Type<br>- <br>Application Version|[11]|Application Layer Tests,<br>System B Test specification|


-----

###### 4.6.3.2 For System B

**Feature** **Specification** **Test**

- User software manufacturer ID [11] Application Layer Tests,

- device type (manufacturer System B Test specification
specific)

- user software version

- PEI type expected by user
software

- RouteCnt: Routing-count
constant

- MxRstCnt:

- ADChannels:

   - 1 (bus voltage) and

   - 4 (PEI type)
are mandatory

###### 4.6.4 Application Programming Interface (API)

 • BCU 1: All API functions in Chapter 3/6/1 (Mask versions 0012h, 1013h, 3012h, 4012h). For mask versions 3012h and 4012h, references to mask version 0012h apply.

 • BCU 2: All API functions in Chapter 3/6/1 (Mask versions 0020h, 0021h).

 • BIM M112: all API functions in Chapter 3/6/1 (Mask version 0701h).

 4.6.5 Functional Parameters

 4.6.5.1 Functional Parameters – Bidirectional devices

**Specification** **Test**

   - **Function Property**

[11] - §4.3.16 Property PID_PARAMETER
(PID = 65)

   - **Parameter access via Function**

**Properties**

[13] - §3.6.4 “Parameter access”.

##### 4.7 Profiles for devices with and without direct bus connection

###### 4.7.1 Purpose, motivation and scope There exist KNX devices that do not have a direct connection to KNX but use a KNX interface device instead. A popular example for this category of devices is a computer running visualisation software. Amongst other KNXnet/IP allows for many devices that do not have a bus connector on their own; they communicate with the KNX system via an IP interface using KNXnet/IP Tunnelling.

 To do so, these devices have to get information about the bus system setup like Group Addresses, Datapoint Types, device name, etc.

 Furthermore, the bus system itself must be configured to provide the necessary data to these devices, i.e., the Filter Tables of the Couplers must be set so that the needed telegrams can reach these devices.

|Feature|Specification|Test|
|---|---|---|
|- <br>User software manufacturer ID<br>- <br>device type (manufacturer<br>specific)<br>- <br>user software version<br>- <br>PEI type expected by user<br>software<br>- <br>RouteCnt: Routing-count<br>constant<br>- <br>MxRstCnt:<br>- <br>ADChannels:<br>- <br>1 (bus voltage) and<br>- <br>4 (PEI type)<br>are mandatory|[11]|Application Layer Tests,<br>System B Test specification|

|Specification|Test|
|---|---|
|• **Function Property**<br>[11] -<br>§4.3.16 Property PID_PARAMETER<br>(PID = 65)||
|• **Parameter access via Function**<br>**Properties**<br>[13] -<br>§3.6.4 “Parameter access”.||


-----

###### • The setup of the Filter Tables can be done by using the dummy database entry. The configuration of the devices themselves is usually done by external tools either accessing the ETS database directly or by parsing files with project information exported from ETS. This procedure has some disadvantages like possibly inconsistent data between ETS database and the externally used data, difficult documentation and data storage of the project as the data are not concentrated in one place. The usage of dummy devices leads to usage of Individual Addresses that are not really used; they do not represent one physical device with documented functionality but are mere placeholders for the Filter Table generation.

 • The usage of a plug-in as extension for the ETS can only partly solve the problem as it is not possible to import and export this plug-in together with the other project data.

 Therefore, the dedicated development of database entries for these devices without direct bus access is the best possibility to document the functionality and save all data in one project. This prevents the needs for dummy devices.

 As devices that access the bus via interfaces have no own Individual Address and the data are not transferred via the bus either, in clause 4.7.2 a Device Descriptor Type 0 for devices without direct bus connection is specified.

NOTE Though the device does not have an Individual Address, the ETS database entry based on this Profile may contain an
Individual Address, which is used for ETS-internal purposes.

###### In addition, also a Device Descriptor Type 0 is specified for devices with a direct bus connection, which do have a Individual Address only. In clause 4.7.3 a Device Descriptor Type 0 for this class of devices is specified.

 4.7.2 Device with no direct bus connection Device Descriptor Type 0 for the usage with devices with the following features:
 - No own Individual Address. - Individual Address cannot be downloaded. - Has Application Program (to be able to specify Group Objects, number of Group Objects not limited). - Application Program cannot be downloaded.

 The Device Descriptor Type 0 for this Profile shall have the value 0AFDh.

 The Device Descriptor Type 0 with value 0AFDh shall not be used in devices directly connected to the bus.

 4.7.3 Device with direct bus connection Device Descriptor Type 0 for the usage with devices with the following features:
 - Has own Individual Address. - Individual Address can be downloaded. - Has no Application Program. - Application program can not be downloaded.

 The Device Descriptor Type 0 for this Profile shall have the value 0AFEh.

 The Device Descriptor Type 0 with value 0AFEh shall not be used in devices directly connected to the bus.


-----

###### A device with this Profile shall support the following Management Procedures (please refer to [12] for the
specifications):

###### - §2.3 “NM_IndividualAddress_Write” - §2.9 “NM_DomainAndIndividualAddress_Write” (only if device is on an open medium) - §3.2.1 “DMP_Connect_Rco” (optional) - §3.2.2 “DMP_Connect_RCl” - §3.7.2 “DM_Restart_RCl” - §3.7.3 “DM_Restart_RCo” (optional)

 The device shall support Programming Mode and a means on the HMI to set the device into Programming Mode.

 A device with DD0 0AFEh shall at minimum support the minimal connection-oriented TL (T_Disconnect-PDU on any connection-oriented frame on its IA).


-----

#### 5 Configuration and Management – S-Mode – Couplers

##### 5.1 General requirements

###### 5.1.1 Coupler models In this clause 5.1, the correct use of terms is important. Please consult [06] for the “Overview of the KNX Coupler models”.

 5.1.2 Masks 0910h and 0911h These Profiles shall not be used for new developments of Couplers: their implementation shall be exclusively used for reassessment of existing implementations of Couplers with mask 0910h and 0911h.

##### 5.2 Communication

###### 5.2.1 Overview

**Feature**

1 TL - broadcast M M M M M M

2 TL - connection oriented M M M M M M

3 TL - connection oriented minimal X X X X X X

4 TL - connectionless M M M M M M

a “TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If
the “TL – connection oriented” is not implemented then at least the “TL - connection
oriented minimal” shall be implemented.

###### 5.2.2 TL - broadcast

|Feature|Coupler|mask 0910h|mask 0911h|mask 0912h|KNXnet/IP Router|mask 091Ah|
|---|---|---|---|---|---|---|
|1 TL - broadcast|M|M|M|M|M|M|
|2 TL - connection oriented|M|M|M|M|M|M|
|3 TL - connection oriented minimal|X|X|X|X|X|X|
|4 TL - connectionless|M|M|M|M|M|M|
|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|a <br>“TL - connection oriented” and “TL - connection oriented minimal” exclude each other. If<br>the “TL – connection oriented” is not implemented then at least the “TL - connection<br>oriented minimal” shall be implemented.|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.3 “Point-to-all-Points Connectionless<br>(Broadcast) Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.4 “T_Data_Broadcast”<br>- <br>§4 “Parameters of Transport Layer”||


-----

###### 5.2.3 TL - connection oriented

- Coupler

- mask 091Ah

**Specification**

[08] All features of the following clauses are
mandatory except for the coding of the internal
service primitives:

      - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

      - §2 “TPDU”

      - §3.7 “T_Connect service”

      - §3.8 “T_Disconnect service”

      - §3.9 “T_Data_Connected service”

      - §4 “Parameters of Transport Layer”

      - §5.1 “States”

      - §5.3 “Actions”

      - §5.4.2 “Style 2”

- mask 091Ah

**Specification**

[08] All features of the following clauses are
mandatory except for the coding of the internal
service primitives.

      - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

      - §2 “TPDU”

      - §3.7 “T_Connect service”

      - §3.8 “T_Disconnect service”

      - §3.9 “T_Data_Connected service”

      - §4 “Parameters of Transport Layer”

      - §5.1 “States”

      - §5.3 “Actions”

      - §5.4.1 “Style 1”

###### 5.2.4 TL - connection oriented minimal This feature is not allowed for any Coupler Profile.

 5.2.5 TL - connectionless

|• Coupler<br>• mask 091Ah|Col2|
|---|---|
|**Specification**|**Test**|
|[08]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives:<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.2 “Style 2”|[26]|
|• mask 091Ah|• mask 091Ah|
|**Specification**|**Test**|
|[08]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.1 “Style 1”|[26]|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives:<br>- <br>§1.5 “Point-to-point connectionless<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.6 “T_Data_Individual”|[26]|


-----

##### 5.3 Device Management

###### 5.3.1 Overview In this clause all general requirements on a device concerning the mechanisms used for access by the Management Client are described.

**Feature**

###### 1 Direct memory Access M M M M M M

 2 Coupler services M M M M M M

 3 Verify Mode[ 16)] O O[ 16)] O[ 16)] O[ 16)] M M

 4 Interface Object Handling[ 17)] O O O M M M

 5 Reduced Interface Objects X X X X X X

 6 Function Properties O O O O M M

 7 Load and Run State Machines

 Load State Machine

 a. Realisation Type 1 O O O M[ a] M M

 b. Realisation Type 2 O O O X O O

 Run State Machine

 a. Realisation Type 1 O O O O O O

 b. Realisation Type 2 O O O O O O

 8 Restart

 a. connectionless O O O O M M

 b. connection-oriented M M M M M M

 c. Master Reset O O O O O O

 9 Authorization[ 18)] O O O M M M

 nr of access levels n/a n/a n/a 4 4 4

a The Load State Machine transition table allows an optional transition from state
“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for
mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of
an error.

16) If Verify Mode is not implemented, it shall always be off.
17) Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and
Property fields.
18) The support of the A_Authorize- and the A_Keywrite-service does not imply that the device itself has access
protected areas. If this is not the case, a device shall always allow – regardless of the attributed keys – access to
the highest level (0), including when receiving an illegal key (‘illegal’ in this sense meaning another key than
any of the keys entered in the key table).

|Feature|Coupler|mask 0910h|mask 0911h|mask 0912h|KNXnet/IP Router|mask 091Ah|
|---|---|---|---|---|---|---|
|1 Direct memory Access|M|M|M|M|M|M|
|2 Coupler services|M|M|M|M|M|M|
|3 Verify Mode 16)|O|O 16)|O 16)|O 16)|M|M|
|4 Interface Object Handling 17)|O|O|O|M|M|M|
|5 Reduced Interface Objects|X|X|X|X|X|X|
|6 Function Properties|O|O|O|O|M|M|
|7 Load and Run State Machines|||||||
|Load State Machine|||||||
|a. Realisation Type 1<br> b. Realisation Type 2|O|O <br>O|O <br>O|M a <br>X|M|M <br>O|
|a. Realisation Type 1<br> b. Realisation Type 2|O|O|O|O|O|O|
|Run State Machine|||||||
|a. Realisation Type 1<br> b. Realisation Type 2|O|O <br>O|O <br>O|O <br>O|O|O <br>O|
|a. Realisation Type 1<br> b. Realisation Type 2|O|O|O|O|O|O|
|8 Restart|||||||
|a. connectionless<br> b. connection-oriented<br> c. Master Reset|O|O <br>M <br>O|O <br>M <br>O|O <br>M <br>O|M|M <br>M <br>O|
|a. connectionless<br> b. connection-oriented<br> c. Master Reset|M|M|M|M|M|M|
|a. connectionless<br> b. connection-oriented<br> c. Master Reset|O|O|O|O|O|O|
|9 Authorization 18) <br>nr of access levels|O|O <br>n/a|O <br>n/a|M <br>4|M|M <br>4|
|9 Authorization 18) <br>nr of access levels|n/a|n/a|n/a|n/a|4|4|
|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|a <br>The Load State Machine transition table allows an optional transition from state<br>“Loaded” to “Error” in case of an event “Load Completed”. This is not allowed for<br>mask version 0912h Couplers. Mask 0912h shall stay in state “Loaded” in case of<br>an error.|


-----

###### 5.3.2 Direct Memory Access

**Specification** **Test**

[12] - §3.2.1 “DMP_Connect_RCo” [27] - §2 “Network Management Server

    - §3.3.2 “DMP_Disconnect_RCo” Tests” corresponding tests

    - §3.18.2 “DMP_MemRead_RCo”

    - §3.16.2 “DMP_MemWrite_RCo”

###### 5.3.3 Coupler services

**Specification** **Test**

[12] - §3.38 “DM_LCSlaveMemWrite”

    - §3.39 "DM_LCSlaveMemVerify”

    - §3.40 “DM_LCSlaveMemRead”

    - §3.41 “DM_LCExtMemWrite”

    - §3.42 “DM_LCExtMemVerify”

    - §3.43 “DM_LCExtMemRead”

    - §3.44 “DM_LCExtMemOpen”

    - §3.45 “DM_LCRouteTableStateWrite”

    - §3.46 “DM_LCRouteTableStateVerify”

    - §3.47 “DM_LCRouteTableStateRead”

###### 5.3.4 Verify Mode (for A_Memory_Write)

**Specification** **Test**

[11] - §4.2.14.7 "Verify Mode Control" [27] - §2 ”Network Management Server Tests”
management server part. Tests 7.1 to 7.7[ 11)]

###### 5.3.5 Interface Object Handling Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and Property fields.

**Specification** **Test**

[12] - §3.25.2 “DMP_InterfaceObjectWrite_R” [27] - §2 “Network Management Server Tests”

    - §3.27.2 “DMP_InterfaceObjectRead_R” corresponding tests

    - §3.26.2 “DMP_InterfaceObjectVerify_R”

    - §3.28.2 “DMP_InterfaceObjectScan_R”

[10] - §4 “Interface Object Server” [27] - §2 “Network Management Server Tests”
corresponding tests

###### 5.3.6 Reduced Interface Objects

**Specification** **Test**

[12] - §3.25.3 “DMP_ReducedInterfaceObject- [27] - §2 “Network Management Server Tests”
Write_R” corresponding tests

    - §3.27.3 “DMP_ReducedInterfaceObjectRead_R”

    - §3.28.3 “DMP_ReducedInterfaceObjectScan_R”

[10] - §4.1 “Common structure” [27] - §2 “Network Management Server Tests”

    - §4.3.4 “Reduced Interface Object” corresponding tests

|Specification|Test|
|---|---|
|[12] - <br>§3.2.1 “DMP_Connect_RCo”<br>- <br>§3.3.2 “DMP_Disconnect_RCo”<br>- <br>§3.18.2 “DMP_MemRead_RCo”<br>- <br>§3.16.2 “DMP_MemWrite_RCo”|[27] -<br>§2 “Network Management Server<br>Tests” corresponding tests|

|Specification|Test|
|---|---|
|[12] - <br>§3.38 “DM_LCSlaveMemWrite”<br>- <br>§3.39 "DM_LCSlaveMemVerify”<br>- <br>§3.40 “DM_LCSlaveMemRead”<br>- <br>§3.41 “DM_LCExtMemWrite”<br>- <br>§3.42 “DM_LCExtMemVerify”<br>- <br>§3.43 “DM_LCExtMemRead”<br>- <br>§3.44 “DM_LCExtMemOpen”<br>- <br>§3.45 “DM_LCRouteTableStateWrite”<br>- <br>§3.46 “DM_LCRouteTableStateVerify”<br>- <br>§3.47 “DM_LCRouteTableStateRead”||

|Specification|Test|
|---|---|
|[11] -<br>§4.2.14.7 "Verify Mode Control"<br>management serverpart.|[27] -<br>§2 ”Network Management Server Tests”<br>Tests 7.1 to 7.7 11)|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.2 “DMP_InterfaceObjectWrite_R”<br>- <br>§3.27.2 “DMP_InterfaceObjectRead_R”<br>- <br>§3.26.2 “DMP_InterfaceObjectVerify_R”<br>- <br>§3.28.2 “DMP_InterfaceObjectScan_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4 “Interface Object Server”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.3 “DMP_ReducedInterfaceObject-<br>Write_R”<br>- <br>§3.27.3 “DMP_ReducedInterfaceObject-<br>Read_R”<br>- <br>§3.28.3 “DMP_ReducedInterfaceObject-<br>Scan_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduced Interface Object”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|


-----

###### 5.3.7 Function Properties

**Specification**

[09] - §2 “APDU”

    - §3.4.1 “Introduction”

    - §3.4.7 “Function Property Services”

[10] - §4.1 “Common structure”

    - §4.2 “Minimal requirements of Interface
Objects”

    - §4.4.2 “Function Properties”

[12] - §3.30 “DM_FunctionProperty_Write_R”

###### 5.3.8 Load - and Run State Machines

 5.3.8.1 Load State Machine

**a) Realisation Type 1 - Property based**

**Specification**

[11] - records

[12] - §3.31.3 “DMP_LoadStateMachineWrite_Rco_IO”

    - §3.32.3 “DM_LoadStateMachineVerify_R_IO”

    - §3.33.3 “DMP_LoadStateMachineRead_R_IO”

**b) Realisation Type 2 – Memory mapped**

**Specification**

[11] records

[12] - §3.31.2
“DMP_LoadStateMachineWrite_Rco_Mem”

    - §3.32.2
“DM_LoadStateMachineVerify_Rco_Mem”

    - §3.33.2
“DMP_LoadStateMachineRead_Rco_Mem”

###### 5.3.8.2 Run State Machine

|Specification|Test|
|---|---|
|[09] -<br>§2 “APDU”<br>- <br>§3.4.1 “Introduction”<br>- <br>§3.4.7 “Function Property Services”||
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.2 “Minimal requirements of Interface<br>Objects”<br>- <br>§4.4.2 “Function Properties”||
|[12] -<br>§3.30 “DM_FunctionProperty_Write_R”||

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[11] -<br>records||
|[12] -<br>§3.31.3 “DMP_LoadStateMachineWrite_-<br>Rco_IO”<br>- <br>§3.32.3 “DM_LoadStateMachineVerify_R_IO”<br>- <br>§3.33.3 “DMP_LoadStateMachineRead_-<br>R_IO”|[27]<br>- <br>§2 “Network Management Tests”<br>corresponding tests|
|**b) Realisation Type 2 – Memory mapped**|**b) Realisation Type 2 – Memory mapped**|
|**Specification**|**Test**|
|[11] records||
|[12] -<br>§3.31.2<br>“DMP_LoadStateMachineWrite_Rco_Mem”<br>- <br>§3.32.2<br>“DM_LoadStateMachineVerify_Rco_Mem”<br>- <br>§3.33.2<br>“DMP_LoadStateMachineRead_Rco_Mem”|[27]<br>- <br>§2 “Network Management Tests”<br>corresponding tests|

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[11] records||
|<br>[12] -<br>§3.34.3 “DMP_RunStateMachineWrite_R_IO”<br>- <br>§3.35.3 “DMP_RunStateMachineVerify_R_IO”<br>- <br>§3.36.3 “DMP_RunStateMachineRead_R_IO”|[27]<br>- <br>§2 “Network Management Tests”<br>corresponding tests|
|**b) Realisation Type 2 – Memory mapped**|**b) Realisation Type 2 – Memory mapped**|
|**Specification**|**Test**|
|[11] records||
|[12] -<br>§3.34.2<br>“DMP_RunStateMachineWrite_Rco_Mem”<br>- <br>§3.35.2<br>“DMP_RunStateMachineVerify_Rco_Mem”<br>- <br>§3.36.2<br>“DMP_RunStateMachineRead_Rco_Mem”|[27]<br>- <br>§2 “Network Management Tests”<br>corresponding tests|


-----

###### 5.3.9 Restart

 5.3.9.1 Restart connectionless

**Specification** **Test**

[12] - §3.7.2 DM_Restart_RCl

###### 5.3.9.2 Restart connection-oriented

**Specification** **Test**

[12] - §3.2.1 DMP_Connect_RCo - §2.9.1 “Send Restart”

    - §3.7.3 DM_Restart_RCo

###### 5.3.9.3 Master Reset

**Specification** **Test**

[12] - §3.7.2 “DM_Restart_RCl” – master reset

    - §3.7.3 “DM_Restart_RCo” – master reset

###### 5.3.10 Authorization

**Specification** **Test**

   - **Management Procedures**

[12] - §3.5.1 “DMP_Authorize_RCo”

    - §3.5.2 “DM_Authorize2_RCo”

    - §3.6 “DM_SetKey”

##### 5.4 Device Identification

**Feature**

1 Device Descriptor Service - connection oriented M M M M M M

2 Device Descriptor Service - connectionless O O O O O O

3 Device Descriptor Type 0 M M M M M M

###### 5.4.1 Device Descriptor Service - connection oriented

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read- [27] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

|Specification|Test|
|---|---|
|[12] -<br>§3.7.2 DM_Restart_RCl||

|Specification|Test|
|---|---|
|[12] -<br>§3.2.1 DMP_Connect_RCo<br>- <br>§3.7.3 DM_Restart_RCo|- <br>§2.9.1 “Send Restart”|

|Specification|Test|
|---|---|
|[12] -<br>§3.7.2 “DM_Restart_RCl” – master reset<br>- <br>§3.7.3 “DM_Restart_RCo” – master reset||

|Specification|Test|
|---|---|
|• **Management Procedures**<br>[12] -<br>§3.5.1 “DMP_Authorize_RCo”<br>- <br>§3.5.2 “DM_Authorize2_RCo”<br>- <br>§3.6 “DM_SetKey”||

|Feature|Coupler|mask 0910h|mask 0911h|mask 0912h|KNXnet/IP Router|mask 091Ah|
|---|---|---|---|---|---|---|
|1 Device Descriptor Service - connection oriented|M|M|M|M|M|M|
|2 Device Descriptor Service - connectionless|O|O|O|O|O|O|
|3 Device Descriptor Type 0|M|M|M|M|M|M|

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[27] - <br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|


-----

###### 5.4.2 Device Descriptor Service - connectionless

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read- [27] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

[12] - §3.2.2 “DMP_Connect_RCl”

###### 5.4.3 Device Descriptor Type 0

**Specification** **Test**

[11] - §4.1.2 “Device Descriptor Type 0” [27] - §2.5.1 “Read Mask-version”
(Network Management Tests)

##### 5.5 Device Individualisation
###### In this clause all requirements on a device for device individualisation and assignment of the Individual Address are described.

**Feature**

1 Programming Mode

1.a Connection oriented M M M M M M

1.b Connectionless O O O O O O

2 KNX Serial Number

a client initiated O O O O M M

b server initiated O O O O O O

3 Domain Address Assignment C[*] C[*] C[*] C[*] O O

4 Distributed Address Assignment X X X X X X

5 Default Individual Address O O O O M M

6 SNA Server O O O M M M

- mandatory on open media

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|
|[12] -<br>§3.2.2 “DMP_Connect_RCl”||

|Specification|Test|
|---|---|
|[11] -<br>§4.1.2 “Device Descriptor Type 0”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|

|Feature|Coupler|mask 0910h|mask 0911h|mask 0912h|KNXnet/IP Router|mask 091Ah|
|---|---|---|---|---|---|---|
|1 Programming Mode|||||||
|1.a Connection oriented<br> 1.b Connectionless|M|M <br>O|M <br>O|M <br>O|M|M <br>O|
|1.a Connection oriented<br> 1.b Connectionless|O|O|O|O|O|O|
|2 KNX Serial Number|||||||
|a client initiated<br> b server initiated|O|O <br>O|O <br>O|O <br>O|M|M <br>O|
|a client initiated<br> b server initiated|O|O|O|O|O|O|
|3 Domain Address Assignment|C*|C*|C*|C*|O|O|
|4 Distributed Address Assignment|X|X|X|X|X|X|
|5 Default Individual Address|O|O|O|O|M|M|
|6 SNA Server|O|O|O|M|M|M|


-----

###### 5.5.1 Programming Mode

 5.5.1.1 connection oriented

**Specification**

[12] - §2.2 “NM_IndividualAddress_Read”

    - §2.3 “NM_IndividualAddress_Write”[ 19)]

**Programming Mode Control**

   - via HMI: device selection and indication of
Programming Mode

   - via bus:

[11] - §4.26.3 “Programming Mode –
Realisation Type 2”

[12] - §3.13.2 “DMP_ProgModeSwitch_RCo”

###### 5.5.1.2 Programming Mode – connectionless

**Specification**

[12] - §2.10 “NM_DomainAndIndividualAddress_Write2”

    - §2.2 “NM_IndividualAddress_Read”

**Programming Mode Control**

   - via HMI: device selection and indication of

Programming Mode

[12] - §3.13.2 “DMP_ProgModeSwitch_RCo”

[11] - §4.26.3 “Programming Mode –
Realisation Type 2”

###### 5.5.2 KNX Serial Number

 5.5.2.1 Client initiated

**Specification**

[12] - §2.4 “NM_IndividualAddress_SerialNumber_Read”

    - §2.5 “NM_IndividualAddress_SerialNumber_Write”

###### 5.5.2.2 Server initiated

|Specification|Test|
|---|---|
|[12] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write” 19)|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>• via bus:<br>[11] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”<br>[12] -<br>§3.13.2 “DMP_ProgModeSwitch_RCo”|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|

|Specification|Test|
|---|---|
|[12] -<br>§2.10 “NM_DomainAnd-<br>IndividualAddress_Write2”<br>- <br>§2.2 “NM_IndividualAddress_Read”|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>[12] -<br>§3.13.2 “DMP_ProgModeSwitch_RCo”<br>[11] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|



[27] - §2.16 “Testing of A_IndividualAddressSerialNumber_Write-Service : Server
Test”

    - §2.17 “Testing of A_IndividualAddressSerialNumber_Read-Service : Server
Test”

**Test**

[27] - §2.16 “Testing of A_IndividualAddressSerialNumber_Write-Service : Server
Test”

|Specification|Test|
|---|---|
|[12] -<br>§2.4 “NM_IndividualAddress_Serial-<br>Number_Read”<br>- <br>§2.5 “NM_IndividualAddress_Serial-<br>Number_Write”|[27] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”<br>- <br>§2.17 “Testing of A_IndividualAddress-<br>SerialNumber_Read-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[12] -<br>§2.6 “NM_IndividualAddress_Serial-<br>Number_Write2|[27] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”|


19) Implies connection-oriented TL and Application Layer services for accessing the Device Descriptor.


-----

###### 5.5.3 Domain Address Assignment

**Specification**

[12] - §2.7 “NM_DomainAddress_Read”

    - §2.14.1.2.2
“NM_DomainAddress_Scan2”

###### 5.5.4 Distributed Address Assignment This feature is not allowed for any Coupler Profile.

 5.5.5 Default Individual Address

**Specification**

[11] - §3.3 “Individual Address”

         - Subnetwork Address, value
according to the medium.

         - Device Address, fixed value FFh

###### 5.5.6 SNA Server

**Specification**

[11] - **Device Object**

    - PID_SUBNET_ADDR: see A.3.2

   - **Router Object**

    - PID_COUPL_SERV_CONTRO: see
A.3.3

[12] - §2.23.1 General Procedure
“NM_NetworkParameter_Read_R”

    - §2.22.1
“NM_NetworkParameter_Write_R”

[13] - §2.4.3 “SNA read” – Management Server
side support

    - §2.4.4 “SNA update on IA change”

    - §2.4.5 “SNA update on power-up”
(optional)

    - §2.4.6 “SNA heartbeat”

##### 5.6 Device Linking

|Specification|Test|
|---|---|
|[12] -<br>§2.7 “NM_DomainAddress_Read”<br>- <br>§2.14.1.2.2<br>“NM_DomainAddress_Scan2”|[27]|

|Specification|Test|
|---|---|
|[11] -<br>§3.3 “Individual Address”<br>- <br>Subnetwork Address, value<br>according to the medium.<br>- <br>Device Address, fixed value FFh||

|Specification|Test|
|---|---|
|[11]• **Device Object**<br>- <br>PID_SUBNET_ADDR: see A.3.2<br>• **Router Object**<br>- <br>PID_COUPL_SERV_CONTRO: see<br>A.3.3||
|[12] -<br>§2.23.1 General Procedure<br>“NM_NetworkParameter_Read_R”<br>- <br>§2.22.1<br>“NM_NetworkParameter_Write_R”||
|[13] -<br>§2.4.3 “SNA read” – Management Server<br>side support<br>- <br>§2.4.4 “SNA update on IA change”<br>- <br>§2.4.5 “SNA update on power-up”<br>(optional)<br>- <br>§2.4.6 “SNA heartbeat”||

|Feature|Coupler|mask 0910h|mask 0911h|mask 0912h|KNXnet/IP Router|mask 091Ah|
|---|---|---|---|---|---|---|
|1 Filter Table|M|M|M|M|M|M|


-----

###### 5.6.1 Filter Table

**a) Filter Table – Realisation Type 1**

   - Mask 0910h, 0911h

**Specification** **Test**

[11] - §5.1 “Resources for mask 0910h and
mask 0911h”

**b) Filter Table – Realisation Type 2**

   - Mask 0912h

   - Mask 091Ah (16 bit Filter Table not supported)

**Specification** **Test**

[11] - §5.2.1 “Filter Table Realisation Type 2”
**c) Filter Table – Realisation Type 3**

   - Mask 091Ah (16 bit Filter Table supported)

**Specification** **Test**

[11] - §5.3.1 “Filter Table Realisation Type 2”

##### 5.7 Application Handling
###### This feature is no standard feature of any of the approved Coupler Profiles.

##### 5.8 KNXnet/IP

###### 5.8.1 Profile: operation This Profile specifies the device features necessary for operation. The aim is to guarantee runtime Interworking between all devices in the project. The main component for this objective is the support of point-to-multipoint connectionless (multicast) communication.

 5.8.1.1 Common Profile for KNXnet/IP devices

**Feature**

###### 1 IP communication M M

 2 Medium dependent Layers M M

 3 Router Profile M M

 4 KNXnet/IP Tunneling M M

 5 KNXnet/IP Routing M M

|a) Filter Table – Realisation Type 1<br>• Mask 0910h, 0911h|Col2|
|---|---|
|**Specification**<br>[11] -<br>§5.1 “Resources for mask 0910h and<br>mask 0911h”|**Test**|
|**b) Filter Table – Realisation Type 2**<br>• Mask 0912h<br>• Mask 091Ah(16 bit Filter Table not supported)|**b) Filter Table – Realisation Type 2**<br>• Mask 0912h<br>• Mask 091Ah(16 bit Filter Table not supported)|
|**Specification**<br>[11] -<br>§5.2.1 “Filter Table Realisation Type 2”|**Test**|
|**c) Filter Table – Realisation Type 3**<br>• Mask 091Ah(16 bit Filter Table supported)|**c) Filter Table – Realisation Type 3**<br>• Mask 091Ah(16 bit Filter Table supported)|
|**Specification**<br>[11] -<br>§5.3.1 “Filter Table Realisation Type 2”|**Test**|

|Feature|KNXnet/IP Router|mask 091Ah|
|---|---|---|
|1 IP communication|M|M|
|2 Medium dependent Layers|M|M|
|3 Router Profile|M|M|
|4 KNXnet/IP Tunneling|M|M|
|5 KNXnet/IP Routing|M|M|


-----

5.8.1.1.1 Internet Protocol communication

**Specification** **Test**

   - **Internet Protocols**

[16] - §3 “Mandatory and optional Manufacturer declaration
implementation of IP protocols” - device
class B

   - **Medium attachment unit**

[16] None Manufacturer declaration

   - **Power supply requirements**

[16] None Manufacturer declaration

5.8.1.1.2 Medium dependent layers
###### The Profile of the medium TP1 as specified in clause 3.2 “TP1 medium dependent layers” shall apply.

5.8.1.1.3 Router Profile
###### The Router Profile as specified in clause 2.2 shall apply.

5.8.1.1.4 KNXnet/IP Tunnelling

**Specification** **Test**

   - **KNXnet/IP Core**

###### [17] All requirements. Test spec underlying the validation tool

   - **KNXnet/IP Device Management**

###### [18] All requirements. Test spec underlying the validation tool

   - **KNXnet/IP Tunnelling**

###### [19] [All requirements. ] Test spec underlying the validation tool

5.8.1.1.5 KNXnet/IP Routing

**Specification** **Test**

   - **KNXnet/IP Core**

[17] All requirements. Test spec underlying the validation tool

   - **KNXnet/IP Device Management**

[18] All requirements. Test spec underlying the validation tool

   - **KNXnet/IP Routing**

[20] All requirements. Test spec underlying the validation tool

|Specification|Test|
|---|---|
|• **Internet Protocols**<br>[16] -<br>§3 “Mandatory and optional<br>implementation of IP protocols” - device<br>class B|Manufacturer declaration|
|• **Medium attachment unit**<br>[16] None|Manufacturer declaration|
|• **Power supply requirements**<br>[16] None|Manufacturer declaration|

|Specification|Test|
|---|---|
|• **KNXnet/IP Core**<br>[17] All requirements.|Test spec underlying the validation tool|
|• **KNXnet/IP Device Management**<br>[18] All requirements.|Test spec underlying the validation tool|
|• **KNXnet/IP Tunnelling**<br>[19] All requirements.|Test spec underlying the validation tool|

|Specification|Test|
|---|---|
|• **KNXnet/IP Core**<br>[17] All requirements.|Test spec underlying the validation tool|
|• **KNXnet/IP Device Management**<br>[18] All requirements.|Test spec underlying the validation tool|
|• **KNXnet/IP Routing**<br>[20] All requirements.|Test spec underlying the validation tool|


-----

###### 5.8.2 Profile: KNXnet/IP Device Management This Profile specifies the requirements on a KNXnet/IP Router that are relevant for configuration as a Management Server accessed via the KNXnet/IP protocol. The objective is to guarantee Interworking with the configuration tool (ETS).

 5.8.2.1 Configuration and Management

**Feature**

###### 1 IP communication M M

 2 Router Profile M M

 3 Memory Independent Router Profile M M

5.8.2.1.1 IP Communication

**Specification** **Test**

   - **KNXnet/IP Core**

[17] All requirements. Test spec underlying the validation tool

   - **KNXnet/IP Device Management**

[18] All requirements. Test spec underlying the validation tool

5.8.2.1.2 Router Profile

**Specification** **Test**

   - **Router Profile**

    - Profile “TP1 Coupler” as specified in
§3.2.

    - Profile “Coupler” as specified in §5.

5.8.2.1.3 Memory Independent Router Profile
###### All mandatory Interface Objects and Properties of mask 091Ah as specified in clause A.3 in this document.

 5.8.3 Profile KNXnet/IP Tunnelling

 5.8.3.1 Introduction The KNXnet/IP Tunnelling Server is a Profile Module that can base on any KNX IP Device Profile (5705h, 57B0h or possible future other) or – Coupler Profile (091Ah or possible future other). The below requirements list additional Features that shall be implemented on top of the Features required for the Profile of the host device.

|Feature|KNXnet/IP Router|mask 091Ah|
|---|---|---|
|1 IP communication|M|M|
|2 Router Profile|M|M|
|3 Memory Independent Router Profile|M|M|

|Specification|Test|
|---|---|
|• **KNXnet/IP Core**<br>[17] All requirements.|Test spec underlying the validation tool|
|• **KNXnet/IP Device Management**<br>[18] All requirements.|Test spec underlying the validation tool|

|Specification|Test|
|---|---|
|• **Router Profile**<br>- <br>Profile “TP1 Coupler” as specified in<br>§3.2.<br>- <br>Profile “Coupler” as specified in§5.||


-----

###### 5.8.3.2 Communication

5.8.3.2.1 KNX Data Security

5.8.3.2.1.1 Overview

**Feature**

5 Secure Application Layer O M

5.8.3.2.1.2 Secure Application Layer

**Specification**

9.1.2.1 Base Profile

###### 5.8.3.3 KNXnet/IP

5.8.3.3.1 Common Profile for KNXnet/IP devices

**Feature**

1 Field medium M M

2 KNXnet/IP Overview M M

3 KNXnet/IP Core M v02

4 KNXnet/IP Device Management M v02

5 KNXnet/IP Tunnelling M v02

6 KNXnet/IP Routing O O

|Feature|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|
|5 Secure Application Layer|O|M|

|Col1|Specification|Col3|Test|
|---|---|---|---|
||9.1.2.1 Base Profile|||

|Feature|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|
|1 Field medium|M|M|
|2 KNXnet/IP Overview|M|M|
|3 KNXnet/IP Core|M|v02|
|4 KNXnet/IP Device Management|M|v02|
|5 KNXnet/IP Tunnelling|M|v02|
|6 KNXnet/IP Routing|O|O|


-----

5.8.3.3.2 KNXnet/IP Core

**Feature**

1 All requirements M M

Core Service Family version 01h M X
Core Service Family version 02h O M

2 Tunnelling Information DIB n/a M

3 SEARCH_RESPONSE shall not contain Tunnelling Information DIB[ 20)] O M

4 SEARCH_RESPONSE_EXTENDED shall contain Tunnelling Information DIB as O M

specified for KNXnet/IP Core v2

5 DESCRIPTION_RESPONSE shall not contain the Tunnelling Information DIB M M

**Specification** **Test**

     - **KNXnet/IP Core**

[17] All requirements. Test spec underlying the validation tool

     - **Tunnelling Information DIB**

[17] §7.5.4.8 “Tunnelling Information DIB”

     - **SEARCH_RESPONSE shall not**

**contain Tunnelling Information**
**DIB[ 20)]**

[17] SEARCH_RESPONSE shall not contain
Tunnelling Information DIB[ 20)]

   - SEARCH_RESPONSE_EXTENDED

shall contain Tunnelling Information DIB
as specified in KNXnet/IP Core v2

[17] SEARCH_RESPONSE_EXTENDED shall
contain Tunnelling Information DIB as
specified in KNXnet/IP Core v2

    - DESCRIPTION_RESPONSE shall not

contain Tunnelling Information DIB.

[17] DESCRIPTION_RESPONSE shall not
contain Tunnelling Information DIB

5.8.3.3.3 KNXnet/IP Device Management

**Feature**

1 KNXnet/IP Device Management M M

20) This is required explicitly. Mind that the specification of the SEARCH_RESPONSE anyhow only allows to
strictly respond with the Device Hardware DIB and the Supported Service Families DIB.

|Col1|Feature|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|
|1<br> <br>|All requirements<br> Core Service Family version 01h<br> Core Service Family version 02h|M <br>M <br>O|M <br>X <br>M|
|2|Tunnelling Information DIB|n/a|M|
|3|SEARCH_RESPONSE shall not contain Tunnelling Information DIB 20)|O|M|
|4|SEARCH_RESPONSE_EXTENDED shall contain Tunnelling Information DIB as<br>specified for KNXnet/IP Core v2|O|M|
|5|DESCRIPTION_RESPONSE shall not contain the Tunnelling Information DIB|M|M|

|Specification|Test|
|---|---|
|• **KNXnet/IP Core**<br>[17] <br>All requirements.|Test spec underlying the validation tool|
|• **Tunnelling Information DIB**<br>[17] <br>§7.5.4.8 “Tunnelling Information DIB”||
|• **SEARCH_RESPONSE shall not**<br>**contain Tunnelling Information**<br>**DIB 20) **<br>[17]<br>SEARCH_RESPONSE shall not contain<br>Tunnelling Information DIB 20)||
|• SEARCH_RESPONSE_EXTENDED<br>shall contain Tunnelling Information DIB<br>as specified in KNXnet/IP Core v2||
|[17]<br>SEARCH_RESPONSE_EXTENDED shall<br>contain Tunnelling Information DIB as<br>specified in KNXnet/IP Core v2<br>• DESCRIPTION_RESPONSE shall not<br>contain Tunnelling Information DIB.||
|[17]<br>DESCRIPTION_RESPONSE shall not<br>contain Tunnelling Information DIB||

|Col1|Feature|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|
|1|KNXnet/IP Device Management|M|M|


-----

|Specification|Test|
|---|---|
|• **KNXnet/IP Device Management**<br>[18] All requirements.<br>§4.2.5 “Configuration Message” - KNXnet/IP<br>Device Management Version 2|Test spec underlying the validation tool|


5.8.3.3.4 KNXnet/IP Tunnelling

**Feature**

1 KNXnet/IP Tunnelling M M
Tunnelling Service Family version 01h M X
Tunnelling Service Family version 02h X M
2 Basic CRI M M
3 Extended CRI O M
4 Tunnelling Feature services O M
5 Interface Features O M

**Specification** **Test**

[19] All requirements. Test spec underlying the validation tool

[19] §5.4.3.1 “Basic CRI”

[19] §5.4.3.2 “Extended CRI”

[19] §3 “Tunnelling Feature services”

[19] §3.6 “Definition of the Interface Features”

5.8.3.3.4.1 Tunnelling Feature services

|Col1|Feature|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|
|1<br> <br> <br>2<br>3<br>4<br>5|KNXnet/IP Tunnelling<br> Tunnelling Service Family version 01h<br> Tunnelling Service Family version 02h<br> Basic CRI<br> Extended CRI<br> Tunnelling Feature services<br> Interface Features|M <br>M <br>X <br>M <br>O <br>O <br>O|M <br>X <br>M <br>M <br>M <br>M <br>M|

|Specification|Col2|Test|Col4|
|---|---|---|---|
|[19]|All requirements.||Test spec underlying the validation tool|
|[19]|§5.4.3.1 “Basic CRI”|||
|[19]|§5.4.3.2 “Extended CRI”|||
|[19]|§3 “Tunnelling Feature services”|||
|[19]|§3.6 “Definition of the Interface Features”|||

|Specification|Test|
|---|---|
|[19]<br>§3.2, §5.4.8<br>TUNNELLING_FEATURE_GET<br>[19]<br>§3.3, §5.4.10<br>TUNNELLING_FEATURE_SET<br>[19]<br>§3.2, §3.3, §5.4.9<br>TUNNELLING_FEATURE_RESPONSE<br>[19]<br>§3.4, §5.4.11<br>TUNNELLING_FEATURE_INFO||


-----

5.8.3.3.4.2 Interface Features

NOTE 3 This is the common definition of the implementation (mandatory/optional) of the Interface Features
and the allowed services. Restrictions (no additions) may apply further. For example, if Security Mode is enabled in
an interface device then the Individual Address may not be writeable. Please refer to the Resource definitions for the
complete requirements.
###### Legend

 A service that is not listed shall not make the Interface Feature available!

EXAMPLE 1 For “Bus Connection Status”, “S” (TUNNELLING_FEATURE_SET) is not indicated: it shall thus not
be possible to change the bus connection status with a TUNNELLING_FEATURE_SET.

###### Symbol Interpretation

 G The Interface shall allow reading the value or status of this Interface Feature with TUNNELLING_FEATURE_GET.

 (G) The Interface may optionally allow reading the value or status of this Interface Feature with TUNNELLING_FEATURE_GET.

 S The Interface shall allow setting the value of this Interface Feature with TUNNELLING_FEATURE_SET.

 (S) The Interface may allow setting the value of this Interface Feature with TUNNELLING_FEATURE_SET.

 I The Interface shall report changes of the value or status of this Interface Feature with TUNNELLING_FEATURE_INFO.

 (I) The Interface may report changes of the value or status of this Interface Feature with TUNNELLING_FEATURE_INFO.

**Feature**
**Identifier** **Feature Name**

01 Supported EMI type (G) (G)

02 Host Device Device Descriptor Type 0 (G) G

03 Bus connection status (G)/(I) G/I[ a]

04 KNX Manufacturer Code (G) G

05 Active EMI type (G) (G)

06 Individual Address (G)/(S)/(I) G/S/I

07 Max. APDU Length (G) G

08 Interface Feature Info service Enable (G)/(S) G/S

a This test can be skipped if the device is TP1 powered.

|Symbol|Interpretation|
|---|---|
|G|The Interface shall allow reading the value or status of this Interface Feature with<br>TUNNELLING_FEATURE_GET.|
|(G)|The Interface may optionally allow reading the value or status of this Interface<br>Feature with TUNNELLING_FEATURE_GET.|
|S|The Interface shall allow setting the value of this Interface Feature with<br>TUNNELLING_FEATURE_SET.|
|(S)|The Interface may allow setting the value of this Interface Feature with<br>TUNNELLING_FEATURE_SET.|
|I|The Interface shall report changes of the value or status of this Interface Feature<br>with TUNNELLING_FEATURE_INFO.|
|(I)|The Interface may report changes of the value or status of this Interface Feature<br>with TUNNELLING_FEATURE_INFO.|

|Feature<br>Identifier|Feature Name|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|
|01|Supported EMI type|(G)|(G)|
|02|Host Device Device Descriptor Type 0|(G)|G|
|03|Bus connection status|(G)/(I)|G/I a|
|04|KNX Manufacturer Code|(G)|G|
|05|Active EMI type|(G)|(G)|
|06|Individual Address|(G)/(S)/(I)|G/S/I|
|07|Max. APDU Length|(G)|G|
|08|Interface Feature Info service Enable|(G)/(S)|G/S|
|a <br>This test can be skipped if the device is TP1 powered.|a <br>This test can be skipped if the device is TP1 powered.|a <br>This test can be skipped if the device is TP1 powered.|a <br>This test can be skipped if the device is TP1 powered.|


-----

###### 5.8.3.4 Interface Objects and Properties

5.8.3.4.1 KNXnet/IP Tunnelling v2 host device

5.8.3.4.1.1 Overview Interface Objects
###### In addition to the Profile of the host device, also the following shall be complied with.

Interface Object

0 Device Object M M
8 cEMI Server Object M M
11 KNXnet/IP Parameter Object M M

5.8.3.4.1.2 Device Object
###### In addition to the Profile of the host device, also the following shall be complied with.

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x
Local ? ?
56 PID_MAX_APDU_LENGTH Data (3/x) M
Local O M
57 PID_SUBNET_ADDR Data 3/x 3/x
Local M M
58 PID_DEVICE_ADDR Data 3/x 3/x
Local M M
83 PID_DEVICE_DESCRIPTOR Data (3/0) 3/0
Local O M

|Interface Object|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|
|0 Device Object|M|M|
|8 cEMI Server Object|M|M|
|11 KNXnet/IP Parameter Object|M|M|

|Property|Col2|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|1 PID_OBJECT_TYPE|Local|?|?|
|56 PID_MAX_APDU_LENGTH|Data|(3/x)|M|
|56 PID_MAX_APDU_LENGTH|Local|O|M|
|57 PID_SUBNET_ADDR|Data|3/x|3/x|
|57 PID_SUBNET_ADDR|Local|M|M|
|58 PID_DEVICE_ADDR|Data|3/x|3/x|
|58 PID_DEVICE_ADDR|Local|M|M|
|83 PID_DEVICE_DESCRIPTOR|Data|(3/0)|3/0|
||Local|O|M|


-----

5.8.3.4.1.3 cEMI Server Object

 S-Mode Profiles  Interface and Couplers  cEMI Server Object

**Property**

1 PID_OBJECT_TYPE Data 3/x
51 PID_MEDIUM_TYPE Data 3/x
52 PID_COMM_MODE Data (3/3)
53 PID_MEDIUM_AVAILABILITY Data (3/x)
54 PID_ADD_INFO_TYPES Data (3/x)
55 PID_TIME_BASE (3/x)
Data 21

56 PID_TRANSP_ENABLE Data (3/x)
59 PID_BIBAT_NEXTBLOCK Data x
60 PID_RF_MODE_SELECT Data (3/3)
61 PID_RF_MODE_SUPPORT Data (3/3)
62 PID_RF_FILTERING_MODE_SELECT Data (3/3)
63 PID_RF_FILTERING_MODE_SUPPORT Data (3/3)
68 PID_MAX_INTERFACE_APDU_LENGTH Data 3/x
69 PID_MAX_LOCAL_APDU_LENGTH Data 3/x

5.8.3.4.1.4 KNXnet/IP Parameter Object

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x
Local ? ?
51 PID_PROJECT_INSTALLATION_ID Data 3/3
Local ?
52 PID_KNX_INDIVIDUAL_ADDRESS Data 3/3 3/3
Local ? ?
53 PID_ADDITIONAL_INDIVIDUAL_ADDRESSES[ 22)] Data 3/3 3/3
Local ? ?
79 PID_TUNNELLING_ADDRESSES Data (3/X) 3/X
Local O M

21) PID_TIME_BASE is mandatory if the Extended Relative Timestamp is supported.
22) PID_ADDITIONAL_INDIVIDUAL_ADDRESSES is mandatory for devices implementing KNXnet/IP
Tunnelling and KNXnet/IP Routing.

|Property|Col2|KNXnet/IP Tunnelling v2|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|51 PID_MEDIUM_TYPE|Data|3/x|
|52 PID_COMM_MODE|Data|(3/3)|
|53 PID_MEDIUM_AVAILABILITY|Data|(3/x)|
|54 PID_ADD_INFO_TYPES|Data|(3/x)|
|55 PID_TIME_BASE|Data|(3/x)<br>21|
|56 PID_TRANSP_ENABLE|Data|<br>(3/x)|
|59 PID_BIBAT_NEXTBLOCK|Data|x|
|60 PID_RF_MODE_SELECT|Data|(3/3)|
|61 PID_RF_MODE_SUPPORT|Data|(3/3)|
|62 PID_RF_FILTERING_MODE_SELECT|Data|(3/3)|
|63 PID_RF_FILTERING_MODE_SUPPORT|Data|(3/3)|
|68 PID_MAX_INTERFACE_APDU_LENGTH|Data|3/x|
|69 PID_MAX_LOCAL_APDU_LENGTH|Data|3/x|

|Col1|Property|Col3|KNXnet/IP Tunnelling v1|KNXnet/IP Tunnelling v2|
|---|---|---|---|---|
|1|<br> PID_OBJECT_TYPE|Data|3/x|3/x|
|1|<br> PID_OBJECT_TYPE|Local|?|?|
|51|PID_PROJECT_INSTALLATION_ID|Data||3/3|
|51|PID_PROJECT_INSTALLATION_ID|Local||?|
|52|PID_KNX_INDIVIDUAL_ADDRESS|Data|3/3|3/3|
|52|PID_KNX_INDIVIDUAL_ADDRESS|Local|?|?|
|53|PID_ADDITIONAL_INDIVIDUAL_ADDRESSES 22)|Data|3/3|3/3|
|53|PID_ADDITIONAL_INDIVIDUAL_ADDRESSES 22)|Local|?|?|
|79|PID_TUNNELLING_ADDRESSES|Data<br>Local|(3/X)<br>O|3/X<br>M|


-----

#### 6 Configuration & Management (E-Mode)

##### 6.1 Introduction

###### 6.1.1 General These Profiles describe the requirements on an E-Mode device that are relevant for configuration as a Management Server accessed only via the bus. The objective is to guarantee Interworking with the configuration tool (ETS), configuration Interworking inside a single Configuration Mode mode and configuration coexistence between the Configuration Modes.

 6.1.2 FEC This document specifies the following two Profiles
 1. Ctrl FEC, and 2. PB FEC.

 The indication “FEC General” is not a Device Profile. It is a help for reading this document, specifying the minimal requirements for any FEC implementation, but is as such not sufficient to build a KNX device upon and not allowed as reference for an implementation.

##### 6.2 Communication

**Feature**

1 TL - broadcast M M M M M M M

2 TL - connection oriented M M - - O O O

3 TL - connectionless - - M M M M M

4 TL - Extended - - - M O O O

###### In case the connection oriented TL is not implemented (if it is optional in a Profile) a T_Disconnect-PDU shall be sent on reception of a T_Connect-PDU.

 6.2.1 TL - broadcast

|Feature|Ctrl-Mode fixed DMA|Ctrl-Mode reloc DMA|PB-Mode|LTE TP1|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|
|1 TL - broadcast|M|M|M|M|M|M|M|
|2 TL - connection oriented|M|M|-|-|O|O|O|
|3 TL - connectionless|-|-|M|M|M|M|M|
|4 TL - Extended|-|-|-|M|O|O|O|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives.<br>- <br>§1.3 “Point-to-point, Connectionless<br>(Broadcast) Communication Mode<br>- <br>§2 “TPDU”<br>- <br>§3.4 “T_Data_Broadcast-service”||


-----

###### 6.2.2 TL - connection oriented

**Ctrl-Mode Fixed DMA**

**Specification**

[08] All features of the following clauses are

mandatory except for the coding of the internal
service primitives:

    - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

    - §2 “TPDU”

    - §3.7 “T_Connect service”

    - §3.8 “T_Disconnect service”

    - §3.9 “T_Data_Connected service”

    - §4 “Parameters of Transport Layer”

    - §5.1 “States”

    - §5.3 “Actions”

    - §5.4.2 “Style 2”

**Ctrl-Mode reloc DMA**

**Specification**

[08] All features of the following clauses are

mandatory except for the coding of the internal
service primitives.

    - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”

    - §2 “TPDU”

    - §3.7 “T_Connect service”

    - §3.8 “T_Disconnect service”

    - §3.9 “T_Data_Connected service”

    - §4 “Parameters of Transport Layer”

    - §5.1 “States”

    - §5.3 “Actions”

    - §5.4.1 “Style 1”

###### 6.2.3 TL - connectionless

**Specification**

[08] All features of the following clauses are

mandatory except for the coding of the
internal service primitives:

    - §1.5 “Point-to-point connectionless
Communication Mode”

    - §2 “TPDU”

    - §3.6 “T_Data_Individual”

###### 6.2.4 TL - extended

**Specification**

[08] - §3.3 “T_Data_Tag_Group”

|Ctrl-Mode Fixed DMA|Col2|
|---|---|
|**Specification**<br>[08] All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives:<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.2 “Style 2”|**Test**<br> <br>[26]|
|**Ctrl-Mode reloc DMA**||
|**Specification**<br>[08] All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.1 “Style 1”|**Test**<br> <br>[26]|

|Specification|Test|
|---|---|
|[08] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives:<br>- <br>§1.5 “Point-to-point connectionless<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.6 “T_Data_Individual”|[26]|

|Specification|Test|
|---|---|
|[08] -<br>§3.3 “T_Data_Tag_Group”||


-----

##### 6.3 Device Management
###### In this clause all general requirements on a device concerning the mechanisms used for access by the Management Client are described.

 1 Direct Memory Access M M - - O O O 2 Verify Mode - - - - O O O 3 Interface Object Handling[ 23)] - C a[)] - M O - M M M 4 Reduced Interface Objects - C a[)] - X C b[)] - X X X 5 Load and Run State Machines  5.1 Load State Machines - M - O O O O O O  5.2 Run State Machines - M - M M M M M M 6 Hardware Specific Parameters - - - - O O O 7 RAM (cleared) - - - - O O O 8 User EEPROM M M - - O O O 9 Restart  a. connectionless O O O M M - M M M b. connection-oriented M M - M O O O c. Master Reset O O O O O O M M M e. Manual reset to ex-factory O O O O O M O O M 10 Authorization[ 24)] - - - - - - O O O nr of access levels - - - - - - 4 4 4

a conditional, one choice per column mandatory.
b If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be
supported.

23) Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and
Property fields.
24) The support of the A_Authorize- and the A_Keywrite-service does not imply that the device itself has access
protected areas. If this is not the case, a device shall always allow – regardless of the attributed keys – access to
the highest level (0), including when receiving an illegal key (‘illegal’ in this sense meaning another key than
any of the keys entered in the key table).[25)] For BCU 1 or System 1 devices the tests 2.6.4 (Memory_Read

   - Illegal Length), 2.7.3 (Memory_Write - Illegal Length), and 2.8.2 (ADC_Read – Incorrect channel number)
are irrelevant.

|Col1|Ctrl-Mode Fixed DMA|Ctrl-Mode reloc. DMA|PB-Mode|LTE TP1|LTE RF BD|LTE RF Tx|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|
|1 Direct Memory Access|M|M|-|-|||O|O|O|
|2 Verify Mode|-|-|-|-|||O|O|O|
|3 Interface Object Handling 23)|-|C a)|-|M|O|-|M|M|M|
|4 Reduced Interface Objects|-|C a)|-|X|C b)|-|X|X|X|
|5 Load and Run State Machines||||||||||
|5.1<br>Load State Machines|-|M|-|O|O|O|O|O|O|
|5.2<br>Run State Machines|-|M|-|M|M|M|M|M|M|
|6 Hardware Specific Parameters|-|-|-|-|||O|O|O|
|7 RAM(cleared)|-|-|-|-|||O|O|O|
|8 User EEPROM|M|M|-|-|||O|O|O|
|9 Restart||||||||||
|a. connectionless|O|O|O|M|M|-|M|M|M|
|b. connection-oriented|M|M|-|M|||O|O|O|
|c. Master Reset|O|O|O|O|O|O|M|M|M|
|e. Manual reset to ex-factory|O|O|O|O|O|M|O|O|M|
|10 Authorization 24)|-|-|-|-|-|-|O|O|O|
|nrof access levels|-|-|-|-|-|-|4|4|4|
|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|a <br>conditional, one choice per column mandatory.<br>b <br>If Interface Object Handling (Full Interface Objects) are not supported then Reduced Interface Objects shall be<br>supported.|


-----

###### 6.3.1 Direct Memory Access

**Specification** **Test**

[12] - §3.2.1 “DMP_Connect_RCo” [27] - §2 “Network Management Server

    - §3.3.2 “DMP_Disconnect_RCo” Tests”[ 25)] corresponding tests

    - §3.18.2 “DMP_MemRead_RCo”

    - §3.16.2 “DMP_MemWrite_RCo”

###### 6.3.2 Verify Mode n/a

 6.3.3 Interface Object handling Please refer to Annex A for the specification of mandatory and optional Interface Objects, Properties and Property fields.

**Specification** **Test**

[12] - §3.25.2 “DMP_InterfaceObjectWrite_R” [27] - §2 “Network Management Server Tests”

    - §3.27.2 “DMP_InterfaceObjectRead_R” corresponding tests

[10] - §4 “Interface Object Server” [27] - §2 “Network Management Server Tests”
corresponding tests

###### 6.3.4 Reduced Interface Objects

**Specification** **Test**

[12] - §3.25.3 “DMP_ReducedInterfaceObject- [27] - §2 “Network Management Server Tests”
Write_R” corresponding tests

    - §3.27.3 “DMP_ReducedInterfaceObjectRead_R”

[10] - §4.1 “Common structure” [27] - §2 “Network Management Server Tests”

    - §4.3.4 “Reduced Interface Object” corresponding tests

[11] - §4.3.1 “General requirements” (Device [27] - §1.4 “System Interface Objects”
Object)

    - §4.2.1 “PID_OBJECT_TYPE”

    - §4.2.11 “PID_SERIAL_NUMBER”

a) With PID_SERIAL_NUMBER (PID = 11) in the Device Object the AL services A_IndividualAddressSerial
Number_Read (in full, this is, A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported, as required in
Chapter 3/5/1 “Resources” §4.7.1.3.

25) For BCU 1 or System 1 devices the tests 2.6.4 (Memory_Read - Illegal Length), 2.7.3 (Memory_Write - Illegal
Length), and 2.8.2 (ADC_Read – Incorrect channel number) are irrelevant.

|Specification|Test|
|---|---|
|[12] - <br>§3.2.1 “DMP_Connect_RCo”<br>- <br>§3.3.2 “DMP_Disconnect_RCo”<br>- <br>§3.18.2 “DMP_MemRead_RCo”<br>- <br>§3.16.2 “DMP_MemWrite_RCo”|[27] -<br>§2 “Network Management Server<br>Tests” 25) corresponding tests|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.2 “DMP_InterfaceObjectWrite_R”<br>- <br>§3.27.2 “DMP_InterfaceObjectRead_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4 “Interface Object Server”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|

|Specification|Test|
|---|---|
|[12] -<br>§3.25.3 “DMP_ReducedInterfaceObject-<br>Write_R”<br>- <br>§3.27.3 “DMP_ReducedInterfaceObject-<br>Read_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduced Interface Object”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[11] -<br>§4.3.1 “General requirements” (Device<br>Object)<br>- <br>§4.2.1 “PID_OBJECT_TYPE”<br>- <br>§4.2.11 “PID_SERIAL_NUMBER”|[27] -<br>§1.4 “System Interface Objects”|
|a) With PID_SERIAL_NUMBER (PID = 11) in the Device Object the AL services A_IndividualAddressSerial-<br>Number_Read (in full, this is, A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddress-<br>SerialNumber_Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported, as required in<br>Chapter 3/5/1 “Resources”§4.7.1.3.|a) With PID_SERIAL_NUMBER (PID = 11) in the Device Object the AL services A_IndividualAddressSerial-<br>Number_Read (in full, this is, A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddress-<br>SerialNumber_Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported, as required in<br>Chapter 3/5/1 “Resources”§4.7.1.3.|


-----

###### 6.3.5 Load - and Run State Machines

**Specification** **Test**

[11] - records

[12] - §3.31.3 “DMP_LoadStateMachineWrite_- [27] - §2 “Network Management Tests”
Rco_IO” corresponding tests

    - §3.32.3 “DM_LoadStateMachineVerify_R_IO” [a)]

    - §3.33.3 “DMP_LoadStateMachineRead_R_IO”

    - §3.34.3 “DMP_RunStateMachineWrite_R_IO”

    - §3.35.3 “DMP_RunStateMachineVerify_R_IO”

    - §3.36.3 “DMP_RunStateMachineRead_R_IO”

a) Load State command can be restricted to “Start loading” and “Load complete” for devices with fixed application

program

###### The Load Controls and the Run Controls that shall be supported are specified in §A.2.4.1.

 6.3.5.1 Run State Machine

**a) Realisation Type 1 - Property based**

**Specification** **Test**

[11] - records

[12] - §3.34.3 “DMP_RunStateMachineWrite_- [27] - §2 “Network Management Tests”
R_IO” corresponding tests

    - §3.35.3 “DMP_RunStateMachineVerify_R_IO”

    - §3.36.3 “DMP_RunStateMachineRead_R_IO”

###### 6.3.6 Hardware related Specific Parameters n/a

 6.3.7 RAM (cleared) n/a

 6.3.8 User EEPROM

**a) Ctrl-Mode Fixed DMA**

**Specification** **Test**

[11] - Memory range for configuration
parameters starting at 0119h.

    - Upper limit depending on application
needs

**a) Ctrl-Mode relocatable DMA**

**Specification** **Test**

[11] - Memory range is manufacturer specific

|Specification|Test|
|---|---|
|[11] -<br>records||
|[12] -<br>§3.31.3 “DMP_LoadStateMachineWrite_-<br>Rco_IO”<br>- <br>§3.32.3 “DM_LoadStateMachineVerify_-<br>R_IO”a) <br>- <br>§3.33.3 “DMP_LoadStateMachineRead_-<br>R_IO”<br>- <br>§3.34.3 “DMP_RunStateMachineWrite_-<br>R_IO”<br>- <br>§3.35.3 “DMP_RunStateMachineVerify_-<br>R_IO”<br>- <br>§3.36.3 “DMP_RunStateMachineRead_-<br>R_IO”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|
|a) Load State command can be restricted to “Start loading” and “Load complete” for devices with fixed application<br>program|a) Load State command can be restricted to “Start loading” and “Load complete” for devices with fixed application<br>program|

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[11]- <br>records||
|[12] -<br>§3.34.3 “DMP_RunStateMachineWrite_-<br>R_IO”<br>- <br>§3.35.3 “DMP_RunStateMachineVerify_-<br>R_IO”<br>- <br>§3.36.3 “DMP_RunStateMachineRead_-<br>RIO”|[27] -<br>§2 “Network Management Tests”<br>corresponding tests|

|a) Ctrl-Mode Fixed DMA|Col2|
|---|---|
|**Specification**|**Test**|
|[11] -<br>Memory range for configuration<br>parameters starting at 0119h.<br>- <br>Upper limit depending on application<br>needs||
|**a) Ctrl-Mode relocatable DMA**|**a) Ctrl-Mode relocatable DMA**|
|**Specification**|**Test**|
|[11] -<br>Memory range is manufacturer specific||


-----

###### 6.3.9 Restart

 6.3.9.1 Restart connectionless

**Specification** **Test**

[12] - §3.7.2 DM_Restart_RCl

###### 6.3.9.2 Restart Connection-oriented

**Specification** **Test**

[12] - §3.2.1 DMP_Connect_RCo 
    - §3.7.3 DM_Restart_RCo

###### 6.3.9.3 Master Reset

**Specification (Volume 3)** **Test (Volume 8)**

[11] - clause 4.16.1 “Group Address Table” – To be completed.
“default state”

    - clause 4.17.1 “Group Object Association To be completed.
Table” – “default state”

    - application reset to default application To be completed.

    - application parameters reset to their To be completed.
default value

[12] - clause 3.7.2 “DM_Restart_RCl” – master To be completed.
reset

    - clause 3.7.3 “DM_Restart_RCo” – master To be completed.
reset

###### 6.3.9.4 Manual reset to ex-factory

**Specification** **Test**

[11] - The device shall exhibit an implementation None.
specific means in its HMI to cause an
ex-factory reset.

###### 6.3.10 Authorization Authorization is not mandatory for any of the existing E-Mode Profiles.

|Specification|Test|
|---|---|
|[12] -<br>§3.7.2 DM_Restart_RCl||

|Specification|Test|
|---|---|
|[12] -<br>§3.2.1 DMP_Connect_RCo<br>- <br>§3.7.3 DM_Restart_RCo|- <br>§2.9.1 “Send Restart”|

|Specification (Volume 3)|Test (Volume 8)|
|---|---|
|[11] -<br>clause 4.16.1 “Group Address Table” –<br>“default state”<br>- <br>clause 4.17.1 “Group Object Association<br>Table” – “default state” <br>- <br>application reset to default application <br>- <br>application parameters reset to their<br>default value|To be completed.<br>To be completed.<br>To be completed.<br>To be completed.|
|<br>[12] -<br>clause 3.7.2 “DM_Restart_RCl” – master<br>reset<br>- <br>clause 3.7.3 “DM_Restart_RCo” – master<br>reset|To be completed.<br>To be completed.|

|Specification|Test|
|---|---|
|[11] -<br>The device shall exhibit an implementation<br>specific means in its HMI to cause an<br>ex-factory reset.|None.|


-----

##### 6.4 Device Identification

###### 1 [Device Descriptor Service – ] M M O O O O O[ 26)] O [26][)] O [26][)]

connection oriented

###### 2 [Device Descriptor Service – ] O O M M M M M M M

connectionless

###### 3 [Device Descriptor Type 0 ] M M O O O O O[ 27)] O [27][)] O [27][)] 4 Device Descriptor Type 2 M M M O M M M M M 5 Device Descriptor InfoReport M[ 28)] M[ 28)] M[ 28)] O M[ 28)] M[ 28)] C [29)] C [29][)] C [29][)]

 6.4.1 Device Descriptor Service – connection oriented

**Specification** **Test**

[09] - §3.4.2.1 [27] - §2.5.1 “Read Mask-version”
“A_DeviceDescriptor_Read-service” (Network Management Tests)

[12] - §3.2.1 “DMP_Connect_RCo

###### 6.4.2 Device Descriptor Service – connectionless

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read- [27] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

[12] - §3.2.2 “DMP_Connect_RCl

###### 6.4.3 Device Descriptor Type 0

**Specification** **Test**

[11] - §4.1.2 “Device Descriptor Type 0” [27] - §2.5.1 “Read Mask-version”
(Network Management Tests)

26) The A_DeviceDescriptor_Read-service shall be supported in point-to-point connectionless communication
mode. If however the optional connection oriented Transport Layer is also supported, then the
A_DeviceDescriptor_Read-service shall also be supported on point-to-point connection-oriented
communication mode. See as well footnote in [04].
27) This Profile does not require a DD0.
The combination of this Profile with another Profile should be identified by a proper DD-value (DD0 and/or
DD2).
Devices that implement this Profile and another Profile, may have a DDO.
28) Mandatory for RF implementations.
29) Device Descriptor InfoReport is mandatory for unidirectional RF devices.
29) Device Descriptor InfoReport is mandatory for unidirectional RF devices.

|Col1|Ctrl-Mode Fixed DMA|Easy Ctrl. reloc. DMA|PB-Mode|LTE TP1|LTE RF BD|LTE RF Tx|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|
|1 Device Descriptor Service –<br>connection oriented|M|M|O|O|O|O|O 26)|O 26)|O 26)|
|2 Device Descriptor Service –<br>connectionless|O|O|M|M|M|M|M|M|M|
|3 Device Descriptor Type 0|M|M|O|O|O|O|O 27)|O 27)|O 27)|
|4 Device Descriptor Type 2|M|M|M|O|M|M|M|M|M|
|5 Device Descriptor InfoReport|M 28)|M 28)|M 28)|O|M 28)|M 28)|C29)|C29)|C29)|

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1<br>“A_DeviceDescriptor_Read-service”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|
|[12] -<br>§3.2.1 “DMP_Connect_RCo||

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|
|[12] -<br>§3.2.2 “DMP_Connect_RCl||

|Specification|Test|
|---|---|
|[11]• §4.1.2 “Device Descriptor Type 0”|[27] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|


-----

###### 6.4.4 Device Descriptor Type 2

**Specification** **Test**

[11] - §4.1.3 “Device Descriptor Type 2” [27] - §2.5.3 “Read DD Type2, connectionoriented”

                                           - §2.5.4 “Read DD Type2, connectionless
(if supported”

###### 6.4.5 Device Descriptor InfoReport

|Specification|Test|
|---|---|
|[11] -<br>§4.1.3 “Device Descriptor Type 2”|[27] -<br>§2.5.3 “Read DD Type2, connection-<br>oriented”<br>- <br>§2.5.4 “Read DD Type2 , connectionless<br>(if supported”|

|Specification|Test|
|---|---|
|[09] -<br>§3.3.2 “A_DeviceDescriptor_InfoReport-<br>service||
|[12] -<br>§3.2.7 “DM_DeviceDescriptor_-<br>InfoReport”||


-----

##### 6.5 Device Individualisation
###### In this clause all requirements on a device for device individualisation and assignment of the Individual Address are described.

|Col1|Ctrl-Mode Fixed DMA|Easy Ctrl. reloc. DMA|PB-Mode|LTE TP1|LTE RF BD|LTE RF Tx|FEC General|Ctrl- FEC|PB- FEC|
|---|---|---|---|---|---|---|---|---|---|
|1 Programming Mode control||||||||||
|1.1 Realisation Type 1 (Property)<br> 1.2 Realisation Type 2(memory mapped)|O <br>C h)|O <br> Ch)|O <br>C|M <br>O|M <br>O|C h) <br>O|M <br>O|M <br>O|M <br>O|
|DoA assignment||||||||||
|2 <br>DoA assignment via Programming Mode –<br>Type 0<br>3 <br>DoA assignment via Programming Mode –<br>Type 1<br>4 DoA Assignment via KNX Serial Number|C d) <br>O <br>O|C d) <br>O <br>O|C d) <br>O <br>O|C d) <br>O <br>O|C g) <br>O <br>C g)|- <br>O <br>-|C d) <br>C d) <br>C d)|C d) <br> C d) <br> C d)|C d) <br> C d) <br> C d)|
|IA assignment||||||||||
|5 SNA<br>6 IA assignment via Programming Mode<br>7 IA assignment via KNX Serial Number<br>8 IA Local Assignment<br>9 Default IA<br>10 Distributed Address Assignment(DAA)|O <br>C c) <br>C c) <br>O <br>O <br>O|O <br> C c) <br> C c) <br>O <br>O <br>O|O <br> C a) <br>O <br>O <br>O <br>C b)|O <br> C c) <br>C c) <br>C c) <br>O <br>O|O <br> Cf) <br> Cf) <br> Cf) <br>O <br>O|O <br>O <br>O <br>- <br>M <br>O|O <br>M <br>M <br>X <br>M <br>O|O <br>M <br>M <br>X <br>M <br>O|O <br>M <br>M <br>X <br>M <br>M|
|Localisation||||||||||
|11 Localisation via Programming Mode<br>12 Localisation via localisation channel<br>13 Localisation via localisation flag L<br>14 Localisation via Localisation Flag LA<br>15 Localisation via Localisation Properties|C e) <br>C e) <br>C e) <br>O <br>O|C e) <br> C e) <br> C e) <br>O <br>O|C e) <br> C e) <br> C e) <br>O <br>O|C e) <br> C e) <br> C e) <br>O <br>O|O <br>O <br>O <br>O <br>O|O <br>O <br>O <br>O <br>O|M <br>X <br>X <br>X <br>M|M <br>X <br>X <br>X <br>M|M <br>X <br>X <br>X <br>M|
|Device scan||||||||||
|16 Serial Number read by Programming Mode<br>17 Serial Number read by Ex Factory State<br>18 Serial Number read by Power Reset|O <br>O <br>O|O <br>O <br>O|O <br>O <br>O|O <br>O <br>O|O <br>O <br>O|O <br>O <br>O|M <br>M <br>M|M <br>M <br>M|M <br>M <br>M|
|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|a Mandatory for bidirectional RF devices.<br>b Not mandatory for bidirectional RF devices.<br>c It is mandatory to implement at least one of the features<br>- <br>“Programming Mode”, or<br>- <br>“KNX Serial Number” or<br>- <br>“Local Assignment”.<br>If the Property “KNX Serial Number” (PID_SERIAL_NUMBER = 11) in the Device Object is<br>implemented then the AL-services A_IndividualAddressSerialNumber_Read (in full, this is<br>A_IndividualAddressSerialNumber_Read-PDU as well as A_IndividualAddressSerialNumber_-<br>Response-PDU) and A_IndividualAddressSerialNumber_Write shall be supported too.<br>d Mandatory on open media.|


-----

least one of the following

   - “Localisation via localisation Channel” or

   - “Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””

###### 6.5.1 Programming Mode control

 6.5.1.1 Realisation Type 1 (Property)

**Specification** **Test**

[11] - §4.3.5 “PID_PROGMODE”

###### 6.5.1.2 Realisation Type 2 (memory mapped)

**Specification** **Test**

[11] - §4.26.3 “Programming Mode –
Realisation Type 2”

###### 6.5.2 DoA assignment

 6.5.2.1 DoA assignment via Programming Mode – Type 0

|Col1|Ctrl-Mode Fixed DMA|Easy Ctrl. reloc. DMA|PB-Mode|LTE TP1|LTE RF BD|LTE RF Tx|FEC General|Ctrl- FEC|PB- FEC|
|---|---|---|---|---|---|---|---|---|---|
|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|e It is mandatory to support at least one of the features<br>- <br>“Localisation via Programming Mode”, or<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L”.<br>f At least one of these three methods shall be applied.<br>g At least one of these two methods shall be applied.<br>h If Programming Mode is required for the assignment of DoA or IA for localisation, then the<br>Programming Mode Control (activation, deactivation) shall be realised in this way.<br>i Next to the mandatory support of Localisation via Programming Mode, it is mandatory to support at<br>least one of the following<br>- <br>“Localisation via localisation Channel” or<br>- <br>“Localisation via Localisation Flag L” and ““Localisation via Localisation Flag LA””|

|Specification|Test|
|---|---|
|[11] -<br>§4.3.5 “PID_PROGMODE”||

|Specification|Test|
|---|---|
|[11] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”||

|Specification|Test|
|---|---|
|[12] -<br>§2.7 “NM_DomainAddress_Read”<br>- <br>§2.9 “NM_DomainAndIndividual-<br>Address_Write”<br>- <br>§2.14.1.2.2<br>“NM_DomainAddress_Scan2”|[27]|


-----

###### 6.5.2.2 DoA assignment via Programming Mode – Type 1

**Specification** **Test**

[12] - §2.7 “NM_DomainAddress_Read” [27]

    - 2.9 “NM_DomainAndIndividualAddress_Write”

    - §2.14.1.2.2 “NM_DomainAddress_Scan2”

###### 6.5.2.3 DoA assignment via KNX Serial Number

**Specification** **Test**

[12] - §2.11 “NM_DomainAnd- [27]
IndividualAddress_Write3”

###### 6.5.3 IA assignment via Programming Mode

**Specification** **Test**

[12] - §2.2 “NM_IndividualAddress_Read” [27] - §2.3 “Testing of A_IndividualAddress
    - §2.3 “NM_IndividualAddress_Write”[ 30)] _Read-service – Server Test”

   - **Programming Mode Control**
via HMI: device selection and indication of [27] - §2.3 “Testing of A_IndividualAddressProgramming Mode _Read-service – Server Test”

###### 6.5.4 IA assignment via KNX Serial Number

**Specification** **Test**

[11] - §4.2.11 “PID_SERIAL_NUMBER”
Mandatory if full or reduced Interface
Objects are supported (see 6.3).

[12] - §2.4 “NM_IndividualAddress_Serial- [27] - §2.16 “Testing of A_IndividualAddressNumber_Read” SerialNumber_Write-Service : Server

    - §2.5 “NM_IndividualAddress_Serial- Test”
Number_Write”     - §2.17 “Testing of A_IndAddress
SerialNumber_Read-Service : Server
Test”

###### 6.5.5 IA Local assignment

**Specification** **Test**

[11] - §3.3 “Individual Addresses” - Medium
dependent default Subnetwork Address

30) Implies connection-oriented TL and Application Layer services for accessing the Device Descriptor.

|Specification|Test|
|---|---|
|[12] -<br>§2.7 “NM_DomainAddress_Read”<br>- <br>2.9 “NM_DomainAndIndividualAddress_-<br>Write”<br>- <br>§2.14.1.2.2 “NM_DomainAddress_Scan2”|[27]<br>|

|Specification|Test|
|---|---|
|[12] -<br>§2.11 “NM_DomainAnd-<br>IndividualAddress_Write3”|[27]|

|Specification|Test|
|---|---|
|[12] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write” 30)|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|• **Programming Mode Control**<br>via HMI: device selection and indication of<br>Programming Mode|[27] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|

|Specification|Test|
|---|---|
|[11] -<br>§4.2.11 “PID_SERIAL_NUMBER”<br>Mandatory if full or reduced Interface<br>Objects are supported(see 6.3).||
|[12] -<br>§2.4 “NM_IndividualAddress_Serial-<br>Number_Read”<br>- <br>§2.5 “NM_IndividualAddress_Serial-<br>Number_Write”|[27] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”<br>- <br>§2.17 “Testing of A_IndAddress-<br>SerialNumber_Read-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[11]<br>- <br>§3.3 “Individual Addresses” - Medium<br>dependent default Subnetwork Address||


-----

###### 6.5.6 Distributed Address Assignment (DAA)

**Specification** **Test**

[12] - §2.19 “NM_IndividualAddress_Check”:
Management Servers side support and
Management Client side support
or

     - §2.22.3 “NM_IndividualAddress_Check_LocalSubnetwork”: Management
Servers side support and Management
Client side support

###### 6.5.7 Subnetwork Address Assignment (SNA)

**Specification** **Test**

[11] - §3.3 “Individual Addresses” - Medium
dependent default Subnetwork Address

[12] **Subnetwork Address Update**

     - §2.22.2
“NM_NetworkParameter_Write_R” –
Management Server (device) side
support for PID_SUBNET_ADDR in the
Device Object

**IA report through SN**

     - §2.2.4 “NM_IndividualAddress_SerialNumber_Report”

###### 6.5.8 Localisation via Programming Mode

**Specification** **Test**

[12] - §2.2 “NM_IndividualAddress_Read” [27] - §2.3 “Testing of A_IndividualAddress
     - §2.3 “NM_IndividualAddress_Write” _Read-service – Server Test”

    - **Programming Mode Control**
via HMI: device selection and indication of [27]    - §2.3 “Testing of A_IndividualAddressProgramming Mode _Read-service – Server Test”

###### 6.5.9 Localisation via Localisation Channel

**Specification** **Test**

[13] - §6.2.1.3.1 “Definition and use”

     - §6.2.1.3.5 “Procedure through
Localisation Channels”

###### 6.5.10 Localisation via Localisation Flag L

|Specification|Test|
|---|---|
|[12]<br>- <br>§2.19 “NM_IndividualAddress_Check”:<br>Management Servers side support and<br>Management Client side support<br>or<br>- <br>§2.22.3 “NM_IndividualAddress_-<br>Check_LocalSubnetwork”: Management<br>Servers side support and Management<br>Client side support||

|Specification|Test|
|---|---|
|[11]<br>- <br>§3.3 “Individual Addresses” - Medium<br>dependent default Subnetwork Address||
|[12]<br>**Subnetwork Address Update**<br>- <br>§2.22.2<br>“NM_NetworkParameter_Write_R” –<br>Management Server (device) side<br>support for PID_SUBNET_ADDR in the<br>Device Object<br>**IA report through SN**<br>- <br>§2.2.4 “NM_IndividualAddress_-<br>SerialNumber_Report”||

|Specification|Test|
|---|---|
|[12]<br>- <br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write”|[27]<br>- <br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|• **Programming Mode Control**<br>via HMI: device selection and indication of<br>Programming Mode|[27]<br>- <br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|

|Specification|Test|
|---|---|
|[13]<br>- <br>§6.2.1.3.1 “Definition and use”<br>- <br>§6.2.1.3.5 “Procedure through<br>Localisation Channels”||

|Specification|Test|
|---|---|
|[13]<br>- <br>§6.2.1.3.1 “Definition and use”<br>- <br>§6.2.1.3.4 “Localisation via Localisation<br>Flag L(defaultprocedure)”||


-----

###### 6.5.11 Localisation via Localisation Flag LA

**Specification**

[13] - §6.2.1.3.1 “Definition and use”

     - §6.2.1.3.2 “Localisation Group
Addresses”

     - §6.2.1.3.6 “Localisation via Localisation
Flag LA”

###### 6.5.12 Localisation via Localisation Properties

**Specification (Volume 3)**

**E-Mode Device Object** [32]

  - PID_LOCALISATION_MODE

  - PID_LOCALISATION_REPORT

  - PID_LOCALISATION_COMMAND

###### 6.5.13 Device Scan

|Specification|Test|
|---|---|
|[13]<br>- <br>§6.2.1.3.1 “Definition and use”<br>- <br>§6.2.1.3.2 “Localisation Group<br>Addresses”<br>- <br>§6.2.1.3.6 “Localisation via Localisation<br>Flag LA”||

|Specification (Volume 3)|Test (Volume 8)|
|---|---|
|**E-Mode Device Object**<br>- PID_LOCALISATION_MODE<br>- PID_LOCALISATION_REPORT<br>- PID_LOCALISATION_COMMAND|[32]|

|Specification|Test|
|---|---|
|[12] §2.20.1.4<br>“NM_Read_SerialNumber_By_Programming<br>Mode” <br>§2.20.1.5<br>“NM_Read_SerialNumber_By_ExFactoryStat<br>e”<br>§2.20.1.6<br>“NM_Read_SerialNumber_By_PowerReset”|To be completed.|


-----

##### 6.6 Device Linking
###### In this clause all requirements on a device for linking of Group Objects are described. This includes the configuration of Address - and Association Tables. Note that in this part of Volume 6 only the Management Server part is described.

1 Address Table fixed M X  -  - O O

2 Address table relocatable X M  -  - O O

3 Association Table M X  -  - O O

4 Assoc table relocatable X M  -  - O O

5 Group Object Table Relocatable X C [c)] O O

6 Filter Table  -  -  -  -  -  
7 Link management services O O  -  - X X

8 GA Check M M  -  - O O

9 Direct Link  -  - M  - O O

10 Address table Property based - - - M O O

11 Association table Property based - - - n/a O O

12 Logical Tag extended linking - - - M O O

13 Linking via KNX Serial Number M [a)] M O O

14 Linking via Domain Address M - O O

15 Linking via LTE logical tags local assignment O O O O

16 Linking via LTE logical tags remote assignment M - O O

17 Property based KNX Serial NumberTable M [b)] - O O

18 Distribution of KNX Serial NumberTable O - O O
a Implementation is mandatory if the product has the ability to interwork with transmit-only devices.

b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product

has the ability to interwork with transmit-only devices.

c Mandatory for implementations based on mask 0701h.

###### 6.6.1 Group Address Table fixed

|Col1|Col2|Ctrl-Mode Fixed DMA|Easy Ctrl reloc DMA|PB-Mode|LTE TP1|LTE RF BD|LTE RF Tx|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|---|
|1|Address Table fixed|M|X|-|-|||O|O|O|
|2|Address table relocatable|X|M|-|-|||O|O|O|
|3|Association Table|M|X|-|-|||O|O|O|
|4|Assoc table relocatable|X|M|-|-|||O|O|O|
|5|Group Object Table Relocatable|X|C c)|||||O|O|O|
|6|Filter Table|-|-|-|-|||-|-|-|
|7|Link management services|O|O|-|-|||X|X|X|
|8|GA Check|M|M|-|-|||O|O|M|
|9|Direct Link|-|-|M|-|||O|O|M|
|10|Address table Property based|-|-|-|M|||O|O|O|
|11|Association table Property based|-|-|-|n/a|||O|O|O|
|12|Logical Tag extended linking|-|-|-|M|||O|O|O|
|13|Linking via KNX Serial Number|||||M a)|M|O|O|O|
|14|Linking via Domain Address|||||M|-|O|O|O|
|15|Linking via LTE logical tags local assignment|||||O|O|O|O|O|
|16|Linking via LTE logical tags remote assignment|||||M|-|O|O|O|
|17|Property based KNX Serial NumberTable|||||M b)|-|O|O|O|
|18|Distribution of KNX Serial NumberTable|||||O|-|O|O|O|
|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|a Implementation is mandatory if the product has the ability to interwork with transmit-only devices. <br>b Implementation of the KNX Serial Number Table is mandatory in bidirectional devices if the product<br>has the ability to interwork with transmit-only devices. <br>c Mandatory for implementations based on mask 0701h.|

|Specification|Test|
|---|---|
|[11] -<br>§4.16.10 "Group Address Table –<br>E-Mode Realisation Type 1"<br>`o` Group Address Table Length<br>`o` Group Addresses<br>`o` Memory access<br>`o` Sorting<br>`o` Group Address Table pointer fixed at<br>0116h||


-----

###### 6.6.2 Group Address Table relocatable

**Specification** **Test**

[11] - §4.16.11 "Group Address Table –
E-Mode Realisation Type 2"
```
    o Group Address Table Length
    o Group Addresses
    o Memory access
    o Sorting

```
    - §4.16.11.2 "Location"
(PID_TABLE_REFERENCE)

###### 6.6.3 Association Table fixed

**Specification** **Test**

[11] - §4.17.7 "Group Object Association Table
– E-Mode Realisation Type 1"
```
    o Association Table Length
    o Associations
    o Memory access
    o Structure

```
    - §4.17.7.2 "Location"
```
    o Pointer to Association Table
    o Access

###### 6.6.4 Association Table relocatable

 6.6.4.1 In combination with masks 0020h and 0021h

```
**Specification** **Test**

[11] - §4.17.8 "Group Object Association Table
– E-Mode Realisation Type 2"
```
    o Association Table length
    o Associations
    o Memory access
    o Structure

```
    - §4.17.8.2 "Location"
```
    o pointer to association table
    o access

###### 6.6.4.2 In combination with mask 0701h

```
**Specification** **Test**

[11] - §4.17.9 "Group Object Association Table
– E-Mode Realisation Type 3"]
```
    o Association Table length
    o Associations
    o Memory access
    o Structure

```
    - §4.17.9.2 "Location"
```
    o pointer to association table
    o access

```
|Specification|Test|
|---|---|
|[11] -<br>§4.16.11 "Group Address Table –<br>E-Mode Realisation Type 2"<br>`o` Group Address Table Length<br>`o` Group Addresses<br>`o` Memory access<br>`o` Sorting<br>- <br>§4.16.11.2 "Location"<br>(PID_TABLE_REFERENCE)||

|Specification|Test|
|---|---|
|[11] -<br>§4.17.7 "Group Object Association Table<br>– E-Mode Realisation Type 1"<br>`o` Association Table Length<br>`o` Associations<br>`o` Memory access<br>`o` Structure<br>- <br>§4.17.7.2 "Location"<br>`o` Pointer to Association Table<br>`o` Access||

|Specification|Test|
|---|---|
|[11] -<br>§4.17.8 "Group Object Association Table<br>– E-Mode Realisation Type 2"<br>`o` Association Table length<br>`o` Associations<br>`o` Memory access<br>`o` Structure<br>- <br>§4.17.8.2 "Location"<br>`o` pointer to association table<br>`o` access||

|Specification|Test|
|---|---|
|[11] -<br>§4.17.9 "Group Object Association Table<br>– E-Mode Realisation Type 3"]<br>`o` Association Table length<br>`o` Associations<br>`o` Memory access<br>`o` Structure<br>- <br>§4.17.9.2 "Location"<br>`o` pointer to association table<br>`o` access||


-----

###### 6.6.5 Group Object Table Relocatable

**Specification**

[11] - §4.18.9 "Group Object Table – E-Mode
Realisation Type 3"
```
    o Group Object Table length
    o Memory access
    o Structure

```
    - §4.18.9.2 "Location"
```
    o pointer to Group Object Table
    o access

###### 6.6.6 Routing Table n/a

 6.6.7 Link management services

```
**Specification**

[09] - §3.4.6 “Link Services”
These services shall be active if the
device has a unique Individual Address.

[12] - §3.37 “Procedures with Link Services”
```
    o DM_GroupObjectLink_Read_RCl
    o DM_GroupObjectLink_Write_RCl

```
The device shall support the Management Server side of these procedures.

###### 6.6.8 GA Check

**Specification**

[12] - §2.23.2 “NM_GroupAddress_Scan”

###### 6.6.9 Direct Link

**Specification**

[13] - §5 “Push Button Mode”

###### 6.6.10 Address table Property based

**Specification**

[11] - §4.16.7 “Group Address Table –
Realisation Type 6”

###### 6.6.11 Association table Property based

|Specification|Test|
|---|---|
|[11] -<br>§4.18.9 "Group Object Table – E-Mode<br>Realisation Type 3"<br>`o` Group Object Table length<br>`o` Memory access<br>`o` Structure<br>- <br>§4.18.9.2 "Location"<br>`o` pointer to Group Object Table<br>`o` access||

|Specification|Test|
|---|---|
|[09] -<br>§3.4.6 “Link Services”<br>These services shall be active if the<br>device has a unique Individual Address.||
|[12] -<br>§3.37 “Procedures with Link Services”<br>`o` DM_GroupObjectLink_Read_RCl<br>`o` DM_GroupObjectLink_Write_RCl<br>The device shall support the Manage-<br>ment Server side of theseprocedures.||

|Specification|Test|
|---|---|
|[12] -<br>§2.23.2 “NM_GroupAddress_Scan”||

|Specification|Test|
|---|---|
|[13] -<br>§5 “Push Button Mode”||

|Specification|Test|
|---|---|
|[11] -<br>§4.16.7 “Group Address Table –<br>Realisation Type 6”||

|Specification|Test|
|---|---|
|[11] -<br>§4.17.5 “Group Object Association Table<br>– Realisation Type 6”||


-----

###### 6.6.12 Logical Tag Extended linking

**Specification** **Test**

[31] - All clauses

###### 6.6.13 Linking via KNX Serial Number

**Specification** **Test**

[31] - §8.7 “LTE linking procedures for RF
transmit-only devices”

###### 6.6.14 Linking via Domain Address

**Specification** **Test**

    - See 6.5 of this document for the DoA
assignment.

[31] - §8.8 “LTE linking procedures for RF
bidirectional devices”

###### 6.6.15 Linking via LTE logical tags local assignment

**Specification** **Test**

[31] All of the following:

    - §6.7.2 “Bidirectional devices”

    - §6.7.3.1 “Transmit-only devices”

    - §6.7.3.2 “Receive-only devices”

    - §8.7 “LTE linking procedures for RF
transmit-only devices”

    - §8.8 “LTE linking procedures for RF
bidirectional devices”

###### 6.6.16 Linking via LTE logical tags remote assignment

**Specification** **Test**

[31] `o Property based Logical Tags`
All of the following:

    - §6.7.2 “Bidirectional devices”

    - §8.8 “LTE linking procedures for RF
bidirectional devices”

###### 6.6.17 Property based KNX Serial NumberTable

**Specification** **Test**

[11] - §4.3.30 “PID_SERIAL_NR_TABLE”

###### 6.6.18 Distribution of KNX Serial NumberTable

|Specification|Test|
|---|---|
|[31] -<br>All clauses||

|Specification|Test|
|---|---|
|[31] - <br>§8.7 “LTE linking procedures for RF<br>transmit-only devices”||

|Specification|Test|
|---|---|
|- <br>See 6.5 of this document for the DoA<br>assignment.||
|[31] -<br>§8.8 “LTE linking procedures for RF<br>bidirectional devices”||

|Specification|Test|
|---|---|
|[31] All of the following:<br>- <br>§6.7.2 “Bidirectional devices” <br>- <br>§6.7.3.1 “Transmit-only devices” <br>- <br>§6.7.3.2 “Receive-only devices” <br>- <br>§8.7 “LTE linking procedures for RF<br>transmit-only devices”<br>- <br>§8.8 “LTE linking procedures for RF<br>bidirectional devices”||

|Specification|Test|
|---|---|
|[31]<br>`o` Property based Logical Tags<br>All of the following:<br>- <br>§6.7.2 “Bidirectional devices” <br>- <br>§8.8 “LTE linking procedures for RF<br>bidirectional devices”||

|Specification|Test|
|---|---|
|[11] - <br>§4.3.30 “PID_SERIAL_NR_TABLE”||

|Specification|Test|
|---|---|
|[31] - <br>§8.9 “Distribution of KNX Serial Number<br>Table in the Domain”||


-----

##### 6.7 Application handling
###### In E-Mode no Application Program is downloaded into an end device. Only adjustment of Parameters is foreseen.

 In order to enable a download, a device can be accessed additionally as in S-Mode for this purpose.

1 Group Object Table O O O n/a O O O

2 Application Program and Parameters O O O O O O O

3 Application Specific Parameters O O O O O O O

4 Application Programming Interface (API) O O O O O O O

5 Functional Parameters general M M M O O O O

6 Functional Parameters set locally O [a)] O [a)] O O O O

7 Functional Parameters fixed DMA M[ a)] O O O O O

8 Functional Parameters reloc DMA O M [a)] O O O O

9 Functional Parameters red. IO O [a)] O [a)] O M O O O

10 Functional Parameters via direct link O O M [a)] [c)] O O O O

11 Functional Parameters via Properties O O O M O O O O

12 Functional Parameters in the E Mode X X X X X C [d)] C [d)] C [d)]

Channel Objects

13 Property based Group Object Table O O O n/a O O O

a) If set locally, there shall be read access to these parameters. A write access may be rejected.

b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional

parameters defined.

c) Unidirectional devices compliant with the PB-Mode may send the current state of parameters within

the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13].

d) Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device

implements at least one E-Mode Channel with functional parameters defined. For most implemented
devices, this feature will thus be mandatory.

Features 5-10 are only mandatory, if a device implements channels with functional parameters defined.

- local setting only.
+ When locally set, the parameters must be readable. A write to the parameters can be rejected.

###### 6.7.1 Group Object Table n/a

 6.7.2 Application Program and Parameters n/a

 6.7.3 Application Specific Parameters n/a

|Col1|Ctrl-Mode Fixed DMA|Easy Ctrl reloc DMA|PB-Mode|LTE TP1|RF unidirectional sender|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|
|1 Group Object Table|O|O|O|n/a||O|O|O|
|2 Application Program and Parameters|O|O|O|O||O|O|O|
|3 Application Specific Parameters|O|O|O|O||O|O|O|
|4 Application Programming Interface(API)|O|O|O|O||O|O|O|
|5 Functional Parametersgeneral|M|M|M|O||O|O|O|
|6 Functional Parameters set locally|O a)|O a)|O|||O|O|O|
|7 Functional Parameters fixed DMA|M a)|O|O|||O|O|O|
|8 Functional Parameters reloc DMA|O|M a)|O|||O|O|O|
|9 Functional Parameters red. IO|O a)|O a)|O|M||O|O|O|
|10 Functional Parameters via direct link|O|O|M a) c)|O||O|O|O|
|11 Functional Parameters via Properties|O|O|O|M|O|O|O|O|
|12 Functional Parameters in the E Mode<br>Channel Objects|X|X|X|X|X|C d)|C d)|C d)|
|13 Property based Group Object Table|O|O|O|n/a||O|O|O|
|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|a) If set locally, there shall be read access to these parameters. A write access may be rejected.<br>b) Features 5 to 10 are only mandatory, if a device implements E-Mode Channels with functional<br>parameters defined.<br>c) Unidirectional devices compliant with the PB-Mode_may_ send the current state of parameters within<br>the link procedure as described in §5.4.4.9 “Link Procedure for unidirectional devices” in [13]. <br>d)Functional Parameters shall be implemented as Properties in the E-Mode Channel Object if a device<br>implements at least one E-Mode Channel with functional parameters defined. For most implemented<br>devices, this feature will thus be mandatory.|


-----

###### 6.7.4 API n/a

 6.7.5 Functional parameters general

**Specification** **Test**

[13] - Appendix 5 “Structures for Parameters”

###### 6.7.6 Functional parameters set locally

**Specification** **Test**

[13] - Parameter setting locally via HMI.

###### 6.7.7 Functional parameters fixed DMA

**Specification** **Test**

   - **Parameter read and setting**

[11] - §4.19.2 “Parameter Block Table –
E-Mode Realisation Type 1
(PaBT – Easy 1)”

   - **Parameter location**

[11] - §4.18.7 “Group Object Table – E-Mode
Realisation Type 1
(GrOT – Easy 1)”

    - §4.19.2.2 “Location”

###### 6.7.8 Functional parameters relocatable DMA

 6.7.8.1 In combination with masks 0020h and 0021h

**Specification** **Test**

   - **Parameter read and setting**

[11] - §4.19.3 “Parameter Block Table –
E-Mode Realisation Type 2
(PaBT – Easy 2)”

   - **Parameter location**

[11] - §4.18.8 “Group Object Table – E-Mode
Realisation Type 2
(GrOT – Easy 2)”

    - §4.19.3.2 “Location” (PaBT – Easy 2)

###### 6.7.8.2 In combination with masks 0701h

**Specification** **Test**

   - **Parameter read and setting**

[11] - §4.19.4 “Parameter Block Table –
E-Mode Realisation Type 3”

   - **Parameter location**

[11] - §4.19.4.2 “Location”

|Specification|Test|
|---|---|
|[13] -<br>Appendix 5 “Structures for Parameters”||

|Specification|Test|
|---|---|
|[13] -<br>Parameter setting locally via HMI.||

|Specification|Test|
|---|---|
|• **Parameter read and setting**<br>[11] -<br>§4.19.2 “Parameter Block Table –<br>E-Mode Realisation Type 1<br>(PaBT – Easy 1)”<br>• **Parameter location**<br>[11] -<br>§4.18.7 “Group Object Table – E-Mode<br>Realisation Type 1<br>(GrOT – Easy 1)”<br>- <br>§4.19.2.2 “Location”||

|Specification|Test|
|---|---|
|• **Parameter read and setting**<br>[11] -<br>§4.19.3 “Parameter Block Table –<br>E-Mode Realisation Type 2<br>(PaBT – Easy 2)”<br>• **Parameter location**<br>[11] -<br>§4.18.8 “Group Object Table – E-Mode<br>Realisation Type 2<br>(GrOT – Easy 2)”<br>- <br>§4.19.3.2 “Location”(PaBT – Easy 2)||

|Specification|Test|
|---|---|
|• **Parameter read and setting**<br>[11] -<br>§4.19.4 “Parameter Block Table –<br>E-Mode Realisation Type 3”<br>• **Parameter location**<br>[11] -<br>§4.19.4.2 “Location”||


-----

###### 6.7.9 Functional parameters reduced IO

**Specification** **Test**

   - **Parameter read and setting: handled by**

**“reduced Interface Objects”**

[10] - §4.1 “Common structure”

    - §4.3.4 “Reduce Interface Object”

    - §4.3.5 “Error handling”

###### 6.7.10 Functional parameters via direct link

**Specification** **Test**

[11] - §4.3.10.2.6 “PID_CONFIG_LINK(Set_Channel_Param, Flags, Parameter index,
Value)”

    - §4.3.10.2.7 “PID_CONFIG_LINK(Channel_Param_Response, Flags,
Parameter Index, Value)”

[13] - §5.4.4.4 “Link procedure for adding or
deleting a link in bidirectional devices”

    - §5.4.4.6 “Link procedure for deleting a
link”

###### 6.7.11 Functional parameters via Properties

**Specification** **Test**

[11] - §4.20.2 “Application Program –
Realisation Type 6 "

###### 6.7.12 Property Based Group Object Table

**Specification** **Test**

[11] - §4.18.5 “Group Object Table –
Realisation Type 6”.

##### 6.8 Runtime communication

###### 6.8.1 LTE runtime interworking

**LTE RF BD** **LTE RF Tx**

1. LTE runtime messages M M

2. Redistribution of messages in the Domain O 
###### 6.8.1.1 LTE runtime messages

**Specification** **Test**

[31] - §6.7.1 “General”

    - §6.7.2 “Bidirectional devices”

    - §6.7.3 “Unidirectional devices”

|Specification|Test|
|---|---|
|• **Parameter read and setting: handled by**<br>**“reduced Interface Objects”**<br>[10] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduce Interface Object”<br>- <br>§4.3.5 “Error handling”||

|Specification|Test|
|---|---|
|[11] -<br>§4.3.10.2.6 “PID_CONFIG_LINK(Set_-<br>Channel_Param, Flags, Parameter index,<br>Value)”<br>- <br>§4.3.10.2.7 “PID_CONFIG_LINK-<br>(Channel_Param_Response, Flags,<br>Parameter Index, Value)”||
|[13] -<br>§5.4.4.4 “Link procedure for adding or<br>deleting a link in bidirectional devices”<br>- <br>§5.4.4.6 “Link procedure for deleting a<br>link”||

|Specification|Test|
|---|---|
|[11] -<br>§4.20.2 “Application Program –<br>Realisation Type 6 "||

|Specification|Test|
|---|---|
|[11] -<br>§4.18.5 “Group Object Table –<br>Realisation Type 6”.||

|Col1|LTE RF BD|LTE RF Tx|
|---|---|---|
|1. LTE runtime messages|M|M|
|2. Redistribution of messages in the Domain|O|-|

|Specification|Test|
|---|---|
|[31] - <br>§6.7.1 “General”<br>- <br>§6.7.2 “Bidirectional devices”<br>- <br>§6.7.3 “Unidirectional devices”||


-----

###### 6.8.1.2 Redistribution of messages in the Domain

**Specification** **Test**

[31] - §6.7.4 “Redistribution of LTE messages
from transmit-only devices in the
Domain”

###### 6.8.2 S-Mode Interface

**LTE RF BD**

1. Standard Group Objects and Group Object M

Indirection

###### 6.8.2.1 Standard Group Objects and Group Object Indirection

|Specification|Test|
|---|---|
|[31] - <br>§6.7.4 “Redistribution of LTE messages<br>from transmit-only devices in the<br>Domain”||

|Col1|LTE RF BD|LTE RF Tx|
|---|---|---|
|1. Standard Group Objects and Group Object<br>Indirection|M|NA|

|Specification|Test|
|---|---|
|[10] -<br>§3.1 “Overview”<br>- <br>§3.2 “General Data Structure of the<br>Group Object Table””<br>- <br>§3.3 “Group Object value transfers”<br>- <br>§3.4 “Group Objects Indirection – Group<br>Object Handles and<br>PID_OBJECT_VALUE”||


-----

#### 7 Local device access
###### Here all features of a device relevant for local access via the PEI will be described. This will contain supported PEI types and the external message interface (EMI).

##### 7.1 Interface to OSI-layers

1. Data Link Layer M M - - M - - 
2. Network Layer - M - - M - - 
3. Transport Layer M M - - M - - 
4. Application Layer M M - - - - - 
###### EMI related to polling are mandatory only if the polling service is provided

 7.1.1 Data Link Layer

**Specification** **Test**

**BCU 1, Sys BIM M112**

[06] - §2.2 “L_Data service” 8/6/3-3 (Testing of EMI-IMI: link layer)

    - §2.3 “L_SystemBroadcast”

    - §2.4 “L_Poll_Data-service and protocol”

[15] - §3.3.4 “Data Link Layer EMI”
all EMI messages except L_Busmon.ind

**BCU 2**

[06] - §2.2 “L_Data service” 8/6/3-3 (Testing of EMI-IMI: link layer)

    - §2.3 “L_SystemBroadcast”

    - §2.4 “L_Poll_Data-service and protocol”

    - §2.5 “L_Busmon Service”

[15] - §3.3.4 “Data Link Layer EMI”
all EMI messages except L_Busmon.ind

###### 7.1.2 Network Layer

**Specification** **Test**

[07] - §2.2 “Network Layer Services” - 8/3/3-4 (Bus/PEI tests), 8/6/3-4 (Testing
of EMI-IMI: network layer)

[15] - §3.3.5 “Network Layer EMI” - 8/3/3-4 (Bus/PEI tests), 8/6/3-4 (Testing
of EMI-IMI: network layer)

|Col1|BCU 1|BCU 2|System 1|System 2|BIM M112|Coupler|Ctrl-Mode|PB-Mode|
|---|---|---|---|---|---|---|---|---|
|1. Data Link Layer|M|M|-|-|M|-|-|-|
|2. Network Layer|-|M|-|-|M|-|-|-|
|3. Transport Layer|M|M|-|-|M|-|-|-|
|4. Application Layer|M|M|-|-|-|-|-|-|

|Specification|Test|
|---|---|
|**BCU 1, Sys BIM M112**||
|[06] -<br>§2.2 “L_Data service”<br>- <br>§2.3 “L_SystemBroadcast”<br>- <br>§2.4 “L_Poll_Data-service andprotocol”|8/6/3-3 (Testing of EMI-IMI: link layer)|
|[15] -<br>§3.3.4 “Data Link Layer EMI”<br>all EMI messages except L_Busmon.ind||
|**BCU 2**||
|[06] -<br>§2.2 “L_Data service”<br>- <br>§2.3 “L_SystemBroadcast”<br>- <br>§2.4 “L_Poll_Data-service and protocol”<br>- <br>§2.5 “L_Busmon Service”|8/6/3-3 (Testing of EMI-IMI: link layer)|
|[15] -<br>§3.3.4 “Data Link Layer EMI”<br>all EMI messages except L_Busmon.ind||

|Specification|Test|
|---|---|
|[07] -<br>§2.2 “Network Layer Services”|- <br>8/3/3-4 (Bus/PEI tests), 8/6/3-4 (Testing<br>of EMI-IMI: network layer)|
|[15] -<br>§3.3.5 “Network Layer EMI”|- <br>8/3/3-4 (Bus/PEI tests), 8/6/3-4 (Testing<br>of EMI-IMI: network layer)|


-----

###### 7.1.3 Transport Layer

**Specification** **Test**

[08] - §3.1 “General requirements”

    - §3.2 “T_Data_Group Service”

    - §3.6 “T_Data_Individual”

    - §3.7 “T_Connect Service”

    - §3.8 “T_Disconnect Service”

    - §3.9 “T_Data_Connected Service”

[15] - §3.3.6 “Transport Layer EMI”
All EMI messages are mandatory except
the following:

         - T_Data_Broadcast.req, and

         - T_Data_Broadcast.con and

         - T_Data_Broadcast.ind
On implementations on open media the
following messages are additionally
mandatory

         - T_Data_SystemBroadcast.req,

         - T_Data_SystemBroadcast.con and

         - T_Data_SystemBroadcast.req.

###### 7.1.4 Application Layer

**Specification** **Test**

[09] The AL-services for which an EMI-message is

required are mandatory.

[15] - §3.3.7 “Application Layer EMI”
All EMI messages are mandatory.

##### 7.2 Physical External Interface (PEI)

1. PEI M M - - 
###### 7.2.1 PEI

**Specification** **Test**

[14] Please refer to the document.

31) BCU 1 or System 1 devices may show the following behaviour:
5.1.2 Step 2: BCU 1 sends no T_Disconnect.ind
5.1.2 Step 3: BCU 1 sends no T_Connect.ind
5.4.2 Step 2: BCU 1 sends frames on the bus.

|Specification|Test|
|---|---|
|[08] -<br>§3.1 “General requirements”<br>- <br>§3.2 “T_Data_Group Service”<br>- <br>§3.6 “T_Data_Individual”<br>- <br>§3.7 “T_Connect Service”<br>- <br>§3.8 “T_Disconnect Service”<br>- <br>§3.9 “T_Data_Connected Service”|8/6/3-5 (Testing of EMI-IMI: transport layer)31|
|[15] -<br>§3.3.6 “Transport Layer EMI”<br>All EMI messages are mandatory except<br>the following:<br>- <br>T_Data_Broadcast.req, and<br>- <br>T_Data_Broadcast.con and<br>- <br>T_Data_Broadcast.ind<br>On implementations on open media the<br>following messages are additionally<br>mandatory<br>- <br>T_Data_SystemBroadcast.req,<br>- <br>T_Data_SystemBroadcast.con and<br>- <br>T_Data_SystemBroadcast.req.||

|Specification|Test|
|---|---|
|[09] The AL-services for which an EMI-message is<br>required are mandatory.||
|[15] -<br>§3.3.7 “Application Layer EMI”<br>All EMI messages are mandatory.||

|Col1|BCU 1|BCU 2|System 1|System 2|BIM M112|LC|
|---|---|---|---|---|---|---|
|1. PEI|M|M|-|-|-|-|

|Specification|Test|
|---|---|
|[14] Please refer to the document.||


-----

###### 7.2.2 cEMI Profiles

 7.2.2.1 Overview

7.2.2.1.1 Introduction
###### For a cEMI Server, the Profiles as described in the following clauses are defined.

7.2.2.1.2 Profile 1: Asynchronous RF only
###### This shall be a cEMI Server that supports only asynchronous RF communication (no BiBat features).

7.2.2.1.3 Profile 2: Asynchronous RF and BiBat Master/Slave mode
###### This shall be a cEMI Server that supports asynchronous RF communication and supports BiBat Master/Slave timeslot mechanisms. The actual BiBat Master or Slave mode can se selected via PID_RF_MODE_SELECT.

NOTE
In BiBat mode the cEMI Server usually operates as a BiBat Master.

Use cases:

            - Runtime communication, the cEMI Server is e.g. part of a central unit.
            - Product development; emulation of a BiBat Master device; testing.
            - Certification tests for BiBat Slaves
Use cases for a cEMI Server which operates as BiBat Slave:

            - product development; emulation of a BiBat Slave device; testing and
            - certification tests for BiBat Master.
###### Although BiBat Master mode is more common for a cEMI Server, both modes are mandatory in this Profile in order to reduce the number of different Profiles and implementations.

 7.2.2.2 cEMI Profiles definitions

7.2.2.2.1 cEMI Profiles features

7.2.2.2.1.1 cEMI Additional Information

7.2.2.2.1.1.1 Overview

**Type ID Additional Information Type**

00h (reserved) X X X X X X X

01h PL medium information C [32)] NA NA n/a n/a n/a NA

02h RF medium information C[ 33)] M M n/a M M M

32) Mandatory if the KNX USB Bus Access Device is an interface to PL media; not applicable for an interface
device to/from twisted pair media.
33) Mandatory if the KNX USB Bus Access Device is an interface to the RF media; not applicable for an interface
device to/from twisted pair media.

|Type ID|Additional Information Type|Type 1|cEMI Server RF asynch - RF Ready device|cEMI Server RF asynch - RF Multi device|mask 0310h|mask 2311h|Col8|cEMI Server asynch & BiBat|
|---|---|---|---|---|---|---|---|---|
|**Type ID**|**  Additional Information Type **|**Type 1**|**cEMI Server RF asynch  - RF**<br>**Ready device**|**cEMI Server RF asynch - RF**<br>**Multi device**|**mask 0310h **|**KNX RF Ready **|**KNX RF Multi **|**KNX RF Multi **|
|00h|(reserved)|X|X|X|X|X|X|X|
|01h|PL medium information|C 32)|NA|NA|n/a|n/a|n/a|NA|
|02h|RF medium information|C 33)|M|M|n/a|M|M|M|


-----

FFh reserved n/s n/a n/a n/a n/a n/a n/s

7.2.2.2.1.1.2 cEMI Additional Information Type 02h

**Specification** **Test**

[15] - §4.1.4.3.1 “Overview”

    - §4.1.4.3.2 “RF medium information”

7.2.2.2.1.1.3 cEMI Additional Information Type 07h

**Specification** **Test**

[15] - §4.1.4.3.1 “Overview”

    - §4.1.4.3.4 “AddInfo-type 07h: BiBat
information”

34) This Additional Information Field is mandatory for the L_Busmon.ind service.

|Type ID|Additional Information Type|Type 1|cEMI Server RF asynch - RF Ready device|cEMI Server RF asynch - RF Multi device|mask 0310h|mask 2311h|Col8|cEMI Server asynch & BiBat|
|---|---|---|---|---|---|---|---|---|
|**Type ID**|**  Additional Information Type **|**Type 1**|**cEMI Server RF asynch  - RF**<br>**Ready device**|**cEMI Server RF asynch - RF**<br>**Multi device**|**mask 0310h **|**KNX RF Ready **|**KNX RF Multi **|**KNX RF Multi **|
|03h|Busmonitor – Status Info|M|M|M|M|M|M|n/s|
||frame error flag|O|M|M|M|n/a|n/a|n/s|
||bit error flag|O|O|O|M|M|M|n/s|
||parity error flag|O|O|O|M|n/a|n/a|n/s|
||overflow flag|n/s|n/s||M|M|M|n/s|
||Lost-flag|M|O|O|O|O|O|n/s|
||sequence number|M|M|M|M|M|M|n/s|
|04h|Timestamp relative|C 34)|M|M|M|M|M|n/s|
||Time Stamp Relative|C|C1|C1|C1|C1|C1|n/s|
||Extended Time Stamp Relative|C|C1|C1|C1|C1|C1|n/s|
|05h|Time delay until sending|O|O|O|O|O|O|n/s|
|06h|Extended relative timestamp|n/s|O|O|O|O|O|n/s|
|07h|BiBat information|n/s|O|O|n/a|O|O|M|
|08h|KNX RF Multi information|n/s|X|M|n/a|X|M|X|
|09h|Preamble and postamble|n/s|X|M|n/a|X|M|X|
|0Ah|Fast Ack information|n/s|X|M|n/a|X|M|X|
|FEh|Manufacturer specific data|n/s|O|O|O|O|O|X|
|FFh|reserved|n/s|n/a|n/a|n/a|n/a|n/a|n/s|

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.2 “RF medium information”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.4 “AddInfo-type 07h: BiBat<br>information”||


-----

7.2.2.2.1.1.4 cEMI Additional Information Type 08h

**Specification**

[15] - §4.1.4.3.1 “Overview”

    - §4.1.4.3.5 “AddInfoType 08h: RF Multi
information”

7.2.2.2.1.1.5 cEMI Additional Information Type 09h

**Specification**

[15] - §4.1.4.3.1 “Overview”

    - §4.1.4.3.6 “AddInfoType 09h: Preamble
and postamble”

7.2.2.2.1.1.6 cEMI Additional Information Type 0Ah

**Specification**

[15] - §4.1.4.3.1 “Overview”

    - §4.1.4.3.7 “AddInfoType 0Ah: RF Fast
Ack information”

7.2.2.2.1.1.7 cEMI Additional Information Type FEh

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.5 “AddInfoType 08h: RF Multi<br>information”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.6 “AddInfoType 09h: Preamble<br>andpostamble”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.7 “AddInfoType 0Ah: RF Fast<br>Ack information”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3.1 “Overview”<br>- <br>§4.1.4.3.8 “AddInfoType FEh:<br>Manufacturer specific data”||


-----

7.2.2.2.1.2 Further cEMI Features

7.2.2.2.1.2.1 Overview

1. Asynchronous RF communication M M M
2. Synchronous RF communication, Activated

L_Data features according to selected BiBat O O M
Master/Slave mode

3. L_Data.req for BiBat Fast_ACK frame O O O
4. L_Data.ind for BiBat Fast_ACK frame O O O
5. L_Raw Services M M M
6. RF Mode discovery and selection M M M
7. Filtering Mode discovery and selection M M M
8. BiBat Master cEMI Client/server

O O M
synchronisation

9. Support of RF DoA M M M
10. BiBat management Properties O O M

7.2.2.2.1.2.2 Asynchronous RF communication

**Specification** **Test**

[03] Please refer to the document.

[15] - §4.1.5.4 “L_Data services for KNX RF
asynchronous frames”

7.2.2.2.1.2.3 Synchronous RF communication, Activated L_Data features according to selected BiBat
Master/Slave mode

**Specification** **Test**

[03] - Please refer to the document.

[15] - §4.1.5.5 Mapping of L_Data ervices for
BiBat RF frames”

7.2.2.2.1.2.4 L_Data.req for BiBat Fast_ACK frame

|Col1|cEMI Server RF asynch - RF Ready device|cEMI Server RF asynch - RF Multi device|cEMI Server asynch & BiBat|
|---|---|---|---|
|1. Asynchronous RF communication|M|M|M|
|2. Synchronous RF communication, Activated<br>L_Data features according to selected BiBat<br>Master/Slave mode|O|O|M|
|3. L_Data.req for BiBat Fast_ACK frame|O|O|O|
|4. L_Data.ind for BiBat Fast_ACK frame|O|O|O|
|5. L_Raw Services|M|M|M|
|6. RF Mode discovery and selection|M|M|M|
|7. Filtering Mode discovery and selection|M|M|M|
|8. BiBat Master cEMI Client/server<br>synchronisation|O|O|M|
|9. Support of RF DoA|M|M|M|
|10. BiBat management Properties|O|O|M|

|Specification|Test|
|---|---|
|[03] Please refer to the document.||
|[15] -<br>§4.1.5.4 “L_Data services for KNX RF<br>asynchronous frames”||

|Specification|Test|
|---|---|
|[03] -<br>Please refer to the document.||
|[15] -<br>§4.1.5.5 Mapping of L_Data ervices for<br>BiBat RF frames”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.5.14 “L_Data.req for BiBat<br>Fast_ACK frame”||


-----

7.2.2.2.1.2.5 L_Data.ind for BiBat Fast_ACK frame

**Specification** **Test**

[15] - §4.1.5.5.16 “L_Data.ind for BiBat
Fast_ACK frame”

7.2.2.2.1.2.6 L_Raw Services

**Specification** **Test**

[15] - §4.1.5.7.6 “L_Raw services on RF

7.2.2.2.1.2.7 RF Mode discovery and selection

**Specification** **Test**

[11] - §4.7.9 “PID_RF_MODE_SELECT”

    - §4.7.10 “PID_RF_MODE_SUPPORT”

7.2.2.2.1.2.8 Filtering Mode discovery and selection

**Specification** **Test**

[11] - §4.7.11 “PID_RF_FILTERING_MODE_SELECT”

    - §4.7.12 “PID_RF_FILTERING_MODE_SUPPORT”

7.2.2.2.1.2.9 BiBat Master cEMI Client/server synchronisation

**Specification** **Test**

[15] - §4.1.5.5.2 “L_Data.req for BiBat
synchronous data frames”

[11] - §4.7.8 PID_BIBAT_NEXTBLOCK

7.2.2.2.1.2.10 Support of RF DoA

**Specification** **Test**

[11] - §4.3.32 PID_RF_DOMAIN_ADDRESS

7.2.2.2.1.2.11 BiBat management Properties

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.5.16 “L_Data.ind for BiBat<br>Fast_ACK frame”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.7.6 “L_Raw services on RF||

|Specification|Test|
|---|---|
|[11] -<br>§4.7.9 “PID_RF_MODE_SELECT”<br>- <br>§4.7.10 “PID_RF_MODE_SUPPORT”||

|Specification|Test|
|---|---|
|[11] -<br>§4.7.11 “PID_RF_FILTERING_MODE_-<br>SELECT”<br>- <br>§4.7.12 “PID_RF_FILTERING_MODE_-<br>SUPPORT”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.5.2 “L_Data.req for BiBat<br>synchronous data frames”||
|[11] -<br>§4.7.8 PID_BIBAT_NEXTBLOCK||

|Specification|Test|
|---|---|
|[11] -<br>§4.3.32 PID_RF_DOMAIN_ADDRESS||

|Specification|Test|
|---|---|
|[11] -<br>§4.3.25 PID_RECEIVE_BLOCK_TABLE<br>- <br>§4.3.26 PID_RANDOM_PAUSE_TABLE<br>- <br>§4.3.27 PID_RECEIVE_BLOCK_NR<br>- <br>§4.3.30 PID_SERIAL_NR_TABLE<br>- <br>§4.3.31<br>PID_BIBAT_MASTER_ADDRESS||


-----

#### 8 Special Profiles

##### 8.1 TP1 DPSU Profiles
###### Two TP1 DPSU Profiles are currently defined:
 - DPSU_1: DPSU is part of a communicating device supporting Property based management. - DPSU_2: Stand-alone DPSU device (not communicating, no microcontroller) or part of a communicating device that does not support Property based management.

 “Communicating device” requires that the device has implemented:
 - one of the Common Profiles for TP1 (see 2.2 in this document), and - one or more of the Configuration & Management Profiles (see clause 4, clause 5 and clause 6).

**DPSU_1** **DPSU_2**

1. DPSU Physical M M

2. DPSU Management 1 M 
3. DPSU Management 2 - M

###### 8.1.1 DPSU Physical

**Specification** **Test**

[30] - §6.3 “Communication requirements” [30] - §2.10 “Testing”

    - §6.4 “Integrated TP Choke”

    - §6.5 “Electrical Safety”

    - §6.6 “Environmental conditions”

    - §6.7 “EMC”

    - §6.8 “Mechanical, Dimensions,
Constructional Features”

    - §6.9 “Electrical Features”

    - §6.11 “Functional Safety”

    - §6.12 “Interfaces, Connectors”

###### 8.1.2 DPSU Management 1

|Col1|DPSU 1<br>_|DPSU 2<br>_|
|---|---|---|
|1. DPSU Physical|<br>M|<br>M|
|2. DPSU Management 1|M|-|
|3. DPSU Management 2|-|M|

|Specification|Test|
|---|---|
|[30] -<br>§6.3 “Communication requirements”<br>- <br>§6.4 “Integrated TP Choke”<br>- <br>§6.5 “Electrical Safety”<br>- <br>§6.6 “Environmental conditions”<br>- <br>§6.7 “EMC”<br>- <br>§6.8 “Mechanical, Dimensions,<br>Constructional Features”<br>- <br>§6.9 “Electrical Features”<br>- <br>§6.11 “Functional Safety”<br>- <br>§6.12 “Interfaces, Connectors”|[30] -<br>§2.10 “Testing”|

|Specification|Test|
|---|---|
|• **Property based management**<br>[11] -<br>§4.3.18 “PID_PSU_TYPE (PID = 67)”<br>- <br>§4.3.19 “PID_PSU_STATUS (PID = 68)”<br>- <br>§4.3.20“PIDPSUENABLE (PID= 69)”||


-----

###### 8.1.3 DPSU Management 2

**Specification** **Test**

   - **DPSU Type**

[30] The nominal DPSU power supply current shall

be stated in the datasheet and product
database of the device.

   - **DPSU Status**

[30] - §6.8 The current on /off status of the

DPSU shall be visible on the device
e.g. by means of an LED or similar

   - **DPSU Enable**

[30] - §2.3 requirement 4

Possibility to switch off resp. to
unlink the DPSU from the bus by
local HMI of the device, e.g. by an
electronic (parameter) or a
mechanical switch

##### 8.2 KNX USB Interface

###### 8.2.1 Level 1 USB discovery and management

 TP1 RF

 Feature
 1. idVendor  M M M M M 2. idProduct M M M M M 3. MS-Windows inf-file M n/s O O 3. HID report packaging ? n/s M M n/s Minimal nr. of Reports ? n/s ≥ 2 ≥ 2

 8.2.1.1 idVendor

**Specification** **Test**

[30] - §3.5.2 “Level 1: USB” - idVendor

35) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.

|Specification|Test|
|---|---|
|• **DPSU Type**<br>[30] The nominal DPSU power supply current shall<br>be stated in the datasheet and product<br>database of the device.||
|• **DPSU Status**<br>[30] -<br>§6.8 The current on /off status of the<br>DPSU shall be visible on the device<br>e.g. by means of an LED or similar||
|• **DPSU Enable**<br>[30] -<br>§2.3 requirement 4<br>Possibility  to switch off resp. to<br>unlink the DPSU from the bus by<br>local HMI of the device, e.g. by an<br>electronic (parameter)  or a<br>mechanical switch||

|Col1|Col2|Col3|TP1|RF|Col6|
|---|---|---|---|---|---|
|**Feature**|**KNX USB data interface**<br>**device**|**USB Interface RF Ready**|**mask 0310h**|**mask 2311h** 35)|**USB Interface RF Multi**|
|1. idVendor|M|M|M|M|M|
|2. idProduct|M|M|M|M|M|
|3. MS-Windows inf-file|M|n/s|O|O||
|3. HID report packaging|?|n/s|M|M|n/s|
|Minimal nr. of Reports|?|n/s|≥ 2|≥ 2||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.2 “Level 1: USB” - idVendor||


-----

###### 8.2.1.2 idProduct

**Specification** **Test**

[30] - §3.5.2 “Level 1: USB” - iManufacturer

###### 8.2.1.3 MS-Windows inf-File MS-Windows inf-file is no longer needed for support in ETS5. For support in previous ETS-versions, the availability of an inf-file is still required.

**Specification** **Test**

[30] - §3.5.2 “Level 1: USB” – Ms-Windows inffiles

###### 8.2.1.4 HID report packaging

**Specification** **Test**

[30] §3.4.1 “HID report Frames”

###### The USB RF Interface 1.1 shall support the transfer of KNX messages over at least 2 HID report Frames.

 8.2.2 Level 2 bus access server discovery and management

**Supported EMI**

**Feature**

1. Device Feature Get & Response M M M M M M M
2. Device Feature Set C a C a C a M M M M

3. Feature 01: Supported EMI Type M M M M M M M
4. Feature 02: Host Device Device Descriptor Type 0 M M O M M M M
5. Feature 03: Bus Connection Status M M M M M M[ d] M
6. Feature 04: KNX Manufacturer Code M M M M M M M
7. Feature 05: Active EMI Type C[ c] C[ c] C[ c] O O O O
a At least one EMI Type shall be implemented.
b Feature is not available (not allowed) for Bus Access Server with only cEMI interface.
c This feature is mandatory if more than one EMI type is supported.
d For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal
transceiver problems or any other problems in the communication to the bus, such as a
communication problem to a host device if this is a modular solution.

36) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.

|Specification|Test|
|---|---|
|[30] -<br>§3.5.2 “Level 1: USB” - iManufacturer||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.2 “Level 1: USB” – Ms-Windows inf-<br>files||

|Specification|Test|
|---|---|
|[30] §3.4.1 “HID report Frames”||

|Col1|Col2|Col3|Supported EMI|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|||**EMI1**|**EMI2**|**cEMI**|**cEMI**|**cEMI**|**cEMI**|**cEMI**|
|**Feature**|**Feature**||||**USB Interface RF Ready**|**mask 0310h**|**mask 2311h 36) **|**USB Interface RF Multi**|
|1. Device Feature Get& Response|1. Device Feature Get& Response|M|M|M|M|M|M|M|
|2. Device Feature Set|2. Device Feature Set|C<br> a|C<br> a|C<br> a|M|M|M|M|
|3. Feature 01: Supported EMI Type|3. Feature 01: Supported EMI Type|M|M|M|M|M|M|M|
|4. Feature 02: Host Device Device Descriptor Type 0|4. Feature 02: Host Device Device Descriptor Type 0|M|M|O|M|M|M|M|
|5. Feature 03: Bus Connection Status|5. Feature 03: Bus Connection Status|M|M|M|M|M|M d|M|
|6. Feature 04: KNX Manufacturer Code|6. Feature 04: KNX Manufacturer Code|M|M|M|M|M|M|M|
|7. Feature 05: Active EMI Type <br>|7. Feature 05: Active EMI Type <br>|C c|C c|C c|O|O|O|O|
|a <br>b <br>c <br>d|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|At least one EMI Type shall be implemented.<br>Feature is not available (not allowed) for Bus Access Server with only cEMI interface.<br>This feature is mandatory if more than one EMI type is supported.<br>For a KNX RF USB interface, this Feature may either always report “Active”, or it may signal<br>transceiver problems or any other problems in the communication to the bus, such as a<br>communicationproblem to a host device if this is a modular solution.|


-----

###### 8.2.2.1 Device Feature Get

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.2 “Device feature services”

###### 8.2.2.2 Device Feature Set

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.2 “Device feature services”

###### 8.2.2.3 Feature 01: EMI type

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.3 “Device features”

    - §3.5.3.3.2 “Feature Supported EMI type””

###### 8.2.2.4 Feature 02: Host Device Device Descriptor Type 0

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.3 “Device features”

    - §3.5.3.3.3 “Host Device Descriptor Type
0”

###### 8.2.2.5 Feature 03: Bus Connection Status

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.3 “Device features”

    - §3.5.3.3.4 “Bus connection status”

###### 8.2.2.6 Feature 04: KNX Manufacturer Code

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.3 “Device features”

    - §3.5.3.3.5 “KNX manufacturer code”

###### 8.2.2.7 Feature 05: Active EMI Type

**Specification** **Test**

[30] - §3.5.3 “Level 2: bus access server”

    - §3.5.3.3 “Device features”

    - §3.5.3.3.6 “Active EMI-type”

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.2 “Device feature services”||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.2 “Device feature services”||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.3 “Device features”<br>- <br>§3.5.3.3.2 “Feature Supported EMI type””||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.3 “Device features”<br>- <br>§3.5.3.3.3 “Host Device Descriptor Type<br>0”||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.3 “Device features”<br>- <br>§3.5.3.3.4 “Bus connection status”||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.3 “Device features”<br>- <br>§3.5.3.3.5 “KNX manufacturer code”||

|Specification|Test|
|---|---|
|[30] -<br>§3.5.3 “Level 2: bus access server”<br>- <br>§3.5.3.3 “Device features”<br>- <br>§3.5.3.3.6 “Active EMI-type”||


-----

###### 8.2.3 Level 3 EMI: protocol and device management

 8.2.3.1 General

**Feature**

1. EMI1 C[ a] X X X X

2. EMI2 C[ a] X X X X

3. cEMI C[ a] M M M M

3.1 cEMI Transport Layer [b] n/s O O C [b] O

a At least one EMI Type shall be implemented.
It’s strongly recommended that future devices use only cEMI.

b The cEMI Transport Layer communication mode is mandatory if Local
Device Management is supported. Local Device Management shall not
be implemented by sending messages from the mask 2311h part, over
the bus, to the mask n part (Figure 3 “Mask 2311h in combination with
mask n” in ).

8.2.3.1.1 EMI1

**Specification** **Test**

[15] - §2 “Message format” – EMI1
specifications

    - §3 “EMI1 and EMI2” – EMI1
specifications

8.2.3.1.2 EMI2

**Specification** **Test**

[15] - §2 “Message format” – EMI2 specifications

    - §3 “EMI1 and EMI2” – EMI2 specifications

8.2.3.1.3 cEMI

**Specification** **Test**

[15] - §4 “cEMI”

37) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.

|Feature|Col2|KNX USB data interface device|USB Interface RF Ready|mask 0310h|37) mask 2311h|USB Interface RF Multi|
|---|---|---|---|---|---|---|
|1. EMI1|1. EMI1|C a|X|X|X|X|
|2. EMI2|2. EMI2|C a|X|X|X|X|
|3. cEMI|3. cEMI|C a|M|M|M|M|
|3.1 cEMI Transport Layerb|3.1 cEMI Transport Layerb|n/s|O|O|C b|O|
|a|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|At least one EMI Type shall be implemented.<br>It’s strongly recommended that future devices use only cEMI.|
|b|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|The cEMI Transport Layer communication mode is mandatory if Local<br>Device Management is supported. Local Device Management shall not<br>be implemented by sending messages from the mask 2311h part, over<br>the bus, to the mask n part (Figure 3 “Mask 2311h in combination with<br>mask n” in ).|

|Specification|Test|
|---|---|
|[15] -<br>§2 “Message format” – EMI1<br>specifications<br>- <br>§3 “EMI1 and EMI2” – EMI1<br>specifications||

|Specification|Test|
|---|---|
|[15] -<br>§2 “Message format” – EMI2 specifica-<br>tions<br>- <br>§3 “EMI1 and EMI2” – EMI2 specifica-<br>tions||

|Specification|Test|
|---|---|
|[15] -<br>§4 “cEMI”||


-----

8.2.3.1.3.1 cEMI Transport Layer

**Specification** **Test**

[15] - §4.1.6 “Transport Layer messages” To be completed.

[30] - §3.5.4.2 “Transport Layer Interface”

###### 8.2.3.2 EMI1 – details on EMI protocol and local device management EMI1 supposes
 - the support of EMI1 as specified in [15] (including layer access management), and - a local device management model according BCU 1, as specified in [12] (procedures indicated with LEmi1).

 8.2.3.3 EMI2 – details on EMI protocol and local device management EMI2 supposes
 - the support of EMI2 as specified in [15] (including layer access management), and - a local device management model according BCU 2, as specified in [12] (procedures indicated with LEmi2).

 8.2.3.4 Common EMI – details on EMI protocol and local device management

**Feature**

1. Message Code and Message Code Set n/s M M M M
2. Basic message structure (and AddInfo) n/s M M M M
3. Data Link Layer services
3.1 L_Data services M M M M M
3.1.1 Data Link Layer filtering n/s n/s M M n/s
3.1.2 Non-selective L2-acknowledge for multicast O [40)] [n/a ] O n/a n/a

messages

3.2 L_Data services for KNX RF asynchronous Frames n/s M n/a M M
3.3 Mapping of L_Data services for BiBat RF Frames n/s O n/a O O
3.4 L_Poll_Data Service O n/a O n/a n/a
3.4 L_Raw Services:
3.4.1 L_Raw.req/con O O O O O
3.4.2 L_Raw.ind O O O O O
3.4.3 L_Busmon.ind M M O C[ 41)] M

38) Column “Type 1” shows the minimal (M) and optional (O) requirements for a KNX Bus Access Server in a
KNX USB Interface supporting the cEMI External Message.
39) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
40) This means that for multicast communication, there is no Group Address Table evaluation for frame
acknowledgement. Multicast messages are acknowledges regardless of the Destination Address but still
according the other frame acknowledgement conditions (frame correctness, ack_request flag, …)

|Specification|Test|
|---|---|
|[15] -<br>§4.1.6 “Transport Layer messages”<br>[30] -<br>§3.5.4.2 “Transport Layer Interface”|To be completed.|

|Feature|38) Type 1|cEMI Server RF Ready|mask 0310h|mask 2311h|cEMI Server RF Multi|
|---|---|---|---|---|---|
|<br>1. Message Code and Message Code Set|n/s|M|M|M|M|
|2. Basic message structure(and AddInfo)|n/s|M|M|M|M|
|3. Data Link Layer services||||||
|3.1<br>L_Data services|M|M|M|M|M|
|3.1.1 Data Link Layer filtering|n/s|n/s|M|M|n/s|
|3.1.2 Non-selective L2-acknowledge for multicast<br>messages|O 40)|n/a|O|n/a|n/a|
|3.2 L_Data services for KNX RF asynchronous Frames|n/s|M|n/a|M|M|
|3.3 Mapping of L_Data services for BiBat RF Frames|n/s|O|n/a|O|O|
|3.4 L_Poll_Data Service|O|n/a|O|n/a|n/a|
|3.4 LRaw Services:||||||
|_<br>3.4.1 LRaw.req/con|O|O|O|O|O|
|_<br>3.4.2 LRaw.ind|O|O|O|O|O|
|_<br>3.4.3 L_Busmon.ind|M|M|O|C 41)|M|


-----

4.2 Flow control n/s M M M M
4.3 General exception handling n/s M M M M
4.4 T_Data_Individual service n/s M M M M
4.5 T_Data_Connected service n/s M M M M
6. Services for Local device management
6.1 M_PropRead M M M M M
6.2 M_PropWrite M M M M M
6.3 M_PropInd O O O O O
6.4 M_Reset.req M M M M M
6.5 M_Reset.ind M M M M M

8.2.3.4.1 Message Code and Message Code Set

**Specification** **Test**

[15] - §4.1.3 “Message Code and Message
Code Set”

8.2.3.4.2 Basic message structure

**Specification** **Test**

[15] - §4.1.4 “Basic message structure”

8.2.3.4.3 L_Data services

**Specification** **Test**

[15] - §4.1.5.3 “L_Data services”

8.2.3.4.4 Data Link Layer Filtering

**Specification** **Test**

[15] - 4.1.5.2.4 “cEMI Data Link Layer filtering”

41) L_Busmon.ind is mandatory in a stand-alone KNX RF USB Interface. If the USB Interface is hosted in a KNX
RF end device, then L_Busmon.ind is optional.
42) This interface is mandatory if the cEMI Server is implemented in a KNX RF end device and if it is the
intention that the end device can be downloaded by the MaC through the cEMI interface. If this is the case,
then the subfeatures have to be implemented.

|Feature|38) Type 1|cEMI Server RF Ready|mask 0310h|mask 2311h|cEMI Server RF Multi|
|---|---|---|---|---|---|
|4. Transport Layer messages|O|C 42)|C 42)|C 42)|C 42)|
|4.1<br>Basic Frame structure for cEMI Transport Layer<br>messages|n/s|M|M|M|M|
|4.2<br>Flow control|n/s|M|M|M|M|
|4.3<br>General exception handling|n/s|M|M|M|M|
|4.4<br>T_Data_Individual service|n/s|M|M|M|M|
|4.5<br>T_Data_Connected service|n/s|M|M|M|M|
|6. Services for Local device management||||||
|6.1 MPropRead|M|M|M|M|M|
|_<br>6.2 MPropWrite|M|M|M|M|M|
|_<br>6.3 MPropInd|O|O|O|O|O|
|_<br>6.4 MReset.req|M|M|M|M|M|
|_<br>6.5 M_Reset.ind|M|M|M|M|M|

|Specification|Test|
|---|---|
|[15] -<br>§4.1.3 “Message Code and Message<br>Code Set”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4 “Basic message structure”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.3 “L_Data services”||

|Specification|Test|
|---|---|
|[15] -<br>4.1.5.2.4 “cEMI Data Link Layer filtering”||


-----

8.2.3.4.5 Non-selective L2-acknowledge for multicast messages

**Specification** **Test**

[01] - §2.4.1 “Data Link Layer operation modes
and Data Link Layer acknowledge”

8.2.3.4.6 L_Poll_Data service

**Specification** **Test**

[15] - §4.1.5.6 “L_Poll_Data service”

8.2.3.4.7 L_Raw services

**Specification** **Test**

[15] - §4.1.5.7 “L_Raw service”

8.2.3.4.8 Transport Layer interface

**Specification** **Test**

[15] - §4.1.6 “Transport Layer messages”

8.2.3.4.9 LL messages additional information

**Specification** **Test**

[15] - §4.1.4.3 “Additional information”

8.2.3.4.10 Local device management services

**Specification** **Test**

[15] - §4.1.7 “Services for local device
management”

8.2.3.4.11 Device Object

**Specification** **Test**

[11] - §4.3 “Device Object”[ a)]

[15] - §4.2.2.2 “Device Object”[ a)]
a) This is the specification of the Properties in the Device Object. For the mandatory and optional Properties for the

Device Object in the cEMI Server, please refer to 8.2.3.4.

8.2.3.4.12 cEMI Server Object

**Specification** **Test**

[11] - §4.7 “cEMI Server Object”[ a)]

[15] - §4.2.2.4 “cEMI Server Object”[ a)]
a) This is the specification of the Properties in the cEMI Server Object. For the mandatory and optional Properties

for the cEMI Server Object in the cEMI Server, please refer to 8.2.3.4.

|Specification|Test|
|---|---|
|[01] -<br>§2.4.1 “Data Link Layer operation modes<br>and Data Link Layer acknowledge”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.6 “L_Poll_Data service”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.5.7 “L_Raw service”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.6 “Transport Layer messages”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.4.3 “Additional information”||

|Specification|Test|
|---|---|
|[15] -<br>§4.1.7 “Services for local device<br>management”||

|Specification|Test|
|---|---|
|[11] -<br>§4.3 “Device Object” a)||
|[15] -<br>§4.2.2.2 “Device Object” a)||
|a) This is the specification of the Properties in the Device Object. For the mandatory and optional Properties for the<br>Device Object in the cEMI Server, please refer to 8.2.3.4.|a) This is the specification of the Properties in the Device Object. For the mandatory and optional Properties for the<br>Device Object in the cEMI Server, please refer to 8.2.3.4.|

|Specification|Test|
|---|---|
|[11] -<br>§4.7 “cEMI Server Object” a)||
|[15] -<br>§4.2.2.4 “cEMI Server Object” a)||
|a) This is the specification of the Properties in the cEMI Server Object. For the mandatory and optional Properties<br>for the cEMI Server Object in the cEMI Server, please refer to 8.2.3.4.|a) This is the specification of the Properties in the cEMI Server Object. For the mandatory and optional Properties<br>for the cEMI Server Object in the cEMI Server, please refer to 8.2.3.4.|


-----

8.2.3.4.13 Router Object

**Specification**

[11] - §4.5 “Router Object”

[15] - §4.2.2.5 “Address Filtering”

8.2.3.4.14 LTE Routing Table Object

**Specification**

[11] - §4.6 “LTE Address Routing Table Object”

[15] - §4.2.2.5 “Address Filtering”

|Specification|Test|
|---|---|
|[11] -<br>§4.5 “Router Object”||
|[15] -<br>§4.2.2.5 “Address Filtering”||

|Specification|Test|
|---|---|
|[11] -<br>§4.6 “LTE Address Routing Table Object”||
|[15] -<br>§4.2.2.5 “Address Filtering”||


-----

#### 9 Profile Modules

##### 9.1 Profile Module “S-AL”

###### 9.1.1 Medium dependent features

**Feature**

1 KNX Data Security M M M M M M M
2 KNXnet/IP Secure n/a n/a n/a n/a n/a M M

###### 9.1.2 KNX Data Security

 9.1.2.1 Secure Application Layer

NOTE 4 S-A_Data-service and CCM are separated here, so that, if later other algorithms than CCM would be
introduced, that for this 1st generation of devices, the next algorithm can be optional.

**Feature**

1. S-A_Data-service [09] 5.2.1 M M M
2. CCM [09] 5.1.3 M M M
3. Handle the Sequence Number [09] 5.3 M M M
4. Register Security Failures [09] 5.4 M M M
5. Secure handling of Transport Layer services [09] 5.5 M M M

|Col1|Feature|All media|KNX TP1|KNX PL110|KNX PL110+|KNX RF|KNXnet/IP|KNX IP|
|---|---|---|---|---|---|---|---|---|
|1|KNX Data Security|M|M|M|M|M|M|M|
|2|KNXnet/IP Secure|n/a|n/a|n/a|n/a|n/a|M|M|

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|S-A_Data-service|[09] 5.2.1|M|M|M|
|2.|CCM|[09] 5.1.3|M|M|M|
|3.|Handle the Sequence Number|[09] 5.3|M|M|M|
|4.|Register Security Failures|[09] 5.4|M|M|M|
|5.|Secure handling of Transport Layer services|[09] 5.5|M|M|M|


-----

###### 9.1.2.2 Support of KNX Data Security services in the plain Application Layer

**Feature**

1. par_auth, par_conf and link_index [09] support of these parameters as indicated in

the service specifications

###### 9.1.2.3 Application Layer

9.1.2.3.1 Overview

**Feature**

1. Property Services M M M
2. A_MasterReset M M M
3. A_SystemNetworkParameter_Read M M M

(Device Object, PID_SERIAL_NUMBER)

4. A_DomainAddressSerialNumber_Write [(1)] M M M
5. A_IndividualAddressSerialNumber_Write M M M
6. Extended Property services M M M
7. Extended Memory services M M M
(1) on open media only

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|par_auth, par_conf and link_index|[09] support of these parameters as indicated in<br>the service specifications|M|M|M|

|Col1|Feature|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|
|1.|Property Services|M|M|M|
|2.|A_MasterReset|M|M|M|
|3.|A_SystemNetworkParameter_Read<br>(Device Object, PID_SERIAL_NUMBER)|M|M|M|
|4.|A_DomainAddressSerialNumber_Write(1)|M|M|M|
|5.|A_IndividualAddressSerialNumber_Write|M|M|M|
|6.|Extended Property services|M|M|M|
|7.|Extended Memory services|M|M|M|
|(1) on open media only|(1) on open media only|(1) on open media only|(1) on open media only|(1) on open media only|


-----

9.1.2.3.2 Extended Property services

**Feature**

Data Property Extended services
1. A_PropertyExtValue_Read M M M
2. A_PropertyExtValue_WriteCon M M M
3. A_PropertyExtValue_WriteUnCon M M M
4. A_PropertyExtValue_InfoReport M M M
5. A_PropertyExtDescription_Read M M M
Function Property Extended services
6. A_FunctionPropertyExtCommand M M M
7. A_FunctionPropertyExtState_Read M M M

**Specification** **Test**

[09] A_PropertyExtValue_Read To be completed.
A_PropertyExtValue_WriteCon
A_PropertyExtValue_WriteUnCon
A_PropertyExtValue_InfoReport
A_PropertyExtDescription_Read
A_FunctionPropertyExtCommand
A_FunctionPropertyExtState_Read

9.1.2.3.3 Extended Memory services

**Feature**

1. A_MemoryExtended_Read [09] 3.4.9.1
2. A_MemoryExtended_Write [09] 3.4.9.2

NOTE 5 [09] does not impose any minimal set of Return Codes.

|Col1|Feature|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|
||Data Property Extended services||||
|1.|A_PropertyExtValue_Read|M|M|M|
|2.|A_PropertyExtValue_WriteCon|M|M|M|
|3.|A_PropertyExtValue_WriteUnCon|M|M|M|
|4.|A_PropertyExtValue_InfoReport|M|M|M|
|5.|A_PropertyExtDescription_Read|M|M|M|
||Function Property Extended services||||
|6.|A_FunctionPropertyExtCommand|M|M|M|
|7.|A_FunctionPropertyExtState_Read|M|M|M|

|Specification|Col2|Test|Col4|
|---|---|---|---|
|[09]|A_PropertyExtValue_Read||To be completed.|
|[09]|A_PropertyExtValue_WriteCon|||
|[09]|A_PropertyExtValue_WriteUnCon|||
|[09]|A_PropertyExtValue_InfoReport|||
|[09]|A_PropertyExtDescription_Read|||
|[09]|A_FunctionPropertyExtCommand|||
|[09]|A_FunctionPropertyExtState_Read|||

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|A_MemoryExtended_Read|[09] 3.4.9.1||||
|2.|A_MemoryExtended_Write|[09] 3.4.9.2||||


-----

###### 9.1.2.4 Application Interface Layer

**Feature**

1 Extended Interface Objects M M M
2 Support the Security Mode [10] 6.2.2.1.3.1 M M M
3 Register Security Failures in the AIL [10] 6.3 M M M
4 Support Access Policies [10] 6.2 M M M
4.1 Support of Role “Anonymous” M M M
4.2 Support of Roles R0 to R15. O O O
4.3 Support of Role “Tool” M M M
5 Application Parameters memory[ a]
5.1 If Security Mode is enabled
5.1.1 accessible to the Role “Tool”. M M M
5.1.2 accessible to plain access X X X
5.1.3 If Roles are supported:
5.1.3.1 accessible to the Role R0 to R15 O O O
6 Group Objects
6.1 Group Object Security Flags C[ b] C[ b] C[ b]
6.2 Group Object Diagnostics C[ b] C[ b] C[ b]
a If Security Mode is disabled, then there are no access requirements for the Application
Parameters.
If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”
and may additionally be available to any secure Role n. They shall not be available in plain.
For the System Parameters the Access Policies shall apply.
b Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode
implementations of KNX Data Security in devices that support Group Objects. (See also Profile
requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).

|Feature|Col2|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|
|1 <br>Extended Interface Objects||M|M|M|
|2 <br>Support the Security Mode|[10] 6.2.2.1.3.1|M|M|M|
|3 <br>Register Security Failures in the AIL|[10] 6.3|M|M|M|
|4 <br>Support Access Policies|[10] 6.2|M|M|M|
|4.1 Support of Role “Anonymous”||M|M|M|
|4.2 Support of Roles R0 to R15.||O|O|O|
|4.3 Support of Role “Tool”||M|M|M|
|5 <br>Application Parameters memory a|||||
|5.1 If Security Mode is enabled|||||
|5.1.1 accessible to the Role “Tool”.||M|M|M|
|5.1.2 accessible toplain access||X|X|X|
|5.1.3 If Roles are supported:|||||
|5.1.3.1 accessible to the Role R0 to R15||O|O|O|
|6 <br>Group Objects|||||
|6.1 Group Object Security Flags||C b|C b|C b|
|6.2 Group Object Diagnostics||C b|C b|C b|
|a <br>If Security Mode is disabled, then there are no access requirements for the_Application_ <br>Parameters.<br>If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”<br>and may additionally be available to any secure Role n. They shall not be available in plain.<br>For the_System_ Parameters the Access Policies shall apply.|a <br>If Security Mode is disabled, then there are no access requirements for the_Application_ <br>Parameters.<br>If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”<br>and may additionally be available to any secure Role n. They shall not be available in plain.<br>For the_System_ Parameters the Access Policies shall apply.|a <br>If Security Mode is disabled, then there are no access requirements for the_Application_ <br>Parameters.<br>If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”<br>and may additionally be available to any secure Role n. They shall not be available in plain.<br>For the_System_ Parameters the Access Policies shall apply.|a <br>If Security Mode is disabled, then there are no access requirements for the_Application_ <br>Parameters.<br>If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”<br>and may additionally be available to any secure Role n. They shall not be available in plain.<br>For the_System_ Parameters the Access Policies shall apply.|a <br>If Security Mode is disabled, then there are no access requirements for the_Application_ <br>Parameters.<br>If Security Mode is enabled, then he Application Parameters shall be available to the Role “Tool”<br>and may additionally be available to any secure Role n. They shall not be available in plain.<br>For the_System_ Parameters the Access Policies shall apply.|
|b <br>Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode<br>implementations of KNX Data Security in devices that support Group Objects.  (See also Profile<br>requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).|b <br>Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode<br>implementations of KNX Data Security in devices that support Group Objects.  (See also Profile<br>requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).|b <br>Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode<br>implementations of KNX Data Security in devices that support Group Objects.  (See also Profile<br>requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).|b <br>Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode<br>implementations of KNX Data Security in devices that support Group Objects.  (See also Profile<br>requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).|b <br>Data Security on Group Objects and Group Object Diagnostics are only mandatory for S-Mode<br>implementations of KNX Data Security in devices that support Group Objects.  (See also Profile<br>requirements for PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS).|

|Specification|Col2|Test|Col4|
|---|---|---|---|
|[10]|§4.3 “Types of Interface Objects” -<br>Extended Interface Objects||To be completed.|


-----

###### 9.1.2.5 Management Procedures

**Feature**

1. DMP_ExtInterfaceObjectWriteCon_R [12] §3.25.4 M M M
2. DMP_ExtInterfaceObjectWriteUnCon_R [12] §3.25.5 M M M
3. DMP_ExtInterfaceObjectVerify_R [12] §3.26.3 M M M
4. DMP_ExtInterfaceObjectRead_R [12] §3.27.4 M M M
5. DMP_ExtInterfaceObjectScan_R [12] §3.28.4 M M M
6. DMP_ExtFunctionProperty_Write_R [12] §3.30.2 M M M
7. DMP_ExtLoadStateMachineWrite_RCo_IO [12] §3.31.5 M M M
8. DMP_ExtLoadStateMachineVerify_RCo_IO [12] §3.32.4 M M M
9. DMP_ExtLoadStateMachineRead_RCo_IO [12] §3.33.4 M M M
10. DMP_ExtRunStateMachineWrite_RCo_IO [12] §3.34.4 M M M
11. DMP_ExtRunStateMachineVerify_RCo_IO [12] §3.35.4 M M M
12. DMP_ExtRunStateMachineRead_RCo_IO [12] §3.36.4 M M M
13. DMP_MemWrite_Extended_R [12] §3.22 M M M
14. DMP_MemVerify_Extended_R [12] §3.23 M M M
15. DMP_MemRead_Extended_R [12] §3.24 M M M
16. DM_Restart [12] §3.7 M M M

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|DMP_ExtInterfaceObjectWriteCon_R|[12] §3.25.4|M|M|M|
|2.|DMP_ExtInterfaceObjectWriteUnCon_R|[12] §3.25.5|M|M|M|
|3.|DMP_ExtInterfaceObjectVerify_R|[12] §3.26.3|M|M|M|
|4.|DMP_ExtInterfaceObjectRead_R|[12] §3.27.4|M|M|M|
|5.|DMP_ExtInterfaceObjectScan_R|[12] §3.28.4|M|M|M|
|6.|DMP_ExtFunctionProperty_Write_R|[12] §3.30.2|M|M|M|
|7.|DMP_ExtLoadStateMachineWrite_RCo_IO|[12] §3.31.5|M|M|M|
|8.|DMP_ExtLoadStateMachineVerify_RCo_IO|[12] §3.32.4|M|M|M|
|9.|DMP_ExtLoadStateMachineRead_RCo_IO|[12] §3.33.4|M|M|M|
|10.|DMP_ExtRunStateMachineWrite_RCo_IO|[12] §3.34.4|M|M|M|
|11.|DMP_ExtRunStateMachineVerify_RCo_IO|[12] §3.35.4|M|M|M|
|12.|DMP_ExtRunStateMachineRead_RCo_IO|[12] §3.36.4|M|M|M|
|13.|DMP_MemWrite_Extended_R|[12] §3.22|M|M|M|
|14.|DMP_MemVerify_Extended_R|[12] §3.23|M|M|M|
|15.|DMP_MemRead_Extended_R|[12] §3.24|M|M|M|
|16.|DM_Restart|[12] §3.7|M|M|M|


-----

9.1.2.5.1 DM_Restart

**Feature**

1. Basic Restart [12] §3.7.1.1 M M M
2. Master Reset [12] §3.7.1.2 M M M
**Erase Code**
01h Confirmed Restart M M M
02h Reset to default state M M M
03h ResetIA X X X
04h ResetAP X X X
05h ResetParam O1 O1 O1
06h ResetLinks O1 O1 O1
07h Reset to default without IA M M M
O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either

not at all, or together. These shall not be implemented separately. Only MaS that have
no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h
(ResetParam) without 06h (ResetLinks).

###### 9.1.2.6 Interface Objects and Properties

9.1.2.6.1 Overview

Interface Object

0 Device Object M M M
9 Group Object Table Object O O O
17 Security Interface Object M M M

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|Basic Restart|[12] §3.7.1.1|M|M|M|
|2.|Master Reset|[12] §3.7.1.2|M|M|M|
||**Erase Code**|**Erase Code**||||
||01h<br>Confirmed Restart|01h<br>Confirmed Restart|M|M|M|
||02h<br>Reset to default state|02h<br>Reset to default state|M|M|M|
||03h<br>ResetIA|03h<br>ResetIA|X|X|X|
||04h<br>ResetAP|04h<br>ResetAP|X|X|X|
||05h<br>ResetParam|05h<br>ResetParam|O1|O1|O1|
||06h<br>ResetLinks|06h<br>ResetLinks|O1|O1|O1|
||07h<br>Reset to default without IA|07h<br>Reset to default without IA|M|M|M|
|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|O1 The Erase Code 05h (ResetParam) and 06h (ResetLinks) shall be implemented either<br>not at all, or together. These shall not be implemented separately. Only MaS that have<br>no GOs (Couplers, interafces…) are allowed to implement Erase Code 05h<br>(ResetParam) without 06h(ResetLinks).|

|Interface Object|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|
|0 Device Object|M|M|M|
|9 Group Object Table Object|O|O|O|
|17 Security Interface Object|M|M|M|


-----

9.1.2.6.2 Device Object

**Property Identifier**

11 PID_SERIAL_NUMBER M 3FF/0CC 3/X

12 PID_MANUFACTURER_ID M 3FF/0CC 3/X

54 PID_PROGMODE M 3FF/0CC 3/2

60 PID_ADDR_REPORT X n/a n/a

61 PID_ADDR_CHECK X n/a n/a

62 PID_OBJECT_VALUE X n/a n/a

63 PID_OBJECTLINK X n/a n/a

64 PID_APPLICATION X n/a n/a

65 PID_PARAMETER X n/a n/a

66 PID_OBJECTADDRESS X n/a n/a

71 PID_IO_LIST O[ (1)] [3FF/0CC 3/X ]

(1) It is recommended that devices implement the Property

PID_IO_LIST in the Device Interface Object to allow for more
effective access to the Security Interface Object. The MaC shall try
to access this property first but fall back to
DMP_InterfaceObjectScan_R if this fails.
For a known product in an ETS project, ETS shall however base on
the product description for this discovery. See also 3.5.

9.1.2.6.3 Group Object Table Object

**Property Identifier**

1 PID_OBJECT_TYPE M 3FF/0CC 3/X

2 PID_OBJECT_NAME O 3FF/0CC 3/X

|Property Identifier|Support|Access Policy|Access levels|
|---|---|---|---|
|11 PID_SERIAL_NUMBER|M|3FF/0CC|3/X|
|12 PID_MANUFACTURER_ID|M|3FF/0CC|3/X|
|54 PID_PROGMODE|M|3FF/0CC|3/2|
|60 PID_ADDR_REPORT|X|n/a|n/a|
|61 PID_ADDR_CHECK|X|n/a|n/a|
|62 PID_OBJECT_VALUE|X|n/a|n/a|
|63 PID_OBJECTLINK|X|n/a|n/a|
|64 PID_APPLICATION|X|n/a|n/a|
|65 PID_PARAMETER|X|n/a|n/a|
|66 PID_OBJECTADDRESS|X|n/a|n/a|
|71 PID_IO_LIST|O (1)|3FF/0CC|3/X|
|(1) It is recommended that devices implement the Property<br>PID_IO_LIST in the Device Interface Object to allow for more<br>effective access to the Security Interface Object. The MaC shall try<br>to access this property first but fall back to<br>DMP_InterfaceObjectScan_R if this fails.<br>For a known product in an ETS project, ETS shall however base on<br>theproduct description for this discovery. See also 3.5.|(1) It is recommended that devices implement the Property<br>PID_IO_LIST in the Device Interface Object to allow for more<br>effective access to the Security Interface Object. The MaC shall try<br>to access this property first but fall back to<br>DMP_InterfaceObjectScan_R if this fails.<br>For a known product in an ETS project, ETS shall however base on<br>theproduct description for this discovery. See also 3.5.|(1) It is recommended that devices implement the Property<br>PID_IO_LIST in the Device Interface Object to allow for more<br>effective access to the Security Interface Object. The MaC shall try<br>to access this property first but fall back to<br>DMP_InterfaceObjectScan_R if this fails.<br>For a known product in an ETS project, ETS shall however base on<br>theproduct description for this discovery. See also 3.5.|(1) It is recommended that devices implement the Property<br>PID_IO_LIST in the Device Interface Object to allow for more<br>effective access to the Security Interface Object. The MaC shall try<br>to access this property first but fall back to<br>DMP_InterfaceObjectScan_R if this fails.<br>For a known product in an ETS project, ETS shall however base on<br>theproduct description for this discovery. See also 3.5.|

|Property Identifier|Support|Access Policy|Access levels|
|---|---|---|---|
|1 PID_OBJECT_TYPE|M|3FF/0CC|3/X|
|2 PID_OBJECT_NAME|O|3FF/0CC|3/X|


-----

9.1.2.6.4 Security Interface Object
###### The below Profile solely gives an indication about whether or not a Property shall be implemented, how it shall be accessed and the possible read- and write possibilities. Further dependencies, e.g. accessibility in function of the Security Mode or accessibility through plain AL-services or the secure AL-services are not specified here. For these, please refer to the specification of these Properties.

**Property Identifier**

1 PID_OBJECT_TYPE M 3FF/0CC 3/X
2 PID_OBJECT_NAME O 3FF/0CC 3/X
5 PID_LOAD_STATE_CONTROL M 15F/04C 2/2
51 PID_SECURITY_MODE M 15F/04C 2/2
52 PID_P2P_KEY_TABLE C[ c] 00C/00C 2/2
53 PID_GRP_KEY_TABLE C[ a] 00C/00C 2/2
54 PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE C[ d] 00C/00C 2/2
55 PID_SECURITY_FAILURES_LOG M 1FF/0CC 3/2
56 PID_TOOL_KEY M 008/008 X/2
57 PID_SECURITY_REPORT M 1FF/0CC 3/2
58 PID_SECURITY_REPORT_CONTROL M 00C/00C 2/2
59 PID_SEQUENCE_NUMBER_SENDING M 00C/00C 2/2
60 PID_ZONE_KEY_TABLE C[ b] 00C/00C 2/2
61 PID_GO_SECURITY_FLAGS C[ a] 00C/00C 2/2
62 PID_ROLE_TABLE C[ c] 15F/04C 3/X

a PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS are only

mandatory for S-Mode implementations of KNX Data Security in devices
that support Group Objects.

EXAMPLE 2 PID_GO_SECURITY_FLAGS may typically be implemented in end devices
and may not be implemented in Couplers or Interfaces.

b PID_ZONE_KEY_TABLE is only mandatory for LTE-Mode devices that

support KNX Data Security.

C PID_ROLE_TABLE and PID_P2P_KEY_TABLE are only mandatory if any

point-to-point communication with KNX Data Security is supported with
any other key than the Tool Key or the FDSK.

d PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE is only mandatory if

group communication or point-to-point communication with KNX Data
Security is supported with any other key than the Tool Key or the FDSK.

|Property Identifier|Support|Access Policy|Access levels|
|---|---|---|---|
|1 PID_OBJECT_TYPE|M|3FF/0CC|3/X|
|2 PID_OBJECT_NAME|O|3FF/0CC|3/X|
|5 PID_LOAD_STATE_CONTROL|M|15F/04C|2/2|
|51 PID_SECURITY_MODE|M|15F/04C|2/2|
|52 PID_P2P_KEY_TABLE|C c|00C/00C|2/2|
|53 PID_GRP_KEY_TABLE|C a|00C/00C|2/2|
|54 PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE|C d|00C/00C|2/2|
|55 PID_SECURITY_FAILURES_LOG|M|1FF/0CC|3/2|
|56 PID_TOOL_KEY|M|008/008|X/2|
|57 PID_SECURITY_REPORT|M|1FF/0CC|3/2|
|58 PID_SECURITY_REPORT_CONTROL|M|00C/00C|2/2|
|59 PID_SEQUENCE_NUMBER_SENDING|M|00C/00C|2/2|
|60 PID_ZONE_KEY_TABLE|C b|00C/00C|2/2|
|61 PID_GO_SECURITY_FLAGS|C a|00C/00C|2/2|
|62 PID_ROLE_TABLE|C c|15F/04C|3/X|
|a PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS are only<br>mandatory for S-Mode implementations of KNX Data Security in devices<br>that support Group Objects.<br>EXAMPLE 2<br>PID_GO_SECURITY_FLAGS may typically be implemented in end devices<br>and may not be implemented in Couplers or Interfaces.|a PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS are only<br>mandatory for S-Mode implementations of KNX Data Security in devices<br>that support Group Objects.<br>EXAMPLE 2<br>PID_GO_SECURITY_FLAGS may typically be implemented in end devices<br>and may not be implemented in Couplers or Interfaces.|a PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS are only<br>mandatory for S-Mode implementations of KNX Data Security in devices<br>that support Group Objects.<br>EXAMPLE 2<br>PID_GO_SECURITY_FLAGS may typically be implemented in end devices<br>and may not be implemented in Couplers or Interfaces.|a PID_GRP_KEY_TABLE and PID_GO_SECURITY_FLAGS are only<br>mandatory for S-Mode implementations of KNX Data Security in devices<br>that support Group Objects.<br>EXAMPLE 2<br>PID_GO_SECURITY_FLAGS may typically be implemented in end devices<br>and may not be implemented in Couplers or Interfaces.|
|b PID_ZONE_KEY_TABLE is only mandatory for LTE-Mode devices that<br>support KNX Data Security.|b PID_ZONE_KEY_TABLE is only mandatory for LTE-Mode devices that<br>support KNX Data Security.|b PID_ZONE_KEY_TABLE is only mandatory for LTE-Mode devices that<br>support KNX Data Security.|b PID_ZONE_KEY_TABLE is only mandatory for LTE-Mode devices that<br>support KNX Data Security.|
|C PID_ROLE_TABLE and PID_P2P_KEY_TABLE are only mandatory if any<br>point-to-point communication with KNX Data Security is supported with<br>any other key than the Tool Key or the FDSK.|C PID_ROLE_TABLE and PID_P2P_KEY_TABLE are only mandatory if any<br>point-to-point communication with KNX Data Security is supported with<br>any other key than the Tool Key or the FDSK.|C PID_ROLE_TABLE and PID_P2P_KEY_TABLE are only mandatory if any<br>point-to-point communication with KNX Data Security is supported with<br>any other key than the Tool Key or the FDSK.|C PID_ROLE_TABLE and PID_P2P_KEY_TABLE are only mandatory if any<br>point-to-point communication with KNX Data Security is supported with<br>any other key than the Tool Key or the FDSK.|
|d PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE is only mandatory if<br>group communication or point-to-point communication with KNX Data<br>Security is supported with any other key than the Tool Key or the FDSK.|d PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE is only mandatory if<br>group communication or point-to-point communication with KNX Data<br>Security is supported with any other key than the Tool Key or the FDSK.|d PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE is only mandatory if<br>group communication or point-to-point communication with KNX Data<br>Security is supported with any other key than the Tool Key or the FDSK.|d PID_SECURITY_INDIVIDUAL_ADDRESS_TABLE is only mandatory if<br>group communication or point-to-point communication with KNX Data<br>Security is supported with any other key than the Tool Key or the FDSK.|


-----

###### 9.1.2.7 Security features

**Feature**

1 Security Mode O
Enabled ex-factory O
2 Secure key transfer M
FDSK M
Diffie-Hellman X

###### 9.1.2.8 Installer Procedures

**Feature**

1. Local Reset to default state [13] 1.3.1.2 M M M
2. Firmware update [13] 1.5.5 M M M

##### 9.2 Profile Module “Group Object Diagnostics”

###### 9.2.1 S-Mode

 9.2.1.1 GO Diagnostics “GO Diagnostics” is a Profile Module with functionality can be added to any KNX Profile that supports Group Objects. This clause does not put Profile requirements on the Medium Dependent Layers, the Common Profile (communication stack) or the Configuration, as these belong to the base Profile of the hosting device.

 If GO Diagnostics is implemented, then it shall give access to all active[ 50)] Group Objects (plain GOs and secure GOs).

50) GOs that are disabled in the ETS user interface may not be accessible with GO Diagnostics.

|Col1|Feature|All S-Mode Profiles|
|---|---|---|
|1|Security Mode|O|
||Enabled ex-factory|O|
|2|Secure key transfer|M|
||FDSK|M|
||Diffie-Hellman|X|

|Col1|Feature|Col3|KNX Secure|KNXnet/IP Security|KNX Data Security|
|---|---|---|---|---|---|
|1.|Local Reset to default state|[13] 1.3.1.2|M|M|M|
|2.|Firmware update|[13] 1.5.5|M|M|M|


-----

9.2.1.1.1 Interface Objects

9.2.1.1.1.1 Overview


0 Device Object M
3 Applicationprogram Object M
9 Group Object Table Object M

9.2.1.1.1.2 Device Object (Object Type = 0)

**Property**

1 PID_OBJECT_TYPE Data 3/x

|Interface Object|Group Object Diagnostics|
|---|---|
|0 Device Object|M|
|3 Applicationprogram Object|M|
|9 Group Object Table Object|M|

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|


NOTE 6 This requirement is actually superfluous: if any Interface Object is implemented then at least also the
Device Object shall be implemented.

9.2.1.1.1.3 Applicationprogram Object (Object Type = 3)


1 PID_OBJECT_TYPE Data 3/x
52 PID_OPERATION_MODE Function M

9.2.1.1.1.4 Group Object Table Object (Object Type = 9)

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|52 PID_OPERATION_MODE|Function|M|


9.2.1.1.1.4.1 Overview

**Property**

1 PID_OBJECT_TYPE Data 3/x
66 PID_GO_DIAGNOSTICS Function M

###### GO Diagnostics shall give access to all active GOs (plain GOs and secure GOs).

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|66 PID_GO_DIAGNOSTICS|Function|M|


-----

**9.2.1.1.1.4.2 PID_GO_DIAGNOSTICS (PID = 66)**

**Command**

**WriteServiceIDs**

**Nr** **Name**

WriteServiceID 00h Set local GO value M

WriteServiceID 01h Send A_GroupValue_Write M

WriteServiceID 02h Send local GO value on bus M

WriteServiceID 03h Send A_GroupValue_Read M

WriteServiceID 04h Limit group service senders M

**ReadServiceIDs**

**Nr** **Name**

ReadServiceID 00h Get GO Config M

ReadServiceID 01h Get local GO value M

###### 9.2.2 E-Mode

 9.2.2.1 GO Diagnostics GO Diagnostics is supported through PID_GO_DIAGNOSTICS in the E-Mode Channel Object or the Adjusted E-Mode Channel Object of FEC (“Flexible E-Mode Channels). GO Diagnostics can thus be seen as a Profile Module for FEC.

 If GO Diagnostics is implemented, then it shall give access to all active[ 51)] Group Objects (plain GOs and secure GOs).

51) In E-Mode, GOs may typically become inactive in function of the AJS-parameter value.

|Command|Col2|Group Object Diagnostics|
|---|---|---|
|**WriteServiceIDs**|**WriteServiceIDs**||
|**Nr**|**Name**||
|WriteServiceID 00h|Set local GO value|M|
|WriteServiceID 01h|Send A_GroupValue_Write|M|
|WriteServiceID 02h|<br>Send local GO value on bus|M|
|WriteServiceID 03h|Send A_GroupValue_Read|M|
|WriteServiceID 04h|<br>Limit group service senders|M|
|**ReadServiceIDs**|**ReadServiceIDs**||
|**Nr**|**Name**||
|ReadServiceID 00h|Get GO Config|M|
|ReadServiceID 01h|Get local GO value|M|


-----

9.2.2.1.1 Interface Objects

9.2.2.1.1.1 Overview

**Interface Object**

0 Device Object M
3 Applicationprogram Object M
14 E-Mode Channel Object M[ a]
15 Adjusted E-Mode Channel Object C[ b]
a One instance of the E-Mode Channel Object shall
be foreseen for each implemented E-Mode Channel.
b One instance of the Adjusted E-Mode Channel shall
be implemented for each possible value of the
Adjustable Parameter (AJS) in each instance of the
E-Mode Channel Object. The Adjusted E-Mode
Channel Object is only mandatory if there is an
Adjusted E-Mode Channel.

9.2.2.1.1.2 Device Object (Object Type = 0)

**Property**

1 PID_OBJECT_TYPE Data 3/x

NOTE 7 This requirement is actually superfluous: if there is any Interface Object is implemented then at least
also the Device Object shall be implemented.

9.2.2.1.1.3 Applicationprogram Object (Object Type = 3)

**Property**

1 PID_OBJECT_TYPE Data 3/x
52 PID_OPERATION_MODE Function M

|Interface Object|Group Object Diagnostics|
|---|---|
|0 Device Object|M|
|3 Applicationprogram Object|M|
|14 E-Mode Channel Object|M a|
|15 Adjusted E-Mode Channel Object|C b|
|a <br>One instance of the E-Mode Channel Object shall<br>be foreseen for each implemented E-Mode Channel.<br>b <br>One instance of the Adjusted E-Mode Channel shall<br>be implemented for each possible value of the<br>Adjustable Parameter (AJS) in each instance of the<br>E-Mode Channel Object. The Adjusted E-Mode<br>Channel Object is only mandatory if there is an<br>Adjusted E-Mode Channel.|a <br>One instance of the E-Mode Channel Object shall<br>be foreseen for each implemented E-Mode Channel.<br>b <br>One instance of the Adjusted E-Mode Channel shall<br>be implemented for each possible value of the<br>Adjustable Parameter (AJS) in each instance of the<br>E-Mode Channel Object. The Adjusted E-Mode<br>Channel Object is only mandatory if there is an<br>Adjusted E-Mode Channel.|

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|52 PID_OPERATION_MODE|Function|M|


-----

9.2.2.1.1.4 E-Mode Channel Object (Object Type = 14)

9.2.2.1.1.4.1 Overview

**Property**

1 PID_OBJECT_TYPE Data 3/x
66 PID_GO_DIAGNOSTICS Function C a
a PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is
supported for at least one GO of the E-Mode Channel. In an
implementation, there may thus be any combination of instances of
the E-Mode Channel Object with and without
PID_GO_DIAGNOSTICS.

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|66 PID_GO_DIAGNOSTICS|Function|C a|
|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the E-Mode Channel. In an<br>implementation, there may thus be any combination of instances of<br>the E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the E-Mode Channel. In an<br>implementation, there may thus be any combination of instances of<br>the E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the E-Mode Channel. In an<br>implementation, there may thus be any combination of instances of<br>the E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|


9.2.2.1.1.4.2 PID_GO_DIAGNOSTICS (PID = 66)

**Command**

**WriteServiceIDs**

**Nr** **Name**

WriteServiceID 00h Set local GO value M

WriteServiceID 01h Send A_GroupValue_Write M

WriteServiceID 02h Send local GO value on bus M

WriteServiceID 03h Send A_GroupValue_Read M

WriteServiceID 04h Limit group service senders M

**ReadServiceIDs**

**Nr** **Name**

ReadServiceID 00h Get GO Config M

ReadServiceID 01h Get local GO value M

###### GO Diagnostics shall give access to all active GOs (plain GOs and secure GOs).

|Command|Col2|Group Object Diagnostics|
|---|---|---|
|**WriteServiceIDs**|**WriteServiceIDs**||
|**Nr**|**Name**||
|WriteServiceID 00h|Set local GO value|M|
|WriteServiceID 01h|Send A_GroupValue_Write|M|
|WriteServiceID 02h|<br>Send local GO value on bus|M|
|WriteServiceID 03h|Send A_GroupValue_Read|M|
|WriteServiceID 04h|<br>Limit group service senders|M|
|**ReadServiceIDs**|**ReadServiceIDs**||
|**Nr**|**Name**||
|ReadServiceID 00h|Get GO Config|M|
|ReadServiceID 01h|Get local GO value|M|


-----

9.2.2.1.1.5 Adjusted E-Mode Channel Object (Object Type = 15)

9.2.2.1.1.5.1 Overview

**Property**

1 PID_OBJECT_TYPE Data 3/x
66 PID_GO_DIAGNOSTICS Function C a
a PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is
supported for at least one GO of the Adjusted E-Mode Channel. In
an implementation, there may thus be any combination of instances
of the Adjusted E-Mode Channel Object with and without
PID_GO_DIAGNOSTICS.

|Property|Col2|Group Object Diagnostics|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|
|66 PID_GO_DIAGNOSTICS|Function|C a|
|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the Adjusted E-Mode Channel. In<br>an implementation, there may thus be any combination of instances<br>of the Adjusted E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the Adjusted E-Mode Channel. In<br>an implementation, there may thus be any combination of instances<br>of the Adjusted E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|a <br>PID_GO_DIAGNOSTICS is mandatory only if GO Diagnostics is<br>supported for at least one GO of the Adjusted E-Mode Channel. In<br>an implementation, there may thus be any combination of instances<br>of the Adjusted E-Mode Channel Object with and without<br>PID_GO_DIAGNOSTICS.|


9.2.2.1.1.5.2 PID_GO_DIAGNOSTICS (PID = 66)
###### The same conditions shall apply in the Adjusted E-Mode Channel Object as in the E-Mode Channel Object: please refer to 9.2.1.1.1.4.2 above.

##### 9.3 KNX IP System Broadcast


1. A_DomainAddressSerialNumber_Write with 4 octet DoA via IP SBC M M M M
2. A_DomainAddressSerialNumber_Write with 21 octet DoA via IP SBC - M - M
3. IP system broadcast routing - - M M
4. IP System broadcast handling M M M M
5. PID_IP_SBC_CONTROL - - M M

|Col1|Feature|KNXnet/IP End devices|KNXnet/IP Secure End devices|KNXnet/IP Routers|KNXnet/IP Secure Routers|
|---|---|---|---|---|---|
|1.|A_DomainAddressSerialNumber_Write with 4 octet DoA via IP SBC|M|M|M|M|
|2.|A_DomainAddressSerialNumber_Write with 21 octet DoA via IP SBC|-|M|-|M|
|3.|IP system broadcast routing|-|-|M|M|
|4.|IP System broadcast handling|M|M|M|M|
|5.|PID_IP_SBC_CONTROL|-|-|M|M|


-----

#### 10 Management Client
###### In this clause all features of a device required for usage as a Management Client will be described.

##### 10.1 System tool
###### Existing BCUs provide a Managemebt Client implementation up to the Transport Layer. The Application Layer must be located in an external device connected via the PEI.

##### 10.2 Easy configurators (Ctrl-Mode)
###### Easy configurators probably are located in an end device with an HMI, but can also be an easy configuration software on a e.g. PC connected via EMI to a BCU.

 For all variants appear the same requirements.

 10.2.1 Communication

 10.2.1.1 Overview

**Easy**
**Controller**

1. Medium dependent layers

2. Physical Layer general M

3. Data Link Layer general M

4. Network Layer general M

5. Application Layer – Group oriented M

###### 10.2.1.2 Medium dependent layers Profiles defined in clause 3 (Profile of Medium dependent Layers) of this Volume 6 “Profiles” shall apply.

 10.2.1.3 Physical Layer general

**Specification** **Test**

[05] Contains no requirements. None.

###### 10.2.1.4 Data Link Layer general

|Col1|Easy<br>Controller|
|---|---|
|1. Medium dependent layers||
|2. Physical Layer general|M|
|3. Data Link Layer general|M|
|4. Network Layer general|M|
|5. Application Layer – Group oriented|M|

|Specification|Test|
|---|---|
|[05] Contains no requirements.|None.|

|Specification|Test|
|---|---|
|• **General**<br>[06] -<br>§1.1 “Functions of the Data Link Layer”<br>- <br>§1.2 “Possible media and their impact on<br>Layer-2”<br>- <br>§1.3 “Objective”|tested with medium specific tests|
|• **Individual Address / Group Address**<br>- <br>§1.4 “Definitions”|tested with medium specific tests|
|• **Data Link Layer Protocol**<br>- <br>§3 “Data Link Layer Protocols”|tested with medium specific tests|
|• **Parameters**<br>- <br>§4 “Parameter of Layer-2” (except<br>polling)|tested with medium specific tests|


-----

###### 10.2.1.5 Network Layer

**Specification**

   - **General**

[07] - §1 “Overview”

   - **NPDU**

[07] - §2.1 “NPDU”

   - **Parameters**

[07] - §2.3 “Parameters of Network Layer”:
hop_count, preferred value: 6.

   - **state machine**

[07] - §2.4.1 “State machine of Network Layer
for normal devices”

###### 10.2.2 Transport Layer–multicast

**Specification**

   - **TPDU**

[08] - §1.2 “Point-to-multipoint connectionless
communication mode”

    - §3.2 “T_Data_Group-service”



         - All end devices

         - Routers

         - Bridge

[24] - RF bidirectional end device

         - RF unidirectional sender

|Specification|Test|
|---|---|
|• **General**<br>[07] -<br>§1 “Overview”||
|• **NPDU**<br>[07] -<br>§2.1 “NPDU”|[25] -<br>§3 (Black Box Tests) 52) <br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|
|• **Parameters**<br>[07] -<br>§2.3 “Parameters of Network Layer”:<br>hop_count, preferred value: 6.|- <br>§3(Black Box Tests) 1) <br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|
|• **state machine**<br>[07] -<br>§2.4.1 “State machine of Network Layer<br>for normal devices”|[25] -<br>§3(Black Box Tests) 1)<br>- <br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24]<br>- <br>RF bidirectional end device<br>- <br>RF unidirectional sender|

|Specification|Test|
|---|---|
|• **TPDU**<br>[08] -<br>§1.2 “Point-to-multipoint connectionless<br>communication mode”<br>- <br>§3.2 “T_Data_Group-service”|[26] -<br>Transport Layer Tests – multicast|


###### 10.2.3 Transport Layer –connection oriented

 10.2.3.1 Overview

**Easy**
**Controller**
1. Transport Layer – broadcast M
2. Transport Layer – connection-oriented M
3. Transport Layer – connectionless 
52) System 1 or BCU 1 devices in test 3.4 (broadcast communication) may answer with routing count = 0...6.

|Col1|Easy<br>Controller|
|---|---|
|1. Transport Layer – broadcast|M|
|2. Transport Layer – connection-oriented|M|
|3. Transport Layer – connectionless|-|


-----

###### 10.2.3.2 Transport Layer – broadcast

**Specification**

[08] All requirements from the below are man
datory except for the coding of the internal
service primitives.

    - §1.3 “Point-to-point, Connectionless
(Broadcast) Communication Mode

    - §2 “TPDU”

    - §3.4 “T_Data_Broadcast-service”

###### 10.2.3.3 Transport Layer – connection oriented

**Specification**

[08] All requirements from the below are manda
tory except for the coding of the internal
service primitives.

    - §1.6 “Point-to-Point, Connection-Oriented
Communication Mode”“

    - §2 “TPDU”

    - §3.7 “T_Connect Service”

    - §3.8 “T_Disconnect Service”

    - §3.9 “T_Data_Connected Service”

    - §4 “Parameters of Transport Layer”

    - §5.1 “States”

    - §5.3 “Actions”

    - §5.4.1 “Style 1”

###### 10.2.3.4 Transport Layer – connectionless

|Specification|Test|
|---|---|
|[08] All requirements from the below are man-<br>datory except for the coding of the internal<br>service primitives.<br>- <br>§1.3 “Point-to-point, Connectionless<br>(Broadcast) Communication Mode<br>- <br>§2 “TPDU”<br>- <br>§3.4 “T_Data_Broadcast-service”||

|Specification|Test|
|---|---|
|[08] All requirements from the below are manda-<br>tory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”“<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect Service”<br>- <br>§3.8 “T_Disconnect Service”<br>- <br>§3.9 “T_Data_Connected Service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.1 “Style 1”||

|Specification|Test|
|---|---|
|[08] All requirements from the below are man-<br>datory except for the coding of the internal<br>service primitives.<br>- <br>§1.5 “Point-to-Point, Connectionless<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.6 “T_Data_Individual”||


-----

###### 10.2.3.5 Application Layer – Group Oriented

**Specification**

[09] - **APDU**

    - §2 “APDU”

    - §3.1.2 “A_GroupValue_Read-service”

    - §3.1.3 “A_GroupValue_Write-service”
All service primitives shall be supported.

   - **Data length**

    - §3.1 “Application Layer Services on
Multicast Communication Mode”: data
shall be encoded as specified in this
clause.

   - **Connection Codes**
Datapoint Types shall comply with the used
Connection Codes.

###### 10.2.4 Individual address client

**Easy**
**Controller**

1. IA Programming Mode client M

2. IA Serial Number client M

3. IA Check Layer-7 M

4. IA unload M[ a)]

a) Not mandatory if the function for resetting devices

to factory state is not provided.

- One of the possibilities is mandatory.

###### 10.2.4.1 IA Programming Mode client

**Specification**

[11] - **Address range, SNA**

    - §3.3 “Individual Addresses”

[12] - **Address setting**

    - §2.2 “NM_IndividualAddress_Read”

    - §2.3 “NM_IndividualAddress_Write”

###### 10.2.4.2 IA serial number client

|Specification|Test|
|---|---|
|[09]• **APDU**<br>- <br>§2 “APDU”<br>- <br>§3.1.2 “A_GroupValue_Read-service”<br>- <br>§3.1.3 “A_GroupValue_Write-service”<br>All service primitives shall be supported.<br>• **Data length**<br>- <br>§3.1 “Application Layer Services on<br>Multicast Communication Mode”: data<br>shall be encoded as specified in this<br>clause.|[28] -<br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24] -<br>RF bidirectional end device<br>[28] -<br>All end devices<br>- <br>Routers<br>- <br>Bridge<br>[24] -<br>RF bidirectional end device|
|• **Connection Codes**<br>Datapoint Types shall comply with the used<br>Connection Codes.|8/?/<br>? <br>Testing of Connection Codes)<br>[24] -<br>RF bidirectional end device|

|Col1|Easy<br>Controller|
|---|---|
|1. IA Programming Mode client|M|
|2. IA Serial Number client|M|
|3. IA Check Layer-7|M|
|4. IA unload|M a)|
|a) Not mandatory if the function for resetting devices<br>to factory state is notprovided.|a) Not mandatory if the function for resetting devices<br>to factory state is notprovided.|

|Specification|Test|
|---|---|
|[11]• **Address range, SNA**<br>- <br>§3.3 “Individual Addresses”||
|[12]• **Address setting**<br>- <br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write”||

|Specification|Test|
|---|---|
|[11]• **Address range, SNA**<br>- <br>§3.3 “Individual Addresses”||
|[12]• **Address setting**<br>- <br>§2.4 “NM_IndividualAddress_Serial-<br>Number_Read”<br>- <br>§2.5 “NM_IndividualAddress_Serial-<br>Number_Write”||
|[13] -<br>§6.3 “Network Configuration<br>Procedures”.||


-----

###### 10.2.4.3 IA Check Layer-7

**Specification** **Test**

[12] - §2.19 “NM_IndividualAddress_Check”

###### 10.2.4.4 IA unload

**Specification** **Test**

[11] - **Activation of Programming Mode**

    - §4.26.3.4 “Usage by the Management
Client” (Programming Mode Realisation
Type 2)

###### 10.2.5 Group Address check client

**Easy**
**Controller**

1. Group Address check M

###### 10.2.5.1 Group Address check

**Specification** **Test**

[11] - **Group Address range**

    - §3.4 “Group Addresses”

[12] - **Group Address check**

    - §2.23.3 “NM_GroupAddress_Scan”

###### 10.2.6 Device identification client

**Easy**
**Controller**

1. Device Descriptor Service – connection oriented client M

2. Device Descriptor Service – connectionless client 
3. Device Descriptor Type 0 client M

4. Device Descriptor Type 2 client M

###### 10.2.6.1 Device Descriptor Service – connection oriented client

**Specification** **Test**

[09] - §3.4.2.1 “A_DeviceDescriptor_Read
Service”

###### 10.2.6.2 Device Descriptor Service – connectionless client

|Specification|Test|
|---|---|
|[12] -<br>§2.19 “NM_IndividualAddress_Check”||

|Specification|Test|
|---|---|
|[11]• **Activation of Programming Mode**<br>- <br>§4.26.3.4 “Usage by the Management<br>Client” (Programming Mode Realisation<br>Type 2)||

|Col1|Easy<br>Controller|
|---|---|
|1. Group Address check|M|

|Specification|Test|
|---|---|
|[11]• **Group Address range**<br>- <br>§3.4 “Group Addresses”||
|[12]• **Group Address check**<br>- <br>§2.23.3 “NM_GroupAddress_Scan”||

|Col1|Easy<br>Controller|
|---|---|
|1. Device Descriptor Service – connection oriented client|M|
|2. Device Descriptor Service – connectionless client|-|
|3. Device Descriptor Type 0 client|M|
|4. Device Descriptor Type 2 client|M|

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read<br>Service”|[27] §5 (Network Management Tests)|

|Specification|Test|
|---|---|
|[09] -<br>§3.4.2.1 “A_DeviceDescriptor_Read<br>Service”||


-----

###### 10.2.6.3 Device Descriptor Type 0 client

**Specification** **Test**

[11] - §4.1.2 “Device Descriptor Type 0” [27] - §5 (Network Management Tests)

###### 10.2.6.4 Device Descriptor Type 2 client

**Specification** **Test**

[11] - §4.1.3 “Device Descriptor Type 2”

###### 10.2.7 Link client

**Easy**
**Controller**

1. Connection rules M

2. Standardised link information M

3. Link Management Client 
4. Fixed DMA link client M

5. Relocatable DMA link client M

6. Group Address range M

###### 10.2.7.1 Connection rules

**Specification** **Test**

[11] - **Group Address range**

    - §3.4 “Group Addresses”: range [C000h to
DFFFh] is mandatory

[13] - **Generation of linking information**

    - 6.2 “Appendix 2: Connection Rules”

[21] - **Calculation of links**

    - E-Mode Channel Code specifications
(various Chapters)

###### 10.2.7.2 Standardised link information

**Specification** **Test**

[21] - **Knowledge about connection**

**information of the channels to be linked**

    - E-Mode Channel Code specification
(various Chapters)

###### 10.2.7.3 Link Management Client

|Specification|Test|
|---|---|
|[11] -<br>§4.1.2 “Device Descriptor Type 0”|[27] -<br>§5 (Network Management Tests)|

|Specification|Test|
|---|---|
|[11] -<br>§4.1.3 “Device Descriptor Type 2”||

|Col1|Easy<br>Controller|
|---|---|
|1. Connection rules|M|
|2. Standardised link information|M|
|3. Link Management Client|-|
|4. Fixed DMA link client|M|
|5. Relocatable DMA link client|M|
|6. Group Address range|M|

|Specification|Test|
|---|---|
|[11]• **Group Address range**<br>- <br>§3.4 “Group Addresses”: range [C000h to<br>DFFFh] is mandatory||
|[13]• **Generation of linking information**<br>- <br>6.2 “Appendix 2: Connection Rules”||
|[21]• **Calculation of links**<br>- <br>E-Mode Channel Code specifications<br>(various Chapters)||

|Specification|Test|
|---|---|
|[21]• **Knowledge about connection**<br>**information of the channels to be linked**<br>- <br>E-Mode Channel Code specification<br>(various Chapters)||

|Specification|Test|
|---|---|
|[12]• **Downloading links**<br>- <br>§3.37 “Procedures with Link Services”||


-----

###### 10.2.7.4 Fixed DMA link client

**Specification** **Test**

[11] - **Location of tables**

    - §4.10.9.2 “Location” (GrAT – Easy 1)

    - §4.11.6.2 “Location” (GrOAT – Easy 1)

[11] - **Writing and reading links**

    - §4.10.9.1 “Format” (GrAT – Easy 1)

    - §4.16.10.5 “Usage by the Management
Client” (GrAT – Easy 1)

    - §4.17.7.1 “Format” (GrOAT – Easy 1)

    - §4.17.7.5 “Usage by Management Client”
(GrOAT – Easy 1)

###### 10.2.7.5 Relocatable DMA link client

 10.2.7.6 In combination with masks 0020h and 0021h

**Specification** **Test**

[11] - **Location of tables**

    - §4.17.8.2 “Location” (GrOAT – Easy 2)

    - §4.17.9.2 “Location” (GrOAT – Easy 3)

[11] - **Writing and reading links**

    - §4.17.8.1 “Format” (GrOAT – Easy 2)

    - §4.17.8.5 “Usage by the Management
Client” (GrOAT – Easy 2)

    - §4.16.11.1 “Format” (GrAT – Easy 2)

    - §4.16.11.5 “Usage by the Management
Client” (GrAT – Easy 2)

###### 10.2.7.7 In combination with masks 0701h

**Specification** **Test**

[11] - **Location of tables**

    - §4.17.9.2 “Location” (GrOAT – Easy 3)

    - §4.17.8.2 “Location” (GrOAT – Easy 2)

[11] - **Writing and reading links**

    - §4.16.11.1 “Format” (GrAT)

    - §4.16.11.5 “Usage by the Management
Client” (GrAT – Easy 2)

    - §4.17.9.1 “Format”

    - §4.17.9.5 “Usage by the Management
Client” (GrOAT – Easy 3)

###### 10.2.7.8 Group Address range

|Specification|Test|
|---|---|
|[11] • **Location of tables**<br>- <br>§4.10.9.2 “Location” (GrAT – Easy 1)<br>- <br>§4.11.6.2 “Location” (GrOAT – Easy 1)<br>[11] • **Writing and reading links**<br>- <br>§4.10.9.1 “Format” (GrAT – Easy 1)<br>- <br>§4.16.10.5 “Usage by the Management<br>Client” (GrAT – Easy 1)<br>- <br>§4.17.7.1 “Format” (GrOAT – Easy 1)<br>- <br>§4.17.7.5 “Usage by Management Client”<br>(GrOAT – Easy 1)||

|Specification|Test|
|---|---|
|[11]• **Location of tables**<br>- <br>§4.17.8.2 “Location” (GrOAT – Easy 2)<br>- <br>§4.17.9.2 “Location” (GrOAT – Easy 3)<br>[11]• **Writing and reading links**<br>- <br>§4.17.8.1 “Format” (GrOAT – Easy 2)<br>- <br>§4.17.8.5 “Usage by the Management<br>Client” (GrOAT – Easy 2)<br>- <br>§4.16.11.1 “Format” (GrAT – Easy 2)<br>- <br>§4.16.11.5 “Usage by the Management<br>Client”(GrAT – Easy 2)||

|Specification|Test|
|---|---|
|[11]• **Location of tables**<br>- <br>§4.17.9.2 “Location” (GrOAT – Easy 3)<br>- <br>§4.17.8.2 “Location”(GrOAT – Easy 2)||
|[11]• **Writing and reading links**<br>- <br>§4.16.11.1 “Format” (GrAT)<br>- <br>§4.16.11.5 “Usage by the Management<br>Client” (GrAT – Easy 2)<br>- <br>§4.17.9.1 “Format”<br>- <br>§4.17.9.5 “Usage by the Management<br>Client”(GrOAT – Easy 3)||

|Specification|Test|
|---|---|
|[11] -<br>§3.4 “Group Addresses”: range [C000h to<br>DFFFh] is mandatory||


-----

###### 10.2.8 Parameter client

**Easy**
**Controller**

1. Parameter blocks and location client M

2. Standardised parameters M

3. Reduced IO Parameter client 
4. Fixed DMA parameter client M

5. Relocatable DMA parameter client M

###### 10.2.8.1 Parameter blocks and location client

**Specification** **Test**

[13] - §6.5 “Appendix 5: Structures for
Parameters”

[21] - E-Mode Channel Code specification
(various Chapters)

###### 10.2.8.2 Standardised parameters

**Specification** **Test**

[21] - **Knowledge about parameters of the**

**channels to be connected**

    - E-Mode Channel Code specification
(various Chapters)[ a)]

a) Parameters must only be known, if they are relevant for linking, e. g. adjustable parameters. Al others are optional, but when
used then in the standardised formats.

###### 10.2.8.3 Reduced IO parameter client

**Specification** **Test**

[12] - **Downloading parameter** [27] - §2 “Network Management Server Tests”

    - §3.25.3 “DMP_ReducedInterfaceObject- corresponding tests
Write_R”

    - §3.27.3 “DMP_ReducedInterfaceObjectRead_R”

    - §3.28.3 “DMP_ReducedInterfaceObjectScan_R”

[10] - §4.1 “Common structure” [27] - §2 “Network Management Server Tests”

    - §4.3.4 “Reduced Interface Object” corresponding tests

|Col1|Easy<br>Controller|
|---|---|
|1. Parameter blocks and location client|M|
|2. Standardisedparameters|M|
|3. Reduced IO Parameter client|-|
|4. Fixed DMAparameter client|M|
|5. Relocatable DMAparameter client|M|

|Specification|Test|
|---|---|
|[13] -<br>§6.5 “Appendix 5: Structures for<br>Parameters”||
|[21] -<br>E-Mode Channel Code specification<br>(various Chapters)||

|Specification|Test|
|---|---|
|[21]• **Knowledge about parameters of the**<br>**channels to be connected**<br>- <br>E-Mode Channel Code specification<br>(various Chapters) a)||
|a) <br>Parameters must only be known, if they are relevant for linking, e. g. adjustable parameters. Al others are optional, but when<br>used then in the standardised formats.|a) <br>Parameters must only be known, if they are relevant for linking, e. g. adjustable parameters. Al others are optional, but when<br>used then in the standardised formats.|

|Specification|Test|
|---|---|
|[12]• **Downloading parameter**<br>- <br>§3.25.3 “DMP_ReducedInterfaceObject-<br>Write_R”<br>- <br>§3.27.3 “DMP_ReducedInterfaceObject-<br>Read_R”<br>- <br>§3.28.3 “DMP_ReducedInterfaceObject-<br>Scan_R”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[10] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduced Interface Object”|[27] -<br>§2 “Network Management Server Tests”<br>corresponding tests|


-----

###### 10.2.8.4 Fixed DMA parameter client

**Specification** **Test**

[11] - **Location of parameter blocks**

    - §4.18.7 “Group Object Table – E-Mode
Realisation Type 1
(GrOT – Easy 1)”

    - §4.19.2.2 “Location” (PaBT – Easy 1)

[11] - **Writing and reading parameters**

    - §4.19.2 “Parameter Block Table –
E-Mode Realisation Type 1
(PaBT – Easy 1)”

###### 10.2.8.5 Relocatable DMA parameter client

 10.2.8.6 In combination with masks 0020h and 0021h

**Specification** **Test**

[11] - **Location of parameter blocks**

    - §4.18.7 “Group Object Table – E-Mode
Realisation Type 1”

    - §4.19.2.2 “Location” (PaBT – Easy 1)

[11] - **Writing and reading parameters**

    - §4.19.2 “Parameter Block Table - Easy
Realisation Type 1 (PaBT – Easy 1)”

###### 10.2.8.7 In combination with masks 0701h

**Specification** **Test**

[11] - **Location of parameter blocks**

    - §4.19.4.2 “Location” (PaBT – Easy 3)

[11] - **Writing and reading parameters**

    - §4.19.4.1 “Format” (PaBT – Easy 3)

    - §4.19.4.4 “Usage by the Management
Client” (PaBT – Easy 3)

###### 10.2.9 Localisation

**Easy**
**Controller**

1. Localisation via Programming button O

2. Localisation via Localisation channel O

3. Localisation via Localisation flag L M

###### 10.2.9.1 Localisation via Programming Button

|Specification|Test|
|---|---|
|[11]• **Location of parameter blocks**<br>- <br>§4.18.7 “Group Object Table – E-Mode<br>Realisation Type 1<br>(GrOT – Easy 1)”<br>- <br>§4.19.2.2 “Location”(PaBT – Easy 1)||
|[11]• **Writing and reading parameters**<br>- <br>§4.19.2 “Parameter Block Table –<br>E-Mode Realisation Type 1<br>(PaBT – Easy 1)”||

|Specification|Test|
|---|---|
|[11] • **Location of parameter blocks**<br>- <br>§4.18.7 “Group Object Table – E-Mode<br>Realisation Type 1”<br>- <br>§4.19.2.2 “Location”(PaBT – Easy 1)||
|[11] • **Writing and reading parameters**<br>- <br>§4.19.2 “Parameter Block Table - Easy<br>Realisation Type 1(PaBT – Easy 1)”||

|Specification|Test|
|---|---|
|[11]• **Location of parameter blocks**<br>- <br>§4.19.4.2 “Location”(PaBT – Easy 3)||
|[11]• **Writing and reading parameters**<br>- <br>§4.19.4.1 “Format” (PaBT – Easy 3)<br>- <br>§4.19.4.4 “Usage by the Management<br>Client”(PaBT – Easy 3)||

|Col1|Easy<br>Controller|
|---|---|
|1. Localisation via Programming button|O|
|2. Localisation via Localisation channel|O|
|3. Localisation via Localisation flag L|M|

|Specification|Test|
|---|---|
|[12] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write”|[27] -<br>2.3 (Network Management Tests)|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode|[27] -<br>2.3 (Network Management Tests)|


-----

###### 10.2.9.2 Localisation via Localisation Channel

**Specification**

[13] - §6.2.1.3.1 “Definition and use” (Ctrl-Mode
localisation)

    - §6.2.1.3.5 “Procedure through
Localisation Channels” (Ctrl-Mode
localisation)

###### 10.2.9.3 Localisation via Localisation Flag L

|Specification|Test|
|---|---|
|[13] -<br>§6.2.1.3.1 “Definition and use” (Ctrl-Mode<br>localisation)<br>- <br>§6.2.1.3.5 “Procedure through<br>Localisation Channels” (Ctrl-Mode<br>localisation)||

|Specification|Test|
|---|---|
|[13] -<br>§6.2.1.3.1 “Definition and use” (Ctrl-Mode<br>localisation)<br>- <br>§6.2.1.3.4 “Procedure through<br>Localisation Flag L (default procedure)”<br>(Ctrl-Mode localisation)||


-----

### Annex A

###### (normative)

### Interface Objects and Properties in Profiles

##### A.1 General requirements

###### A.1.1 Minimal required Interface Objects and Properties Please refer to [10] clause “Minimal requirements for Interface Objects” for general requirements on mandatory Interface Objects and Properties.

 In the specification below, any Interface Object or any Property in an Interface Object that is not listed is optional.

EXAMPLE In the list of Interface Objects for S-Mode End-devices, the following Interface Objects are not listed, because they are not mandatory (thus optional) in any Profile.

6 Router Object
7 LTE Address Filter Table Object
8 cEMI Server Object
10 Polling Master
11 KNXnet/IP Parameter Object

###### A.1.2 Legend A.1.2.1 Data Properties In the following, the access levels are noted as “read access level”/”write access level”. “m” denotes the read access level; n denotes the write access level.

EXAMPLE 3/0 means a read access level equal to 3 and a write access level equal to 0.

NOTE 1 The access levels to Interface Objects are specified in [10].

NOTE 2 This AN uses the access levels from 0 to 3. For the relation to access levels 0 to 15 as used in certain Profiles, please refer to [10].

|6|Router Object|
|---|---|
|7|LTE Address Filter Table Object|
|8|cEMI Server Object|
|10|Polling Master|
|11|KNXnet/IP Parameter Object|


-----

###### Table 3 – Legend for Data Properties

|Symbol|Property<br>existence|read access level|Col4|write access level|Col6|Col7|Col8|Interpetation|
|---|---|---|---|---|---|---|---|---|
|**Symbol**|**Property**<br>**existence**|**recom-**<br>**mended**|**level**<br>**0, 1, 2 or 3**<br>**allowed?**|**recom-**<br>**mended**|**read**<br>**only**<br>**allowed?**|**level**<br>**0 or 1**<br>**allowed?**|**level**<br>**2 or 3**<br>**allowed?**|**level**<br>**2 or 3**<br>**allowed?**|
|**x **|not<br>allowed|n/a|n/a|n/a|n/a|n/a|n/a|It is not allowed to implement this Property as Data Property.|
|**m/x**|mandatory|m|YES|read only|YES|YES|NO|The Property is mandatory. m is the recommended default read<br>access level. The Property shall be read-only; the Property may be<br>writeable, but only with the access levels 0 or 1.|
|**m/(n)**|mandatory|m|YES|read only|YES|YES|YES|The Property is mandatory. m is the recommended default read<br>access level. The Property may be read-only. If the Property is<br>writeable, then the recommended write access level is n.|
|**m/n**|mandatory|m|YES|n|NO|YES|YES|The Property is mandatory. m is the recommended default read<br>access level and n is the recommended default write access level.|
|**(m/n)**|optional|m|YES|n|NO|YES|YES|The Property is optional. If it is implemented, then m is the<br>recommened default read access level and n is the recommended<br>default write access level.|
|**(m/x)**|optional|m|YES|read only|YES|YES|NO|The Property is optional. If it is implemented, then m is the<br>recommended default read access level. The Property shall be<br>read-only; the Property may be writeable, but only with the access<br>levels 0 or 1.|
|**(m/(n))**|optional|m|YES|read only|YES|YES|YES|The Property is optional. If it is implemented, then m is the<br>recommended default read access level. The Property may be<br>writable with the recommended default access level n, but may be<br>read-only as well.|


-----

###### A.1.2.2 Network Parameter Properties

 Table 4 – Legend for Network Parameter Properties

**Symbol** **Description**
x It is not allowed to implement this Property as Network Parameter Property.
R The Property value shall be readable via A_NetworkParameter_Read
W The Property value shall be writeable via A_NetworkParameter_Write
T The Property value shall be transmitted using A_NetworkParameter_Write
I It is mandatory to support this Property via A_NetworkParameter_InfoReport.

###### If a symbol is not present, then it shall not be possible to access the Network Parameter Property via the service use that it stands for.

EXAMPLE “T” stands for transmission of the Property Value through an A_NetworkParameter_Write. If in the specification tables below “T” is not listed for a Property, then it is not allowed to
transmit this Property Value using the A_NetworkParameter_Write-service.

###### A.1.2.3 Function Properties

 Table 5 – Legend for Function Properties

**Symbol** **Description**
x It is not allowed to implement this Property as Function Property.
O It is optional to implement this Function Property.
M It is mandatory to implement this Function Property.

###### A.1.2.4 A_GroupPropValue_Read, A_GroupPropValue_Write, A_GroupPropValue_InfoReport This Appendix solely specifies Properties in System Interface Objects. The above services are only used for runtime communication and do not access system Properties.

 A.1.2.5 “Local” access ways The specifications below solely concern “remote access”, this means accessing the Property from the field bus communication medium. Properties may however also be accessed:

 - in the KNXnet/IP Tunneling Server from the KNXnet/IP side, or - in the device hosting an EMI access (EMI 1, EMI 2 or cEMI) through this EMI interface.

 If there are specific permissions or restrictions concerning this local access, then this will be specified as well.

|Symbol|Description|
|---|---|
|<br>x|<br>It is not allowed to implement this Property as Network Parameter Property.|
|R|The Property value shall be readable via ANetworkParameterRead|
|W|__<br>The Property value shall be writeable via ANetworkParameterWrite|
|T|__<br>The Property value shall be transmitted using ANetworkParameterWrite|
|I|__<br>It is mandatory to support this Property via ANetworkParameterInfoReport.|

|Symbol|Description|
|---|---|
|<br>x|<br>It is not allowed to implement this Property as Function Property.|
|O|It is optional to implement this Function Property.|
|M|It is mandatory to implement this Function Property.|


-----

###### Table 6 – Specification style for local access (EXAMPLE)

Property

57 PID_SUBNET_ADDR Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x
Network O O O M M M O O O O O O O O
Local O O O M M M O O O O M M M O

###### A.1.2.6 Dedicated services Some (part of) data in a KNX device may be accessible through Property Values and via dedicated services.

EXAMPLE 1 PID_SUBNET_ADDR, PID_DEVICE_ADDR via A_IndividualAddress_Write.

EXAMPLE 2 PID_DOMAIN_ADDRESS via A_DomainAddress_Write

EXAMPLE 3 PID_SERIAL_NUMBER in A_IndividualAddress_SerialNumber_Write

###### Regardless of the access way and the access rights, the functionality of these services for this data shall be maintained as specified in [09] without restriction.

##### A.2 S-Mode Profiles – End Devices

###### A.2.1 General Access levels for mask 0020h, 0021h and 0701h

 For the Data Properties of these masks, the indicated access level is the implemented access level. This is still the recommended access level, though it may deviate from a possible more appropriate access level.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|57 PID_SUBNET_ADDR|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|57 PID_SUBNET_ADDR|Network|O|O|O|M|M|M|O|O|O|O|O|O|O|O|
|57 PID_SUBNET_ADDR|Local|O|O|O|M|M|M|O|O|O|O|M|M|M|O|


-----

###### A.2.2 Interface Objects

 S-Mode Profiles  End-devices  Interface Objects

Interface Object

0 Device Object M M M M M M M O M M M M M M M
1 Addresstable Object M M M M M M M O M M M M M M O
2 Association Table Object M M M M M M M O M M M M M M O
3 Applicationprogram Object M M M M M M M O M M M M M M O
6 Router Object X X X X X X X X X X X X X X X
9 Group Object Table Object O O O O M M M O O O M M M M O
11 KNXnet/IP Parameter Object O O O O O O O O O O O O O M O

|Interface Object|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0 Device Object|M|M|M|M|M|M|M|O|M|M|M|M|M|M|M|
|1 Addresstable Object|M|M|M|M|M|M|M|O|M|M|M|M|M|M|O|
|2 Association Table Object|M|M|M|M|M|M|M|O|M|M|M|M|M|M|O|
|3 Applicationprogram Object|M|M|M|M|M|M|M|O|M|M|M|M|M|M|O|
|6 Router Object|X|X|X|X|X|X|X|X|X|X|X|X|X|X|X|
|9 Group Object Table Object|O|O|O|O|M|M|M|O|O|O|M|M|M|M|O|
|11 KNXnet/IP Parameter Object|O|O|O|O|O|O|O|O|O|O|O|O|O|M|O|


-----

###### A.2.3 Device Object

 S-Mode Profiles  End-devices  Device Object

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 15/x 3/x 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
(3/3)
8 PID_SERVICE_CONTROL 53) Data (3/3) 3/0 3/0 (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (15/1) (3/3) (3/3) (3/3) (3/3) (3/3)
9 PID_FIRMWARE_REVISION Data (3/x) 3/x 3/x 3/x (3/x) (3/x) (3/x) (3/x) (15/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)
3/x
11 PID_SERIAL_NUMBER 54) Data 3/x 3/x 3/0 3/(3) (3/x) (3/x) (3/x) (3/x) 15/x 3/x 3/x 3/x 3/x (3/x)
12 PID_MANUFACTURER_ID Data (3/x) 3/x 3/0 3/(3) 3/x 3/x 3/x 3/x 15/x 3/(1) 3/x 3/x 3/x 3/x (3/x)
14 PID_DEVICE_CONTROL Data 3/3 3/0 3/0 3/3 (3/3) (3/3) (3/3) 3/3 15/1 3/3 3/3 3/3 3/3 3/x (3/3)
15 PID_ORDER_INFO Data (3/3) 3/x 3/0 (3/3) (3/x) (3/x) (3/x) (3/3) (15/x) (3/3) 3/x 3/x 3/x (3/x) (3/3)
(3/3)
16 PID_PEI_TYPE 55) Data (3/x) 3/x 3/x 3/3 (3/x) (3/x) (3/x) (3/3) (15/x) (3/3) 3/x 3/x 3/x (3/3)
17 PID_PORT_CONFIGURATION Data (3/3) 3/0 3/0 (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
X
18 PID_POLL_GROUP_SETTINGS 56) Data (3/3) 3/0 3/0 (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
19 PID_MANUFACTURER_DATA Data (3/3) 3/x 3/0 (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (15/x) (3/3) (3/x) (3/x) (3/x) (3/x) (3/3)
21 PID_DESCRIPTION Data (3/3) (3/3) (3/3) (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
25 PID_VERSION Data (3/3) (3/3) (3/3) (3/3) (3/x) (3/x) (3/x) (3/3) (3/3) (3/3) 3/x 3/x 3/x 3/x (3/3)
51 PID_ROUTING_COUNT Data (3/3) (3/3) (3/3) (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) 3/3 3/3 3/3 3/3 (3/3)

53) PID_SERVICE_CONTROL is a bitfield of which not all fields have to be supported. For the specification of which Profile shall support which field, please refer to

A.2.5.1.
54) The optional support of PID_SERIAL_NUMBER is only allowed if the AL services A_IndividualAdressSerialNumber_Write, _Read and _Response are supported too.
55) PID_PEI_TYPE is mandatory for devices with PEI and supporting Properties.
56) PID_POLL_GROUP_SETTINGS is mandatory for all devices that support Fast Polling.
56) PID_POLL_GROUP_SETTINGS is mandatory for all devices that support Fast Polling.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|15/x|3/x|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|8 PID_SERVICE_CONTROL 53)|Data|(3/3)|3/0|3/0|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(15/1)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|9 PID_FIRMWARE_REVISION|Data|(3/x)|3/x|3/x|3/x|(3/x)|(3/x)|(3/x)|(3/x)|(15/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|
|11 PID_SERIAL_NUMBER 54)|Data|3/x|3/x|3/0|3/(3)|(3/x)|(3/x)|(3/x)|(3/x)|15/x|3/x|3/x|3/x|3/x|3/x|(3/x)|
|12 PID_MANUFACTURER_ID|Data|(3/x)|3/x|3/0|3/(3)|3/x|3/x|3/x|3/x|15/x|3/(1)|3/x|3/x|3/x|3/x|(3/x)|
|14 PID_DEVICE_CONTROL|Data|3/3|3/0|3/0|3/3|(3/3)|(3/3)|(3/3)|3/3|15/1|3/3|3/3|3/3|3/3|3/x|(3/3)|
|15 PID_ORDER_INFO|Data|(3/3)|3/x|3/0|(3/3)|(3/x)|(3/x)|(3/x)|(3/3)|(15/x)|(3/3)|3/x|3/x|3/x|(3/x)|(3/3)|
|16 PID_PEI_TYPE 55)|Data|(3/x)|3/x|3/x|3/3|(3/x)|(3/x)|(3/x)|(3/3)|(15/x)|(3/3)|3/x|3/x|3/x|(3/3)|(3/3)|
|17 PID_PORT_CONFIGURATION|Data|(3/3)|3/0|3/0|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|18 PID_POLL_GROUP_SETTINGS 56)|Data|(3/3)|3/0|3/0|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)|
|19 PID_MANUFACTURER_DATA|Data|(3/3)|3/x|3/0|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(15/x)|(3/3)|(3/x)|(3/x)|(3/x)|(3/x)|(3/3)|
|21 PID_DESCRIPTION|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|25 PID_VERSION|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/x)|(3/x)|(3/x)|(3/3)|(3/3)|(3/3)|3/x|3/x|3/x|3/x|(3/3)|
|51 PID_ROUTING_COUNT|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|3/3|(3/3)|


-----

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|52 PID_MAX_RETRY_COUNT|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|X|(3/3)|
|53 PID_ERROR_FLAGS|Data|(3/3)|(3/3)|(3/3)|3/3|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|54 PID_PROG_MODE|Data|(3/3)|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|3/3|(3/3)|
|55 PID_PRODUCT_ID|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|
|56 PID_MAX_APDU_LENGTH 57)|Data|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x57|3/x|3/x57|
|57 PID_SUBNET_ADDR 58)|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/059|3/059|3/059|3/0|(3/x)|
|57 PID_SUBNET_ADDR 58)|NwPar|x|x|x|x|W|W|W|x|x|x|x|x|x|x|x|
|58 PID_DEVICE_ADDR|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/059|3/059|3/059|3/0|(3/x)|
|62 PID_OBJECT_VALUE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|63 PID_OBJECTLINK|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|65 PID_PARAMETER|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|66 PID_OBJECT_ADDRESS|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|70 PID_DOMAIN_ADDRESS 60)|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|(3/3)|3/3|X|(3/3)|
|71 PID_IO_LIST|Data||||||||||||||3/0||
|72 PID_MGT_DESCRIPTOR_01|Data|(3/x)|(3/x)|(3/x)|(3/x)|3/x|3/x|3/x|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|X|(3/x)|
|73 PID_PL110_PARAM|Data|X|X|X|X|X|X|X|X|X|X|3/361|3/361|3/361|X|X|
|75 PID_RECEIVE_BLOCK_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)62|
|76 PID_RANDOM_PAUSE_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)62|


57) PID_MAX_APDU_LENGTH is mandatory for devices that support long frames.
58) This property shall not be writeable from the bus side with A_PropertyValue_Write. It may be writeable from the bus side through A_NetworkParameter_Write.
59) Mandatory for devices with an External Message Interface. Not allowed for devices without External Message Interface.
60) Mandatory for devices on open media with an EMI1 or EMI2 message interface.
61) PID_PL110_PARAM is mandatory for PL110 devices. It is not allowed on devices on any other communication medium.
62) Mandatory in BiBat Slave.


-----

(3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3))

NO_OF_TELEGR [64][)]

63) Mandatory in BiBat Retransmitter.
64) Group telegram rate limitation functionality via Properties is an optional feature for devices. But if implemented both Properties “group telegram rate limitation time
base” and “group telegram rate limitation number of telegrams” must be implemented.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|77 PID_RECEIVE_BLOCK_NR|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)62|
|78 PID_HARDWARE_TYPE|Data|(3/1)|(3/1)|(3/1)|3/(1)|(3/1)|(3/1)|(3/1)|(3/1)|(3/1)|3/1|(3/1)|(3/1)|(3/1)|(3/3)|(3/1)|
|79 PID_RETRANSMITTER_NUMBER|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)63|
|80 PID_SERIAL_NR_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)63|
|81 PID_BIBATMASTER_ADDRESS|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|(3/3)62|
|<br>83 PID_DEVICE_DESCRIPTOR|||||||||||||||3/x||
|85 PID_GROUP_TELEGR_RATE_LIMITATION_-<br>TIME_BASE 64)||(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|
|86 PID_GROUP_TELEGR_RATE_LIMITATION_-<br>NO_OF_TELEGR 64)||(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|


-----

###### A.2.3.1 PID_SERVICE_CONTROL (PID = 8)
 S-Mode Profiles  End-devices  Device Object  PID_SERVICE_CONTROL

Bit# Bit function

00 User Stopped_ServiceInfo Enable O M M M M M O O O O O O
01 OwnIndividual AddressReceived_ServiceInfo Enable O M M M M M O O O O O O
02 IndividualAddress_Write Enable O M M M M M O O M M O O
03 Reserved O O O O O O O O O O O O
04 Reserved O O O O O O O O O O O O
05 Reserved O O O O O O O O O O O O
06 Reserved O O O O O O O O O O O O
07 Reserved O O O O O O O O O O O O
08 Application Interface Layer Services on EMI Disable O M M M O O O O O O O O
09 Link Layer Services on EMI Disable O M M M O O O O O O O O
10 Network Layer Services on EMI Disable O M M M O O O O O O O O
11 Transport Layer Group Services on EMI Disable O M M M O O O O O O O O
12 Switch Service-Services on EMI Disable O M M M O O O O O O O O
13 Transport Layer Connection Oriented Services on EMI O M M M O O O O O O O O

Disable

14 Application Layer Services on EMI Disable O M M M O O O O O O O O
15 Management Services on EMI Disable O M M M O O O O O O O O

|Col1|Col2|System 2|Col4|Col5|Col6|Suystem 300|Col8|BIM M112|Col10|System B|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||BCU 2<br>?|BCU 2<br>?|BCU 2<br>?|||||||||
|Bit#|Bit function||mask 0020h|mask 0021h|mask 0025h|mask 0300h|mask 2300h|mask 0700h|mask 0701h|mask 07B0h|mask 17B0h|mask 2010h|mask 2110h|
|00|User Stopped_ServiceInfo Enable|O|M|M|M|M|M|O|O|O|O|O|O|
|01|OwnIndividual AddressReceived_ServiceInfo Enable|O|M|M|M|M|M|O|O|O|O|O|O|
|02|IndividualAddress_Write Enable|O|M|M|M|M|M|O|O|M|M|O|O|
|03|Reserved|O|O|O|O|O|O|O|O|O|O|O|O|
|04|Reserved|O|O|O|O|O|O|O|O|O|O|O|O|
|05|Reserved|O|O|O|O|O|O|O|O|O|O|O|O|
|06|Reserved|O|O|O|O|O|O|O|O|O|O|O|O|
|07|Reserved|O|O|O|O|O|O|O|O|O|O|O|O|
|08|Application Interface Layer Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|09|Link Layer Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|10|Network Layer Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|11|Transport Layer Group Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|12|Switch Service-Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|13|Transport Layer Connection Oriented Services on EMI<br>Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|14|Application Layer Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|
|15|Management Services on EMI Disable|O|M|M|M|O|O|O|O|O|O|O|O|


-----

###### A.2.3.2 PID_ERROR_FLAGS (PID = 53)
 S-Mode Profiles  End-devices  Device Object  PID_ERROR_FLAGS

Bit# Bit function

0 System 1 M M
1 App M M
2 EEPROM M M
3 Stack M M
4 Table Error M M
5 Trans M M
6 System 2 M M
7 System 3 x x

###### Bits that are not supported shall have the default value as specified in [11].

|Col1|Col2|Suystem 300|Col4|
|---|---|---|---|
|Bit#|Bit function|mask 0300h|mask 2300h|
|0|System 1|M|M|
|1|App|M|M|
|2|EEPROM|M|M|
|3|Stack|M|M|
|4|Table Error|M|M|
|5|Trans|M|M|
|6|System 2|M|M|
|7|System 3|x|x|


-----

###### A.2.4 Group Address Table Object (Object Type = 1)

 S-Mode Profiles  End-devices  Group Address Table Object

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 15/x 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/3 3/1 3/1 3/3 3/3 3/3 3/3 3/3 15/2 3/3 3/(3) 3/(3) 3/(3) 3/3
7 PID_TABLE_REFERENCE Data 3/x 3/x 3/x 3/x x x x 3/3 15/x 3/3 3/x 3/x 3/x 3/x
23 PID_TABLE Data (3/3) (3/3) (3/3) (3/3) 3/3 3/3 3/3 (3/3) (3/3) (3/3) 3/(3) 3/(3) 3/(3) 3/(3)
27 PID_MCB_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/x) (3/3) (3/3) (3/3) 3/3
28 PID_ERROR_CODE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x
53 PID_GROUP_RESPONDER_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) 3/3[65] 3/3[65] 3/3[65] X

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|15/x|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/3|3/1|3/1|3/3|3/3|3/3|3/3|3/3|15/2|3/3|3/(3)|3/(3)|3/(3)|3/3|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|3/x|3/x|x|x|x|3/3|15/x|3/3|3/x|3/x|3/x|3/x|
|23 PID_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|(3/3)|(3/3)|(3/3)|3/(3)|3/(3)|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/x)|(3/3)|(3/3)|(3/3)|3/3|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|
|53 PID_GROUP_RESPONDER_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/365|3/365|3/365|X|


65) This Property is mandatory for PL110 devices. For all other media, this Property shall not be implemented.


-----

###### A.2.4.1 PID_LOAD_STATE_CONTROL (PID = 5)

 Table 7 – Required Load Controls

**Load** **Sub-**
**Control** **type Description**

00h No operation ? ? ? ? ? ? O O O ? ?

01h Start Loading ? ? ? ? ? ? ? ? ? ? ?

02h Load Completed ? ? ? ? ? ? ? ? ? ? ?

03h Additional Load Controls ? ? ? ? ? ? ? ? ? ? ?
00h Absolute Code/Data Allocation M M M M M[ 66)] M[ 66)] O M M O O

01h Absolute Stack Allocation M[ 66)] M[ 66)]
**02h Segment Control Record** M M M M M[ 66)] M[ 66)] O M M O O
**03h Task Pointer Record** M M M M M[ 66)] M[ 66)] O M M O O
**04h Task Control Record-1** M M M M M[ 66)] M[ 66)] O M M O O
**05h Task Control Record-2** M M M M M[ 66)] M[ 66)] O M M O O

0Ah Relative Allocation ? ? ? ? M ? ? ? ? ? ?

0Bh Data Relative Allocation ? ? ? ? ? ? ? ? ? M M

04h Unload ? ? ? ? ? ? ? ? ? ? ?

66) The Additional Load Controls are only required if Additional Data shall be downloaded.

|Col1|Col2|Col3|System 2|Col5|Col6|Col7|Syystem 300|Col9|System 7|Col11|Col12|System B|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||BCU 2|BCU 2|BCU 2|||BIM M112|BIM M112|||||||
|**Load**<br>**Control**|**Sub-**<br>**type**|** Description**||mask 0020h|mask 0021h|mask 0025h|mask 0300h|mask 2300h|mask 0700h|mask 0701h|mask 0705h|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|mask 2110h|
|00h||No operation|?|?|?|?|?|?|O|O|O|?|?|O|?|?|
|01h||Start Loading|?|?|?|?|?|?|?|?|?|?|?|M|?|?|
|02h||Load Completed|?|?|?|?|?|?|?|?|?|?|?|M|?|?|
|03h||Additional Load Controls|?|?|?|?|?|?|?|?|?|?|?||?|?|
||00h|Absolute Code/Data Allocation|M|M|M|M|M 66)|M 66)|O|M|M|O|O|n/a|O|O|
||01h|Absolute Stack Allocation|||||M 66)|M 66)||||||n/a|||
||**02h**|** Segment Control Record**|M|M|M|M|M 66)|M 66)|O|M|M|O|O|n/a|O|O|
||**03h**|** Task Pointer Record**|M|M|M|M|M 66)|M 66)|O|M|M|O|O|n/a|O|O|
||**04h**|** Task Control Record-1**|M|M|M|M|M 66)|M 66)|O|M|M|O|O|n/a|O|O|
||**05h**|** Task Control Record-2**|M|M|M|M|M 66)|M 66)|O|M|M|O|O|n/a|O|O|
||0Ah|Relative Allocation|?|?|?|?|M|?|?|?|?|?|?|n/a|?|?|
||0Bh|Data Relative Allocation|?|?|?|?|?|?|?|?|?|M|M|M|?|?|
|04h||Unload|?|?|?|?|?|?|?|?|?|?|?|M|?|?|


-----

NOTE Table 7 specifies globally for the device which Load Controls shall be supported. Which Load Controls shall be supported for the management of a specific Resource is specified in the
(Realisation Type of) the Resource in [11].

###### A.2.4.2 PID_LOAD_STATE_CONTROL (PID = 5) Please refer to A.2.4.1.

 A.2.5 Association Table Object (Object Type = 2)

 S-Mode Profiles  End-devices  Association Table Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 15/x 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3) (3/(3))(3/(3))(3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) [(3/3) ]
5 PID_LOAD_STATE_CONTROL Data 3/3 3/1 3/1 3/3 3/3 3/3 3/3 3/3 15/2 3/3 3/(3) 3/(3) 3/(3) 3/3
7 PID_TABLE_REFERENCE Data 3/x 3/x 3/x 3/x (3/3) (3/3) (3/3) 3/3 15/x 3/3 3/x 3/x 3/x 3/x
23 PID_TABLE Data (3/3) (3/3) (3/3) (3/3) 3/3 3/3 3/3 (3/3) (3/3) (3/3) 3/(3) 3/(3) 3/(3) [3/(3) ]
27 PID_MCB_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) 3/3
28 PID_ERROR_CODE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/x) (3/x) (3/x) 3/x

###### A.2.5.1 PID_LOAD_STATE_CONTROL (PID = 5) Please refer to A.2.4.1.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 57B0h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|15/x|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/3|3/1|3/1|3/3|3/3|3/3|3/3|3/3|15/2|3/3|3/(3)|3/(3)|3/(3)|3/3|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|3/x|3/x|(3/3)|(3/3)|(3/3)|3/3|15/x|3/3|3/x|3/x|3/x|3/x|
|23 PID_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|(3/3)|(3/3)|(3/3)|3/(3)|3/(3)|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|28 PID_ERROR_CODE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/x)|(3/x)|(3/x)|3/x|


-----

###### A.2.6 Applicationprogram Object (Object Type = 3)

 S-Mode Profiles  End-devices  Application Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 15/x 3/x 3/x 3/x 3/x 3/x (3/x)
2 PID_OBJECT_NAME Data (3/3) (3/0) (3/0) (3/3) (3/(3)) (3/(3)) (3/(3)) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) [(3/3) ] (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/3 3/0 3/0 3/3 3/3 3/3 3/3 3/3 15/1 3/3 3/3 3/3 3/3 3/3 (3/3)
6 PID_RUN_STATE_CONTROL Data 3/3 3/0 3/0 3/3 3/3[68] 3/3[68] 3/3[68] 3/3 15/1 3/3 (3/3) (3/3) (3/3) [(3/3) ] (3/3)
7 PID_TABLE_REFERENCE Data 3/x 3/x 3/x 3/x (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x 3/x 3/x 3/x (3/x)
13 PID_PROGRAM_VERSION Data (3/3) 3/(x) 3/(0) 3/(3) 3/(3) 3/(3) 3/(3) 3/(3) 15/x 3/(3) 3/3 3/3 3/3 3/3 (3/3)
16 PID_PEI_TYPE Data (3/3) 3/(0) 3/(0) 3/(3) (3/(3)) (3/(3)) (3/(3)) 3/(3) 15/(1) 3/(3) 3/3 3/3 3/3 3/3 (3/3)
27 PID_MCB_TABLE Data (3/3) (3/0) (3/0) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) 3/3 (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x (3/x)
51 PID_PARAM_REFERENCE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)[69] (3/x)[69] (3/x)[69] (3/x) (3/x) (3/x) [(3/x) ] (3/x)

###### System B foresees two Application Programs; this table is valid for the Interface Objects of Application Program 1 and Application Program 2.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|67) System B|mask 07B0h|mask 17B0h|mask 57B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|15/x|3/x|3/x|3/x|3/x|3/x|(3/x)|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/0)|(3/0)|(3/3)|(3/(3))|(3/(3))|(3/(3))|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/3|3/0|3/0|3/3|3/3|3/3|3/3|3/3|15/1|3/3|3/3|3/3|3/3|3/3|(3/3)|
|6 PID_RUN_STATE_CONTROL|Data|3/3|3/0|3/0|3/3|3/368|3/368|3/368|3/3|15/1|3/3|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|3/x|3/x|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|3/x|3/x|3/x|(3/x)|
|13 PID_PROGRAM_VERSION|Data|(3/3)|3/(x)|3/(0)|3/(3)|3/(3)|3/(3)|3/(3)|3/(3)|15/x|3/(3)|3/3|3/3|3/3|3/3|(3/3)|
|16 PID_PEI_TYPE|Data|(3/3)|3/(0)|3/(0)|3/(3)|(3/(3))|(3/(3))|(3/(3))|3/(3)|15/(1)|3/(3)|3/3|3/3|3/3|3/3|(3/3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/0)|(3/0)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|(3/x)|
|51 PID_PARAM_REFERENCE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)69|(3/x)69|(3/x)69|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|


###### A.2.6.1 PID_LOAD_STATE_CONTROL (PID = 5) Please refer to A.2.4.1.

67) System B foresees two Application Programs; this table is valid for the Interface Objects of Application Program 1 and Application Program 2.
68) May be read-only for devices without loadable application (executable code)
69) Only mandatory for system 7 Easy Controller implementations


-----

###### A.2.6.2 PID_RUN_STATE_CONTROL (PID = 6)

**Run**
**Control Description**

00h No operation ? ? ? ? ? ? O O O ? ? ?
01h Restart ? ? ? ? ? ? ? ? ? ? ? ?
02h Stop ? ? ? ? ? ? ? ? ? ? ? ?

|Col1|Col2|System 2|Col4|Col5|Col6|Suystem 300|Col8|BIM M112|Col10|System B|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||BCU 2<br>?|BCU 2<br>?|BCU 2<br>?|||||||||
|**Run**<br>**Control**|** Description**||mask 0020h|mask 0021h|mask 0025h|mask 0300h|mask 2300h|mask 0700h|mask 0701h|mask 07B0h|mask 17B0h|mask 2010h|mask 2110h|
|00h|No operation|?|?|?|?|?|?|O|O|O|?|?|?|
|01h|Restart|?|?|?|?|?|?|?|?|?|?|?|?|
|02h|Stop|?|?|?|?|?|?|?|?|?|?|?|?|


-----

###### A.2.7 Interfaceprogram Object (Object Type = 4)

 S-Mode Profiles  End-devices  Interfaceprogram Object

Property

1 PID_OBJECT_TYPE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (15/x) (3/x) 3/x 3/x 3/x (3/x)
5 PID_LOAD_STATE_CONTROL Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (15/1) (3/3) 3/(3) 3/(3) 3/(3) (3/3)
6 PID_RUN_STATE_CONTROL Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (15/1) (3/3) 3/(3) 3/(3) 3/(3) (3/3)
7 PID_TABLE_REFERENCE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x 3/x 3/x (3/x)
13 PID_PROGRAM_VERSION Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (15/x) (3/3) 3/3 3/3 3/3 (3/3)
16 PID_PEI_TYPE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) 3/(3) 3/(3) 3/(3) (3/3)
27 PID_MCB_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)

###### A.2.7.1 PID_LOAD_STATE_CONTROL (PID = 5) Please refer to A.2.4.1.

|Property|Col2|System 2|mask 0020h|mask 0021h|mask 0025h|System 300|mask 0300h|mask 2300h|System 7|mask 0701h|mask 0705h|System B|mask 07B0h|mask 17B0h|mask 2010h|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(15/x)|(3/x)|3/x|3/x|3/x|(3/x)|
|5 PID_LOAD_STATE_CONTROL|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(15/1)|(3/3)|3/(3)|3/(3)|3/(3)|(3/3)|
|6 PID_RUN_STATE_CONTROL|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(15/1)|(3/3)|3/(3)|3/(3)|3/(3)|(3/3)|
|7 PID_TABLE_REFERENCE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|3/x|3/x|(3/x)|
|13 PID_PROGRAM_VERSION|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(15/x)|(3/3)|3/3|3/3|3/3|(3/3)|
|16 PID_PEI_TYPE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/(3)|3/(3)|3/(3)|(3/3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|


###### A.2.7.2 PID_RUN_STATE_CONTROL (PID = 6) Please refer to A.2.6.2.


-----

###### A.2.8 Group Object Table Object (Object Type = 9)

 S-Mode Profiles  End-devices  Group Object Table Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) [(3/3) ]
5 PID_LOAD_STATE_CONTROL Data 3/(3) 3/(3) 3/(3) 3/(3) 3/(3) 3/(3) 3/3
7 PID_TABLE_REFERENCE Data x x x 3/x 3/x 3/x 3/x
23 PID_TABLE Data x x x 3/(3) 3/(3) 3/(3) [3/(3) ]
27 PID_MCB_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) 3/3
28 PID_ERROR_CODE Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x
51 PID_GRP_OBJTABLE Data 3/3 3/3 3/3 (3/3) (3/3) (3/3) [(3/3) ]
52 PID_EXT_GRPOBJREFERENCE Data 3/(3) 3/(3) 3/(3) (3/3) (3/3) (3/3) [(3/3) ]

|Property|Col2|System 300|mask 0300h|mask 2300h|System B|mask 07B0h|mask 17B0h|mask 57B0h|
|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/(3)|3/(3)|3/(3)|3/(3)|3/(3)|3/(3)|3/3|
|7 PID_TABLE_REFERENCE|Data|x|x|x|3/x|3/x|3/x|3/x|
|23 PID_TABLE|Data|x|x|x|3/(3)|3/(3)|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/3|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|
|51 PID_GRP_OBJTABLE|Data|3/3|3/3|3/3|(3/3)|(3/3)|(3/3)|(3/3)|
|52 PID_EXT_GRPOBJREFERENCE|Data|3/(3)|3/(3)|3/(3)|(3/3)|(3/3)|(3/3)|(3/3)|


###### A.2.9 KNXnet/IP Parameter Object (Object Type = 11)

|Nr.|Property|Col3|Mask 57B0h|
|---|---|---|---|
|1|PIDOBJECTTYPE|Data, Local|3/x|
|51|__<br> PIDPROJECTINSTALLATIONID|Data, Local|3/3|
|<br>52|___<br> PIDKNXINDIVIDUALADDRESS|Data, Local|3/3|
|<br>53|___<br> PIDADDITIONALINDIVIDUALADDRESSES|Data, Local|(3/3)|


-----

54 PID_CURRENT_IP_ASSIGNMENT_METHOD Data, Local (3/x)
55 PID_IP_ASSIGNMENT_METHOD Data, Local 3/3
56 PID_IP_CAPABILITIES Data, Local 3/1
57 PID_CURRENT_IP_ADDRESS Data, Local 3/x
58 PID_CURRENT_SUBNET_MASK Data, Local 3/x
59 PID_CURRENT_DEFAULT_GATEWAY Data, Local 3/x
60 PID_IP_ADDRESS Data, Local 3/3
61 PID_SUBNET_MASK Data, Local 3/3
62 PID_DEFAULT_GATEWAY Data, Local 3/3
63 PID_DHCP_BOOTP_SERVER Data, Local (3/x)
64 PID_MAC_ADDRESS Data, Local 3/x
65 PID_SYSTEM_SETUP_MULTICAST_ADDRESS Data, Local 3/x
66 PID_ROUTING_MULTICAST_ADDRESS Data, Local 3/3
67 PID_TTL Data, Local 3/3
68 PID_KNXNETIP_DEVICE_CAPABILITIES Data, Local 3/x
69 PID_KNXNETIP_DEVICE_STATE Data, Local (3/x)
70 PID_KNXNETIP_ROUTING_CAPABILITIES Data, Local (3/x)
71 PID_PRIORITY_FIFO_ENABLED Data, Local x
72 PID_QUEUE_OVERFLOW_TO_IP Data, Local (3/x)
73 PID_QUEUE_OVERFLOW_TO_KNX Data, Local X
74 PID_MSG_TRANSMIT_TO_IP Data, Local (3/x)
75 PID_MSG_TRANSMIT_TO_KNX Data, Local X
76 PID_FRIENDLY_NAME Data, Local 3/3
77 PID_ROUTING_BUSY_WAIT_TIME Data, Local 3/1

|Nr.|Property|Col3|Mask 57B0h|
|---|---|---|---|
|54|PIDCURRENTIPASSIGNMENTMETHOD|Data, Local|(3/x)|
|<br>55|____<br> PIDIPASSIGNMENTMETHOD|Data, Local|3/3|
|<br>56|___<br> PIDIPCAPABILITIES|Data, Local|3/1|
|<br>57|__<br> PIDCURRENTIPADDRESS|Data, Local|3/x|
|<br>58|___<br> PIDCURRENTSUBNETMASK|Data, Local|3/x|
|<br>59|___<br> PIDCURRENTDEFAULTGATEWAY|Data, Local|3/x|
|<br>60|___<br> PIDIPADDRESS|Data, Local|3/3|
|<br>61|__<br> PIDSUBNETMASK|Data, Local|3/3|
|<br>62|__<br> PIDDEFAULTGATEWAY|Data, Local|3/3|
|<br>63|__<br> PIDDHCPBOOTPSERVER|Data, Local|(3/x)|
|<br>64|___<br> PIDMACADDRESS|Data, Local|3/x|
|<br>65|__<br> PIDSYSTEMSETUPMULTICASTADDRESS|Data, Local|3/x|
|<br>66|____<br> PIDROUTINGMULTICASTADDRESS|Data, Local|3/3|
|<br>67|___<br> PIDTTL|Data, Local|3/3|
|<br>68|_<br> PIDKNXNETIPDEVICECAPABILITIES|Data, Local|3/x|
|<br>69|___<br> PIDKNXNETIPDEVICESTATE|Data, Local|(3/x)|
|<br>70|___<br> PIDKNXNETIPROUTINGCAPABILITIES|Data, Local|(3/x)|
|<br>71|___<br> PIDPRIORITYFIFOENABLED|Data, Local|x|
|<br>72|___<br> PIDQUEUEOVERFLOWTOIP|Data, Local|(3/x)|
|<br>73|____<br> PIDQUEUEOVERFLOWTOKNX|Data, Local|X|
|<br>74|____<br> PIDMSGTRANSMITTOIP|Data, Local|(3/x)|
|<br>75|____<br> PIDMSGTRANSMITTOKNX|Data, Local|X|
|<br>76|____<br> PIDFRIENDLYNAME|Data, Local|3/3|
|<br>77|__<br> PIDROUTINGBUSYWAITTIME|Data, Local|3/1|


-----

##### A.3 S-Mode Profiles – Interfaces and Couplers

###### A.3.1 Interface Objects

 S-Mode Profiles  Interface and Couplers  Interface Objects

Interface Object

0 Device Object M O M ? ? O M M M M M M
1 Addresstable Object O O O ? ? O O O O n/s n/s O
2 Associationtable Object O O O ? ? O O O O n/s n/s O
3 Applicationprogram Object O O O ? ? O O O O n/s n/s O
4 Interfaceprogram Object O O O ? ? O O O O n/s n/s O
6 Router Object M O M X X X X OX X n/s n/s X
7 LTE Address Routing Table Object M O M ? ? O O O O n/s n/s O
8 cEMI Server Object O O O ? ? M M M M M M M
9 Group Object Table Object O O O ? ? O O O O n/s n/s O
10 Polling Master O O O ? ? O O O O n/s n/s O
11 KNXnet/IP Parameter Object 71 O O M O O O O O O n/s n/s O
19 RF Medium Object n/s n/s n/s n/s n/s n/s n/s n/s n/s n/a M n/s

70) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
71) The KNXnet/IP Parameter Object is mandatory if there is a KNXnet/IP interface.

|Interface Object|mask 0912h|mask 1900h|mask 091Ah|RF retransmitter|RF media coupler|cEMI server|38) Type 1|cEMI server on TP|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0 Device Object|M|O|M|?|?|O|M|M|M|M|M|M|
|1 Addresstable Object|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|2 Associationtable Object|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|3 Applicationprogram Object|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|4 Interfaceprogram Object|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|6 Router Object|M|O|M|X|X|X|X|OX|X|n/s|n/s|X|
|7 LTE Address Routing Table Object|M|O|M|?|?|O|O|O|O|n/s|n/s|O|
|8 cEMI Server Object|O|O|O|?|?|M|M|M|M|M|M|M|
|9 Group Object Table Object|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|10 Polling Master|O|O|O|?|?|O|O|O|O|n/s|n/s|O|
|11 KNXnet/IP Parameter Object 71|O|O|M|O|O|O|O|O|O|n/s|n/s|O|
|19 RF Medium Object|n/s|n/s|n/s|n/s|n/s|n/s|n/s|n/s|n/s|n/a|M|n/s|


-----

###### A.3.2 Device Object (Object Type = 0)

 S-Mode Profiles  Interface and Couplers  Device Object

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x M 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3) (3/3)

8 PID_SERVICE_CONTROL[ 73)] Data (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
9 PID_FIRMWARE_REVISION Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)

11 PID_SERIAL_NUMBER[ 74] Data 3/(0) 3/(0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
12 PID_MANUFACTURER_ID Data 3/(0) 3/0 M 3/0 3/0 3/0 3/0 3/0

14 PID_DEVICE_CONTROL[ 75)] Data 3/0 3/0 (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
15 PID_ORDER_INFO Data (3/(0)) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
19 PID_MANUFACTURER_DATA Data (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
51 PID_ROUTING_COUNT Data 3/0 3/0 (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)
53 PID_ERROR_FLAGS Data (3/0) (3/0) (3/0) (3/0) (3/0) x x (3/0)
54 PID_PROGMODE Data (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0) (3/0)

56 PID_MAX_APDU_LENGTH[ 76]) Data 3/x[76] 3/x[76] 3/x[76] 3/x[76] 3/x[76] 3/x 3/x 3/x[76]

72) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
73) PID_SERVICE_CONTROL is a bit field of which not all fields have to be supported. For the specification of which Profile shall support which field, please refer to

A.3.12.1.
74) The implementation of PID_SERIAL_NUMBER is subject to the conditions specified for the KNX Serial Number in Chapter 3/5/1 “Resources”.
75) PID_DEVICE_CONTROL is a bit field of which not all fields have to be supported. For the specification of which Profile shall support which field, please refer to

A.3.12.2.
76) This Property is mandatory for implementations provided after December 2006.

|Property|Col2|mask 0912h|mask 091Ah|38) Type 1|cEMI server on TP|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|M|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|||(3/3)||(3/3)|(3/3)|(3/3)|(3/3)|
|8 PID_SERVICE_CONTROL 73)|Data|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|9 PID_FIRMWARE_REVISION|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|
|11 PID_SERIAL_NUMBER 74|Data|3/(0)|3/(0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|12 PID_MANUFACTURER_ID|Data|3/(0)|3/0|M|3/0|3/0|3/0|3/0|3/0|
|14 PID_DEVICE_CONTROL 75)|Data|3/0|3/0|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|15 PID_ORDER_INFO|Data|(3/(0))|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|19 PID_MANUFACTURER_DATA|Data|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|51 PID_ROUTING_COUNT|Data|3/0|3/0|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|53 PID_ERROR_FLAGS|Data|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|x|x|(3/0)|
|54 PID_PROGMODE|Data|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|(3/0)|
|56 PID_MAX_APDU_LENGTH 76)|Data|3/x76|3/x76|3/x76|3/x76|3/x76|3/x|3/x|3/x76|


-----

|Property|Col2|mask 0912h|mask 091Ah|38) Type 1|cEMI server on TP|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|---|---|---|---|
|57 PID_SUBNET_ADDR 77)|Data|(3/x)|(3/x)|(3/x)|(3/x)78|(3/x)78|(3/x)|3/x 79)|(3/x)78|
|57 PID_SUBNET_ADDR 77)|NwPar|RT|RT|(RT)|(RT)|(RT)|(RW)|RW 79)|(RT)|
|57 PID_SUBNET_ADDR 77)|Local|n/s|n/s|n/s|n/s|n/s|M 80)|M 80)|n/s|
|58 PID_DEVICE_ADDR 78)|Data|(3/x)|3/x|(3/x)|(3/x)78|(3/x)78|(3/x)|3/x 79)|(3/x)78|
|58 PID_DEVICE_ADDR 78)|NwPar|RW|RW|(RW)|(RW)|(RW)|(RW)|RW 79)|(RW)|
|58 PID_DEVICE_ADDR 78)|Local|n/s|n/s|n/s|n/s|n/s|M 80)|M 80)|n/s|


77) This Property is mandatory for a cEMI Server with an own Individual Address, this is, on media with a time critical L2-ACK as TP1.
78) This Property is mandatory for a cEMI Server with an own Individual Address, this is, on media with a time critical L2-ACK as TP1.
79) The interpretation of the Properties PID_SUBNET_ADDR and PID_DEVICE_ADDR in the Device Object shall be as follows.

    - If the mask 2311h is implemented as a stand-alone device, then these Properties shall denote the Individual Address of the USB interface.

###### - If the mask 2311h is implemented in combination with an end device Profile then these Properties shall denote the Individual Address of the end device in which the USB
interface is hosted. These Properties are mandatory also if these are optional for the end device Profile.
80) Please refer to the clauses “Local Network Configuration (= via the cEMI interface)” in [13] for mask 2311h as stand-alone device and for mask 2311h in combination
with another mask : these Properties are mandatory in case the RF USB Interface is implemented in combination with a mask n. In that case, the Properties
PID_SUBNET_ADDR and PIDDEVICE_ADDR shall be accessible by the cEMI Client using the cEMI Services for Local Management.


-----

71 PID_IO_LIST Data (3/0) 3/0 C[ 81)] (3/0)[82] (3/0)[82] 3/0 3/0 (3/0)[82]
75 PID_RECEIVE_BLOCK_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) n/a (3/3) 3/3
76 PID_RANDOM_PAUSE_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) n/a (3/3) 3/3
77 PID_RECEIVE_BLOCK_NR Data (3/x) (3/x) (3/x) (3/x) (3/x) n/a (3/x) 3/x
78 PID_HARDWARE_TYPE Data (3/1) (3/1) (3/1) (3/1) (3/1) (3/1) (3/1) (3/1)
80 PID_SERIAL_NR_TABLE Data (3/3) (3/3) (3/3) (3/3) (3/3) n/a (3/3) 3/3
81 PID_BIBAT_MASTER_ADDRESS Data (3/3) (3/3) (3/3) (3/3) (3/3) n/a (3/3) 3/3
82 PID_RF_DOMAIN_ADDRESS[ 83)] Data (3/3) (3/3) (3/3) (3/3) 3/3 n/a (3/3) 3/3
84) 85)

Local O O n/a RW (RW)
83 PID_DEVICE_DESCRIPTOR[ 86)] Data (3/0) 3/0 (3/0) (3/0) (3/0) (3/0)[ 86)] (3/0)[ 87)] (3/0)
Local 0 O (3/0)[ 86)] 3/0[ 86)] (3/0)

81) Mandatory if cEMI server has more Interface Objects than the Device and the cEMI Server Object.
82) This Property is mandatory if the cEMI server has more Interface Objects than only Device Object and the cEMI Server Object.
83) PID_RF_DOMAIN_ADDRESS is mandatory if the cEMI server supports the RF medium.
84) If mask 2311h is implemented stand-alone in a device, then this Property will only be available over the cEMI connection: mask 2311h does not model access to any
Property over the bus, as the Network Layer and Transport Layer to convey the incoming messages to the Management are missing; incoming messages will typically
either be ignored, or routed to the cEMI Client.
85) In mask 2311h, PID_RF_DOMAIN_ADDRESS (PID = 82) in the Device Object is optional. If it is implemented, the MaS shall take care that its value is at all-time
synchronised with the value of PID_RF_DOMAIN_ADDRESS in the RF Medium Object.
86) PID_DEVICE_DESCRIPTOR is mandatory if the USB RF Interface 1.1 is implemented in combination with another KNX Profile. This PID_DEVICE_DESCRIPTOR
shall then return the DD0 of that Profile. See also
87) This Property is mandatory if the USB interface is hosted in an end device. It shall denote the Device Descriptor Type 0 of the end device.

|Property|Col2|mask 0912h|mask 091Ah|38) Type 1|cEMI server on TP|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|---|---|---|---|
|71 PID_IO_LIST|Data|(3/0)|3/0|C 81)|(3/0)82|(3/0)82|3/0|3/0|(3/0)82|
|75 PID_RECEIVE_BLOCK_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|n/a|(3/3)|3/3|
|76 PID_RANDOM_PAUSE_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|n/a|(3/3)|3/3|
|77 PID_RECEIVE_BLOCK_NR|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|n/a|(3/x)|3/x|
|78 PID_HARDWARE_TYPE|Data|(3/1)|(3/1)|(3/1)|(3/1)|(3/1)|(3/1)|(3/1)|(3/1)|
|80 PID_SERIAL_NR_TABLE|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|n/a|(3/3)|3/3|
|81 PID_BIBAT_MASTER_ADDRESS|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|n/a|(3/3)|3/3|
|82 PID_RF_DOMAIN_ADDRESS 83)|Data|(3/3)|(3/3)|(3/3)|(3/3)|3/3|n/a|(3/3)<br> 84) 85)|3/3|
|82 PID_RF_DOMAIN_ADDRESS 83)|Local|||O||O|n/a|RW|(RW)|
|83 PID_DEVICE_DESCRIPTOR 86)|Data|(3/0)|3/0|(3/0)|(3/0)|(3/0)|(3/0) 86)|(3/0) 87)|(3/0)|
|83 PID_DEVICE_DESCRIPTOR 86)|Local|||0||O|(3/0) 86)|3/0 86)|(3/0)|


-----

###### A.3.2.1 PID_DEVICE_DESCRIPTOR
 • In case of a stand-alone USB RF Interface 1.1, this PID_DEVICE_DESCRIPTOR in the Device Object is optional. If it is implemented, then it shall return the value 2311h.
 • In case the USB RF Interface 1.1 is implemented in combination with another Profile, then PID_DEVICE_DESCRIPTOR is mandatory and shall return the DD0 value for that Profile.


-----

###### A.3.2.2 PID_SERVICE_CONTROL (PID = 8)
 S-Mode Profiles  Interface and Couplers  Device Object  PID_SERVICE_CONTROL

Bit# Bit function

00 User Stopped_ServiceInfo Enable X X
01 OwnIndividual AddressReceived_ServiceInfo Enable M M
02 IndividualAddress_Write Enable M M
03 Reserved X X
04 Reserved X X
05 Reserved X X
06 Reserved X X
07 Reserved X X
08 Application Interface Layer Services on EMI Disable X X
09 Link Layer Services on EMI Disable X X
10 Network Layer Services on EMI Disable X X
11 Transport Layer Group Services on EMI Disable X X
12 Switch Service-Services on EMI Disable X X
13 Transport Layer Connection Oriented Services on EMI Disable X X
14 Application Layer Services on EMI Disable X X
15 Management Services on EMI Disable X X

|Bit# Bit function|mask 0912h|mask 091Ah|cEMI server on TP|cEMI server RF asynchr.|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|
|00 User Stopped_ServiceInfo Enable|X|X||||
|01 OwnIndividual AddressReceived_ServiceInfo Enable|M|M||||
|02 IndividualAddress_Write Enable|M|M||||
|03 Reserved|X|X||||
|04 Reserved|X|X||||
|05 Reserved|X|X||||
|06 Reserved|X|X||||
|07 Reserved|X|X||||
|08 Application Interface Layer Services on EMI Disable|X|X||||
|09 Link Layer Services on EMI Disable|X|X||||
|10 Network Layer Services on EMI Disable|X|X||||
|11 Transport Layer Group Services on EMI Disable|X|X||||
|12 Switch Service-Services on EMI Disable<br>13 Transport Layer Connection Oriented Services on EMI Disable|X|X||||
|12 Switch Service-Services on EMI Disable<br>13 Transport Layer Connection Oriented Services on EMI Disable|X|X||||
|14 Application Layer Services on EMI Disable<br>15 Management Services on EMI Disable|X|X||||
|14 Application Layer Services on EMI Disable<br>15 Management Services on EMI Disable|X|X||||


-----

###### A.3.2.3 PID_DEVICE_CONTROL (PID = 14)
 S-Mode Profiles  Interface and Couplers  Device Object  PID_DEVICE_CONTROL

Bit# Bit function

0User stopped x x
1Individual Address duplication M M
2Verify Mode On M M
3Safe State On x x
4reserved x x
5reserved x x
6reserved x x
7reserved x x

###### Bits that are not supported shall have the default value as specified in [11].

|Bit# Bit function|mask 0912h|mask 1900h|mask 091Ah|
|---|---|---|---|
|0User stopped|x||x|
|1Individual Address duplication|M||M|
|2Verify Mode On|M||M|
|3Safe State On|x||x|
|4reserved|x||x|
|5reserved|x||x|
|6reserved|x||x|
|7reserved|x||x|


-----

###### A.3.2.4 PID_ERROR_FLAGS (PID = 53)
 S-Mode Profiles  Interface and Couplers  Device Object  PID_ERROR_FLAGS

Bit# Bit function

0 System 1 M M
1 App M M
2 EEPROM M M
3 Stack M M
4 Table Error x x
5 Trans M M
6 System 2 M M
7 System 3 M M

###### Bits that are not supported shall have the default value as specified in [11].

|Col1|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Bit#|Bit function|mask 0912h|mask 1900h|mask 091Ah|
|0|System 1|M||M|
|1|App|M||M|
|2|EEPROM|M||M|
|3|Stack|M||M|
|4|Table Error|x||x|
|5|Trans|M||M|
|6|System 2|M||M|
|7|System 3|M||M|


-----

###### A.3.3 Router Object (Object Type = 6)

 _S-Mode Profiles  Interface and Couplers  Router Object_

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x ? ? ?
NwPar R R ? ? ?
5 PID_LOAD_STATE_CONTROL Data 3/0 3/0 ? ? ?
51 PID_MEDIUM_STATUS[ 88)] Data 3/x 3/x ? ? ?
NwPar R R ? ? ?
52 PID_MAIN_LCCONFIG Data 3/2 3/0 ? ? ?
53 PID_SUB_LCCONFIG Data 3/2 3/0 ? ? ?
54 PID_MAIN_LCGRPCONFIG Data 3/2 3/0 ? ? ?
55 PID_SUB_LCGRPCONFIG Data 3/2 3/0 ? ? ?
56 PID_ROUTETABLE_CONTROL Data 3/2 3/0 ? ? ?
57 PID_COUPL_SERV_CONTROL Data 3/0 3/0 ? ? ?

58 PID_MAX_APDU_LENGTH[ 89)] Data 3/x 3/x 3/x 3/x 3/x

59 PID_L2_COUPLER_TYPE [90)] Data 3/3 x x x x

88) This Property was named PID_LINE_STATUS in previouw publications.
89) This Property is mandatory for implementations provided after December 2006.
90) The Property PID_L2_COUPLER_TYPE is mandatory for new implementations starting from October 2008.
91) For a cEMI server working on Data Link Layer, the Properties are only visible through the External Message Interface but not from the bus.

|Property|Col2|mask 0912h|mask 091Ah|cEMI server on TP|cEMI server RF asynchr.|cEMI server asynch. & BiBat|
|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|?|?|?|
|1 PID_OBJECT_TYPE|NwPar|R|R|?|?|?|
|5 PID_LOAD_STATE_CONTROL|Data|3/0|3/0|?|?|?|
|51 PID_MEDIUM_STATUS 88)|Data|3/x|3/x|?|?|?|
|51 PID_MEDIUM_STATUS 88)|NwPar|R|R|?|?|?|
|52 PID_MAIN_LCCONFIG|Data|3/2|3/0|?|?|?|
|53 PID_SUB_LCCONFIG|Data|3/2|3/0|?|?|?|
|54 PID_MAIN_LCGRPCONFIG|Data|3/2|3/0|?|?|?|
|55 PID_SUB_LCGRPCONFIG|Data|3/2|3/0|?|?|?|
|56 PID_ROUTETABLE_CONTROL|Data|3/2|3/0|?|?|?|
|57 PID_COUPL_SERV_CONTROL|Data|3/0|3/0|?|?|?|
|58 PID_MAX_APDU_LENGTH 89)|Data|3/x|3/x|3/x|3/x|3/x|
|59 PID_L2_COUPLER_TYPE90)|Data|3/3|x|x|x|x|


-----

###### A.3.4 LTE Address Routing Table Object (Object Type = 0007h)

 S-Mode Profiles  Couplers and Interfaces  LTE Address Routing Table Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x
5 PID_LOAD_STATE_CONTROL Data 3/0 3/0
51 PID_LTE_ROUTESELECT Data 3/0 3/0
52 PID_LTE_ROUTETABLE Data 3/0 3/0

|Property|Col2|mask 0912h|mask 091Ah|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|5 PID_LOAD_STATE_CONTROL|Data|3/0|3/0|
|51 PID_LTE_ROUTESELECT|Data|3/0|3/0|
|52 PID_LTE_ROUTETABLE|Data|3/0|3/0|


-----

###### A.3.5 cEMI Server Object (Object Type = 8)

 S-Mode Profiles  Interface and Couplers  cEMI Server Object

**TP1** **RF**

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x
2 PID_OBJECT_NAME Data n/s n/s (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3)) (3/(3))
51 PID_MEDIUM_TYPE Data (3/x) 3/x 3/x 3/x 3/x 3/x 3/x 3/x
52 PID_COMM_MODE Data (3/3) (3/3) 3/3 (3/3) (3/3) 3/3 3/3 (3/3)
53 PID_MEDIUM_AVAILABILITY Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)
54 PID_ADD_INFO_TYPES Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) (3/x)
55 PID_TIME_BASE Data (3/x) (3/x) n/s (3/x)[93] (3/x)[93] (3/x)[93] (3/x)[93] (3/x)[93]
57 PID_CEMI_SERVER_SNA Data n/s n/s n/s n/s n/s n/s 3/2[ 94)] n/s
Local n/s n/s n/s n/s n/s n/s RW[ 94)] n/s
58 PID_CEMI_SERVER_DEVICE_ADDRESS Data n/s n/s n/s n/s n/s n/s 3/2[ 94)] n/s
Local n/s n/s n/s n/s n/s n/s RW[ 94)] n/s
59 PID_BIBAT_NEXTBLOCK Data (3/x) (3/x) n/s x x n/a x 3/x[95]

91) For a cEMI server working on Data Link Layer, the Properties are only visible through the External Message Interface but not from the bus.
92) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
93) PID_TIME_BASE is mandatory if the Extended Relative Timestamp is supported.
94) The Properties PID_CLIENT_SNAPID_CEMI_SERVER_SNA and PID_CLIENT_DEVICE_ADDRESSPID_CEMI_SERVER_DEVICE_ADDRESS in the cEMI
Server Object shall denote the Individual Address of the USB Interface. These oppose to the Properties PID_SUBNET_ADDR and PID_DEVICE_ADDR in the Device
Object. PID_CEMI_SERVER_SNA and PID_CEMI_SERVER_DEVICE_ADDRESS shall only be accessible over the bus by Frames addresses to the “mask n IA”;
they shall not be accessible over the bus by Frames using the “cEMI Server IA”.

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|TP1|RF|Col10|
|---|---|---|---|---|---|---|---|---|---|
|**Property **||mask 0912h|mask 091Ah|Type 1 38)|cEMI server on TP 91)|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|2 PID_OBJECT_NAME|Data|n/s|n/s|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|(3/(3))|
|51 PID_MEDIUM_TYPE|Data|(3/x)|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|52 PID_COMM_MODE|Data|(3/3)|(3/3)|3/3|(3/3)|(3/3)|3/3|3/3|(3/3)|
|53 PID_MEDIUM_AVAILABILITY|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|
|54 PID_ADD_INFO_TYPES|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|
|55 PID_TIME_BASE|Data|(3/x)|(3/x)|n/s|(3/x)93|(3/x)93|(3/x)93|(3/x)93|(3/x)93|
|57 PID_CEMI_SERVER_SNA<br>|Data|n/s|n/s|n/s|n/s|n/s|n/s|3/2 94)|n/s|
|57 PID_CEMI_SERVER_SNA<br>|Local|n/s|n/s|n/s|n/s|n/s|n/s|RW 94)|n/s|
|58 PID_CEMI_SERVER_DEVICE_ADDRESS<br>|Data|n/s|n/s|n/s|n/s|n/s|n/s|3/2 94)|n/s|
|58 PID_CEMI_SERVER_DEVICE_ADDRESS<br>|<br>Local|n/s|n/s|n/s|n/s|n/s|n/s|RW 94)|n/s|
|59 PID_BIBAT_NEXTBLOCK|Data|(3/x)|(3/x)|n/s|x|x|n/a|x|3/x95|


-----

60 PID_RF_MODE_SELECT Data (3/3) (3/3) n/s (3/3) 3/(3) n/a (3/(2)) 3/(3)
Local n/s n/s n/s n/s n/s n/a M n/s
61 PID_RF_MODE_SUPPORT Data (3/3) (3/3) n/s (3/3) 3/x n/a 3/x 3/x
62 PID_RF_FILTERING_MODE_SELECT Data (3/3) (3/3) n/s (3/3) 3/3 3/3
63 PID_RF_FILTERING_MODE_SUPPORT Data (3/3) (3/3) n/s (3/3) 3/x 3/x
64 PID_COMM_MODES_SUPPORTED Data n/s n/s n/s n/s n/s (3)/x (3)/x n/s
Local n/s n/s n/s n/s n/s R R
66 PID_FILTERING_MODE_SELECT Data n/s n/s n/s (3/3) 3/3 (3)/x (3)/x 3/3
Local n/s n/s n/s n/s n/s RW RW
65 PID_FILTERING_MODE_SUPPORT Data n/s n/s n/s (3/3) 3/x (3)/X (3)/x 3/x
Local n/s n/s n/s n/s n/s R R

95) PID_BIBABAT_NEXTBLOCK is mandatory if the cEMI Server is a BiBat Master. If not, it is not allowed to implement this Property.

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|TP1|RF|Col10|
|---|---|---|---|---|---|---|---|---|---|
|**Property **||mask 0912h|mask 091Ah|Type 1 38)|cEMI server on TP 91)|cEMI server RF asynchr.|mask 0310h|mask 2311h|cEMI server asynch. & BiBat|
|60 PIDRFMODESELECT|Data|(3/3)|(3/3)|n/s|(3/3)|3/(3)|n/a|(3/(2))|3/(3)|
|___|Local|n/s|n/s|n/s|n/s|n/s|n/a|M|n/s|
|61 PID_RF_MODE_SUPPORT|Data|(3/3)|(3/3)|n/s|(3/3)|3/x|n/a|3/x|3/x|
|62 PID_RF_FILTERING_MODE_SELECT|Data|(3/3)|(3/3)|n/s|(3/3)|3/3|||3/3|
|63 PID_RF_FILTERING_MODE_SUPPORT|Data|(3/3)|(3/3)|n/s|(3/3)|3/x|||3/x|
|64 PID_COMM_MODES_SUPPORTED|Data|n/s|n/s|n/s|n/s|n/s|(3)/x|(3)/x|n/s|
|64 PID_COMM_MODES_SUPPORTED|Local|n/s|n/s|n/s|n/s|n/s|R|R||
|66 PID_FILTERING_MODE_SELECT|Data|n/s|n/s|n/s|(3/3)|3/3|(3)/x|(3)/x|3/3|
|66 PID_FILTERING_MODE_SELECT|Local|n/s|n/s|n/s|n/s|n/s|RW|RW||
|65 PID_FILTERING_MODE_SUPPORT|Data|n/s|n/s|n/s|(3/3)|3/x|(3)/X|(3)/x|3/x|
|65 PID_FILTERING_MODE_SUPPORT|Local|n/s|n/s|n/s|n/s|n/s|R|R||


-----

###### A.3.5.1 PID_COMM_MODE

**Communication Mode**

00h Data Link Layer M M

01h Data Link Layer Busmonitor O C[ 97)]

02h Data Link Layer Raw Frames O O

03h not used n/a n/a

04h not used n/a n/a

05h not used n/a n/a

06h cEMI Transport Layer C [a] C [a]

07h to EFh not used n/a n/a

F0h to FEh reserved n/a n/a

FFh “no layer” O O

a The cEMI Transport Layer communication mode is

mandatory if local device management is supported.

96) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
97) Busmonitor Mode is mandatory in a stand-alone KNX RF USB Interface. If the USB Interface is hosted in a KNX RF end device, then Busmonitor Mode is optional.

|Value (informative)|_ _<br>Communication Mode|mask 0310h|mask 2311h|
|---|---|---|---|
|00h|Data Link Layer|M|M|
|01h|Data Link Layer Busmonitor|O|C 97)|
|02h|Data Link Layer Raw Frames|O|O|
|03h|not used|n/a|n/a|
|04h|not used|n/a|n/a|
|05h|not used|n/a|n/a|
|06h|cEMI Transport Layer|C a|C a|
|07h to EFh|not used|n/a|n/a|
|F0h to FEh|reserved|n/a|n/a|
|FFh|“no layer”|O|O|
|a The cEMI Transport Layer communication mode is<br>mandatory if local device management is supported.|a The cEMI Transport Layer communication mode is<br>mandatory if local device management is supported.|a The cEMI Transport Layer communication mode is<br>mandatory if local device management is supported.|a The cEMI Transport Layer communication mode is<br>mandatory if local device management is supported.|


-----

###### A.3.6 KNXnet/IP Parameter Object (Object Type = 11)

 S-Mode Profiles  Interface and Couplers  KNXnet/IP Parameter Object

**PID** **Property**

1 PID_OBJECT_TYPE M
51 PID_PROJECT_INSTALLATION_ID M
52 PID_KNX_INDIVIDUAL_ADDRESS M
53 PID_ADDITIONAL_INDIVIDUAL_ADDRESSES M
55 PID_IP_ASSIGNMENT_METHOD M
57 PID_CURRENT_IP_ADDRESS M
58 PID_CURRENT_SUBNET_MASK M
59 PID_CURRENT_DEFAULT_GATEWAY M
60 PID_IP_ADDRESS M
61 PID_SUBNET_MASK M
62 PID_DEFAULT_GATEWAY M
64 PID_MAC_ADDRESS M
65 PID_SYSTEM_SETUP_MULTICAST_ADDRESS M
66 PID_ROUTING_MULTICAST_ADDRESS M
67 PID_TTL M
68 PID_EIBNETIP_DEVICE_CAPABILITIES M
69 PID_EIBNETIP_DEVICE_STATE M
70 PID_EIBNETIP_ROUTING_CAPABILITIES M
72 PID_QUEUE_OVERFLOW_TO_IP M
73 PID_QUEUE_OVERFLOW_TO_KNX M
74 PID_MSG_TRANSMIT_TO_IP M
75 PID_MSG_TRANSMIT_TO_KNX M
76 PID_FRIENDLY_NAME M
77 PID_DEVICE_DESCRIPTOR O

|PID|Property|mask 091Ah|
|---|---|---|
|<br>1|<br> PIDOBJECTTYPE|M|
|<br>51|__<br> PIDPROJECTINSTALLATIONID|M|
|<br>52|___<br> PIDKNXINDIVIDUALADDRESS|M|
|<br>53|___<br> PIDADDITIONALINDIVIDUALADDRESSES|M|
|<br>55|___<br> PIDIPASSIGNMENTMETHOD|M|
|<br>57|___<br> PIDCURRENTIPADDRESS|M|
|<br>58|___<br> PIDCURRENTSUBNETMASK|M|
|<br>59|___<br> PIDCURRENTDEFAULTGATEWAY|M|
|<br>60|___<br> PIDIPADDRESS|M|
|<br>61|__<br> PIDSUBNETMASK|M|
|<br>62|__<br> PIDDEFAULTGATEWAY|M|
|<br>64|__<br> PIDMACADDRESS|M|
|<br>65|__<br> PIDSYSTEMSETUPMULTICASTADDRESS|M|
|<br>66|____<br> PIDROUTINGMULTICASTADDRESS|M|
|<br>67|___<br> PIDTTL|M|
|<br>68|_<br> PIDEIBNETIPDEVICECAPABILITIES|M|
|<br>69|___<br> PIDEIBNETIPDEVICESTATE|M|
|<br>70|___<br> PIDEIBNETIPROUTINGCAPABILITIES|M|
|<br>72|___<br> PIDQUEUEOVERFLOWTOIP|M|
|<br>73|____<br> PIDQUEUEOVERFLOWTOKNX|M|
|<br>74|____<br> PIDMSGTRANSMITTOIP|M|
|<br>75|____<br> PIDMSGTRANSMITTOKNX|M|
|<br>76|____<br> PIDFRIENDLYNAME|M|
|<br>77|__<br> PIDDEVICEDESCRIPTOR|O|


-----

###### A.3.7 RF Medium Object (Object Type = 19)

 _S-Mode Profiles  Interface and Couplers  RF Medium Object_

**cEMI Server**
**RF asynch**

**PID** **Property**

1 PID_OBJECT_TYPE Data M M 3/1
51 PID_RF_MULTI_TYPE Data n/s n/s 3/2
56 PID_RF_DOMAIN_ADDRESS Data n/s n/s X
Local n/s n/s RW[ 99)]
57 PID_RF_RETRANSMITTER Data n/s n/s (3/2)
58 PID_FILTERING_MODE_SUPPORT Data n/s n/s X
59 PID_FILTERING_MODE_SELECT Data n/s n/s X
60 PID_RF_BIDIR_TIMEOUT Data n/s n/s n/a[ 100)]
70 PID_TRANSMISSION_MODE Data X O n/s
71 PID_RECEPTION_MODE Data X O n/s
72 PID_TEST_SIGNAL Data X O n/s
73 PID_FAST_ACK Data X O n/s
74 PID_FAST_ACK_ACTIVATE Data X O n/s
75 PID_RF_TYPES_SUPPORTED Data n/s n/s 3/0

98) The requirements apply both for KNX RF Ready as well as for KNX RF Multi.
99) In mask 2311h, PID_RF_DOMAIN_ADDRESS (PID = 56) is mandatory in the RF Medium Object.
It may additionally be implemented as PID_RF_DOMAIN_ADDRESS (PID = 82) in the Device Object. If that is the case then the MaS shall take care that that value is
at all-time synchronised with the value of PID_RF_DOMAIN_ADDRESS in the RF Medium Object.
100) According 2.6.3.1, a KNX RF interface shall always have the “RF Transceiver” functionality and not only the “RF sender” functionality.

|PID|Property|Col3|cEMI Server<br>RF asynch|Col5|Col6|
|---|---|---|---|---|---|
|**PID**|**Property**||<br>**RF Ready device**|<br>**RF Ready device**|**mask 2311h**|
|<br>1|<br> PIDOBJECTTYPE|Data|M|M|3/1|
|<br>51|__<br> PIDRFMULTITYPE|Data|n/s|n/s|3/2|
|<br>56<br>|___<br> PID_RF_DOMAIN_ADDRESS<br>|Data|n/s|n/s|X|
|<br>56<br>|___<br> PID_RF_DOMAIN_ADDRESS<br>|Local|n/s|n/s|RW 99)|
|57|PIDRFRETRANSMITTER|Data|n/s|n/s|(3/2)|
|<br>58|__<br> PIDFILTERINGMODESUPPORT|Data|n/s|n/s|X|
|<br>59|___<br> PIDFILTERINGMODESELECT|Data|n/s|n/s|X|
|<br>60|___<br> PIDRFBIDIRTIMEOUT|Data|n/s|n/s|n/a 100)|
|<br>70|___<br> PIDTRANSMISSIONMODE|Data|X|O|n/s|
|<br>71|__<br> PIDRECEPTIONMODE|Data|X|O|n/s|
|<br>72|__<br> PIDTESTSIGNAL|Data|X|O|n/s|
|<br>73|__<br> PIDFASTACK|Data|X|O|n/s|
|<br>74|__<br> PIDFASTACKACTIVATE|Data|X|O|n/s|
|<br>75|___<br> PIDRFTYPESSUPPORTED|Data|n/s|n/s|3/0|


-----

##### A.4 E-Mode Profiles

###### A.4.1 Interface Objects

 E-Mode Profiles  Interface Objects

Inteface Object

0 Device Object O M O O M O M M M
1 Addresstable Object O M O O O M[101] O O O
2 Associationtable Object O M O O O X[102] O O O
3 Applicationprogram Object O M O O O O M M M
14 E-Mode Channel Object O O O O O O M M M
15 Adjusted E-Mode Channel O O O O O O C[ a] C[ a] C[ a]
16 Text Catalogue Object O O O O O O C[ b] C[ b] C[ b]
18 E-Mode Device Object O O O O O O M M M

a One instance of the Adjusted E-Mode Channel shall be implemented for each possible
value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.
b This Text Catalogue Object is mandatory if the device allows selection of the language of
textual information.

101) There shall be one Address Table objects for each LTE logical tag types that is supported.
102) LTE communication mechanisms do not need an (S-Mode) Association Table. This only affects the LTE-part of the Easy LTE-device, for the S-Mode interface of an
LTE-Mode device, the correspondig S-Mode Profile (System 300) applies.

|Inteface Object|Easy Ctrl. fixed DMA|Easy Ctrl. reloc. DMA|Easy Supervisor|Easy Controller|PB-Mode|Easy LTE|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|
|0 <br>Device Object|O|M|O|O|M|O|M|M|M|
|1 <br>Addresstable Object|O|M|O|O|O|M101|O|O|O|
|2 <br>Associationtable Object|O|M|O|O|O|X102|O|O|O|
|3 <br>Applicationprogram Object|O|M|O|O|O|O|M|M|M|
|14<br>E-Mode Channel Object|O|O|O|O|O|O|M|M|M|
|15<br>Adjusted E-Mode Channel|O|O|O|O|O|O|C a|C a|C a|
|16<br>Text Catalogue Object|O|O|O|O|O|O|C b|C b|C b|
|18<br>E-Mode Device Object|O|O|O|O|O|O|M|M|M|
|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|a <br>One instance of the Adjusted E-Mode Channel shall be implemented for each possible<br>value of the Adjustable Parameter (AJS) in each instance of the E-Mode Channel Object.<br>b <br>This Text Catalogue Object is mandatory if the device allows selection of the language of<br>textual information.|


-----

###### A.4.2 Device Object

 E-Mode Profiles  Device Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x
11 PID_SERIAL_NUMBER Data (3/x) (3/x) (3/x) (3/x) (3/x) (3/x) 3/x 3/x 3/x
12 PID_MANUFACTURER_ID 3/x 3/x 3/x
15 PID_ORDER_INFO 3/1 3/1 3/1
21 PID_DESCRIPTION 3/3 3/3 3/3
30 PID_DOWNLOAD_COUNTER 3/1 3/1 3/1
54 PID_PROGMODE 3/3 3/3 3/3
56 PID_MAX_APDU_LENGTH Data 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x 3/x
63 PID_OBJECTLINK Function X X X
101 PID_CHANNEL_01_PARAM Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) X X X
… … Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) X X X
132 PID_CHANNEL_32_PARAM Data (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) X X X

|Property|Col2|Easy Ctrl. fixed DMA|Easy Ctrl. reloc. DMA|Easy Supervisor|Easy Controller|PB-Mode|Easy LTE|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|11 PID_SERIAL_NUMBER|Data|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|(3/x)|3/x|3/x|3/x|
|12 PID_MANUFACTURER_ID||||||||3/x|3/x|3/x|
|15 PID_ORDER_INFO||||||||3/1|3/1|3/1|
|21 PID_DESCRIPTION||||||||3/3|3/3|3/3|
|30 PID_DOWNLOAD_COUNTER||||||||3/1|3/1|3/1|
|54 PID_PROGMODE||||||||3/3|3/3|3/3|
|56 PID_MAX_APDU_LENGTH|Data|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|3/x|
|63 PID_OBJECTLINK|Function|||||||X|X|X|
|101 PID_CHANNEL_01_PARAM|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|X|X|
|… …|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|X|X|
|132 PID_CHANNEL_32_PARAM|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|X|X|X|


-----

###### A.4.3 Group Address Table Object

 E-Mode Profiles  Group Address Table Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x 3/x
5 PID_LOAD_STATE_CONTROL Data (3/3) 3/3 (3/3) (3/3) (3/3) (3/(3))
7 PID_TABLE_REFERENCE Data (3/3) 3/3 (3/3) (3/3) (3/3) x
51 PID_EXT_FRAMEFORMAT Data (3/3) (3/3) (3/3) (3/3) (3/3) 3/(3)
52 PID_ADDRTAB1 Data (3/3) (3/3) (3/3) (3/3) (3/3) 3/(3)

###### A.4.4 Association Table Object

 E-Mode Profiles  Association Table Object

Property

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x 3/x n.a.
5 PID_LOAD_STATE_CONTROL Data (3/3) 3/3 (3/3) (3/3) (3/3) n.a.
7 PID_TABLE_REFERENCE Data (3/3) 3/3 (3/3) (3/3) (3/3) n.a.

|Property|Col2|Easy Ctrl. fixed DMA|Easy Ctrl. reloc. DMA|Easy Supervisor|Easy Controller|PB-Mode|Easy LTE|
|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|3/x|
|5 PID_LOAD_STATE_CONTROL|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|(3/(3))|
|7 PID_TABLE_REFERENCE|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|x|
|51 PID_EXT_FRAMEFORMAT|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/(3)|
|52 PID_ADDRTAB1|Data|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|3/(3)|

|Property|Col2|Easy Ctrl. fixed DMA|Easy Ctrl. reloc. DMA|Easy Supervisor|Easy Controller|PB-Mode|Easy LTE|
|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|3/x|n.a.|
|5 PID_LOAD_STATE_CONTROL|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|n.a.|
|7 PID_TABLE_REFERENCE|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|n.a.|


-----

###### A.4.5 Applicationprogram Object

 E-Mode Profiles  Applicationprogram Object

Property

1 PID_OBJECT_TYPE Data 3/x[104] 3/x 3/x 3/x (3/x)[104] 3/x [3/X 3/X 3/X ]
5 PID_LOAD_STATE_CONTROL Data (3/3) 3/3 (3/3) (3/3) (3/3) (3/3) (3/3) (3/3) (3/3)
6 PID_RUN_STATE_CONTROL Data (3/3) 3/3 (3/3) (3/3) (3/3) (3/3) 3/3 3/3 3/3
7 PID_TABLE_REFERENCE Data (3/3) 3/3 (3/3) (3/3) (3/3) x (3/3) (3/3) (3/3)
51 PID_PARAM_REFERENCE Data (3/3) C[104] (3/3) (3/3) (3/3) (3/3) [(3/3) (3/3) (3/3) ]

|Property|Col2|Easy Ctrl. fixed DMA|Easy Ctrl. reloc. DMA|Easy Supervisor|Easy Controller|PB-Mode|103) Easy LTE|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x104|3/x|3/x|3/x|(3/x)104|3/x|3/X|3/X|3/X|
|5 PID_LOAD_STATE_CONTROL|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|
|6 PID_RUN_STATE_CONTROL|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|(3/3)|3/3|3/3|3/3|
|7 PID_TABLE_REFERENCE|Data|(3/3)|3/3|(3/3)|(3/3)|(3/3)|x|(3/3)|(3/3)|(3/3)|
|51 PID_PARAM_REFERENCE|Data|(3/3)|C104|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|(3/3)|


###### A.4.6 E-Mode Channel Object

 E-Mode Profiles  E-Mode Channel Object

|Property|Col2|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|
|1 <br>PID_OBJECT_TYPE|Data|3/1|3/1|3/1|
|2 <br>PID_OBJECT_NAME[]|Data|(3/1)|(3/1)|(3/1)|


103) The Applicationprogram Object of an Easy LTE device is common with the Applicationprogram Object of the S-Mode part of such a device (System 300). So, the
stronger requirements of the two Profiles apply.
104) Only mandatory for system 7 Easy Controller implementations


-----

21 PID_DESCRIPTION[] Data 3/3 3/3 3/3
25 PID_VERSION Data 3/1 3/1 3/1
51 PID_CHAN_NUMBER Data 3/1 3/1 3/1
52 PID_CHAN_CODE Data 3/1 3/1 3/1
53 PID_CHAN_FLAGS Data 3/1 3/1 3/1
54 PID_CHAN_FB_LIST[] Data (3/1) (3/1) (3/1)
55 PID_CHAN_ADJ_LISTS Data (3/1)[ 105)] (3/1) [105][)] (3/1)[ 105)]
61 PID_GO_CCODES_LIST Data 3/1 3/1 3/1
62 PID_GO_CFLAGS_LIST Data 3/1 3/1 3/1
63 PID_OBJECTLINK Function M M M
64 PID_GO_SUBUNIT Data (3/1) (3/1) (3/1)
65 PID_GO_NAME_LIST Data (3/1) (3/1) (3/1)
70 PID_PARAM_TYPES Data 3/1 3/1 3/1
71 PID_PARAM_FLAGS Data 3/1 3/1 3/1
72 PID_PARAM_NAMES Data (3/1) (3/1) (3/1)
73 PID_PARAM_UNITS Data (3/1) (3/1) (3/1)
79 PID_PARAM_VALUES Data 3/1 3/1 3/1

105) PID_CHAN_ADJ_LISTS shall be implemented if the E-Mode Channel is adjustable.

|Property|Col2|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|
|21 PID_DESCRIPTION[]|Data|3/3|3/3|3/3|
|25 PID_VERSION|Data|3/1|3/1|3/1|
|51 PID_CHAN_NUMBER|Data|3/1|3/1|3/1|
|52 PID_CHAN_CODE|Data|3/1|3/1|3/1|
|53 PID_CHAN_FLAGS|Data|3/1|3/1|3/1|
|54 PID_CHAN_FB_LIST[]|Data|(3/1)|(3/1)|(3/1)|
|55 PID_CHAN_ADJ_LISTS|Data|(3/1) 105)|(3/1) 105)|(3/1) 105)|
|61 PID_GO_CCODES_LIST|Data|3/1|3/1|3/1|
|62 PID_GO_CFLAGS_LIST|Data|3/1|3/1|3/1|
|63 PID_OBJECTLINK|Function|M|M|M|
|64 PID_GO_SUBUNIT|Data|(3/1)|(3/1)|(3/1)|
|65 PID_GO_NAME_LIST|Data|(3/1)|(3/1)|(3/1)|
|70 PID_PARAM_TYPES|Data|3/1|3/1|3/1|
|71 PID_PARAM_FLAGS|Data|3/1|3/1|3/1|
|72 PID_PARAM_NAMES|Data|(3/1)|(3/1)|(3/1)|
|73 PID_PARAM_UNITS|Data|(3/1)|(3/1)|(3/1)|
|79 PID_PARAM_VALUES|Data|3/1|3/1|3/1|


-----

###### A.4.6.1 PID_CHAN_FLAGS (PID = 53)

**Field**

###### A Adjustable M M I Input M M O Output M M LC Localisation Command C a C a LR Localisation report C a C a
a At least one of the fields Localisation Command or Localisation Report shall be
supported for each E-Mode Channel.
The field Localisation Command is typical for an actuator channel; the field
_Localisation Report is typical for a sensor channel._

|_ _<br>Field|Ctrl FEC|PB FEC|
|---|---|---|
|A <br>Adjustable|M|M|
|I <br>Input|M|M|
|O <br>Output|M|M|
|LC <br>Localisation Command|C a|C a|
|LR<br>Localisation report|C a|C a|
|a <br>At least one of the fields_Localisation Command_ or_Localisation Report_ shall be<br>supported for each E-Mode Channel.<br>The field_Localisation Command_ is typical for an actuator channel; the field<br>_Localisation Report_ is typical for a sensor channel.|a <br>At least one of the fields_Localisation Command_ or_Localisation Report_ shall be<br>supported for each E-Mode Channel.<br>The field_Localisation Command_ is typical for an actuator channel; the field<br>_Localisation Report_ is typical for a sensor channel.|a <br>At least one of the fields_Localisation Command_ or_Localisation Report_ shall be<br>supported for each E-Mode Channel.<br>The field_Localisation Command_ is typical for an actuator channel; the field<br>_Localisation Report_ is typical for a sensor channel.|


-----

###### A.4.7 Adjusted E-Mode Channel Object

 E-Mode Profiles  Adjusted E-Mode Channel Object

###### Property

1 PID_OBJECT_TYPE Data 3/1 3/1 3/1
2 PID_OBJECT_NAME[] Data (3/1) (3/1) (3/1)
61 PID_GO_CCODES_LIST Data 3/1 3/1 3/1
62 PID_GO_CFLAGS_LIST Data 3/1 3/1 3/1
63 PID_OBJECTLINK Function M M M
65 PID_GO_NAME_LIST Data (3/1) (3/1) (3/1)
70 PID_PARAM_TYPES Data 3/1 3/1 3/1
71 PID_PARAM_FLAGS Data 3/1 3/1 3/1
72 PID_PARAM_NAMES Data (3/1) (3/1) (3/1)
73 PID_PARAM_UNITS Data (3/1) (3/1) (3/1)
79 PID_PARAM_VALUES Data 3/1 3/1 3/1

|Property|Col2|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|3/1|3/1|
|2 PID_OBJECT_NAME[]|Data|(3/1)|(3/1)|(3/1)|
|61 PID_GO_CCODES_LIST|Data|3/1|3/1|3/1|
|62 PID_GO_CFLAGS_LIST|Data|3/1|3/1|3/1|
|63 PID_OBJECTLINK|Function|M|M|M|
|65 PID_GO_NAME_LIST|Data|(3/1)|(3/1)|(3/1)|
|70 PID_PARAM_TYPES|Data|3/1|3/1|3/1|
|71 PID_PARAM_FLAGS|Data|3/1|3/1|3/1|
|72 PID_PARAM_NAMES|Data|(3/1)|(3/1)|(3/1)|
|73 PID_PARAM_UNITS|Data|(3/1)|(3/1)|(3/1)|
|79 PID_PARAM_VALUES|Data|3/1|3/1|3/1|


-----

###### A.4.8 Text Catalogue Object

 E-Mode Profiles  Text Catalogue Object

###### Property

1 PID_OBJECT_TYPE Data 3/1 3/1 3/1
25 PID_VERSION Data 3/1 3/1 3/1
50 PID_LOCALE_LIST Data (3/1) (3/1) (3/1)
51 PID_LOCALE_SELECTION Data (3/3) (3/3) (3/3)
52 PID_ACTIVE_LOCALE Data 3/x 3/x 3/x
61 PID_STRING_001 Data 3/1 3/1 3/1
… … …
141 PID_STRING_141 Data 3/1 3/1 3/1
a If the Text Catalogue Object is implemented, then there shall at least be the
first string Property PID_STRING_001; further text shall be stored in
subsequent Properties PID_STRING_002 up to PID_STRING_141, as far
as needed and without gaps.

|Property|Col2|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|3/1|3/1|
|25 PID_VERSION|Data|3/1|3/1|3/1|
|50 PID_LOCALE_LIST|Data|(3/1)|(3/1)|(3/1)|
|51 PID_LOCALE_SELECTION|Data|(3/3)|(3/3)|(3/3)|
|52 PID_ACTIVE_LOCALE|Data|3/x|3/x|3/x|
|61 PID_STRING_001|Data|3/1|3/1|3/1|
|… …|…||||
|141 PID_STRING_141|Data|3/1|3/1|3/1|
|a <br>If the Text Catalogue Object is implemented, then there shall at least be the<br>first string Property PID_STRING_001; further text shall be stored in<br>subsequent Properties PID_STRING_002 up to PID_STRING_141, as far<br>as needed and withoutgaps.|a <br>If the Text Catalogue Object is implemented, then there shall at least be the<br>first string Property PID_STRING_001; further text shall be stored in<br>subsequent Properties PID_STRING_002 up to PID_STRING_141, as far<br>as needed and withoutgaps.|a <br>If the Text Catalogue Object is implemented, then there shall at least be the<br>first string Property PID_STRING_001; further text shall be stored in<br>subsequent Properties PID_STRING_002 up to PID_STRING_141, as far<br>as needed and withoutgaps.|a <br>If the Text Catalogue Object is implemented, then there shall at least be the<br>first string Property PID_STRING_001; further text shall be stored in<br>subsequent Properties PID_STRING_002 up to PID_STRING_141, as far<br>as needed and withoutgaps.|a <br>If the Text Catalogue Object is implemented, then there shall at least be the<br>first string Property PID_STRING_001; further text shall be stored in<br>subsequent Properties PID_STRING_002 up to PID_STRING_141, as far<br>as needed and withoutgaps.|


-----

###### A.4.9 E-Mode Device Object

 E-Mode Profiles  E-Mode Device Object

###### Property

1 PID_OBJECT_TYPE Data 3/1 3/1 3/1
60 PID_LOCALISATION_MODE Data x x x
NwPar RW RW RW
61 PID_LOCALISATION_REPORT Data x x x
NwPar I I I
62 PID_LOCALISATION_COMMAND Data x x x
NwPar W W W

|Property|Col2|FEC General|Ctrl FEC|PB FEC|
|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|3/1|3/1|
|60 PID_LOCALISATION_MODE|Data|x|x|x|
|60 PID_LOCALISATION_MODE|NwPar|RW|RW|RW|
|61 PID_LOCALISATION_REPORT|Data|x|x|x|
|61 PID_LOCALISATION_REPORT|NwPar|I|I|I|
|62 PID_LOCALISATION_COMMAND|Data|x|x|x|
|62 PID_LOCALISATION_COMMAND|<br>NwPar|W|W|W|


-----

##### A.5 KNXnet/IP and KNX IP Profiles

###### A.5.1 Interface Objects

 KNXnet/IP – and KNX IP Profiles  Interface Objects

Interface Object

0 Device Object M M ? M
1 Addresstable Object M ? ? M
2 Associationtable Object M ? ? M
3 Applicationprogram Object M ? ? M
4 Interfaceprogram Object O ? ? O
9 Group Object Table Object O ? ? O
11 KNXnet/IP Parameter Object[ 106)] M M ? M

###### A.5.2 Device Object

 KNXnet/IP – and KNX IP Profiles  Device Object

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x
Local ? ? ?

106) The KNXnet/IP Parameter Object is mandatory if there is a KNXnet/IP interface.

|Interface Object|All KNXnet/IP devices|mask 091Ah|All KNX IP devices|mask 5705h|
|---|---|---|---|---|
|0 Device Object|M|M|?|M|
|1 Addresstable Object|M|?|?|M|
|2 Associationtable Object|M|?|?|M|
|3 Applicationprogram Object|M|?|?|M|
|4 Interfaceprogram Object|O|?|?|O|
|9 Group Object Table Object|O|?|?|O|
|11 KNXnet/IP Parameter Object 106)|M|M|?|M|

|Property|Col2|All KNXnet/IP devices|mask 091Ah|All KNX IP devices|mask 5705h|
|---|---|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|
|1 PID_OBJECT_TYPE|Local|?|?|?|M|


-----

|Property|Col2|All KNXnet/IP devices|mask 091Ah|All KNX IP devices|mask 5705h|
|---|---|---|---|---|---|
|2 PID_OBJECT_NAME|Data|?|?|?|(3/3)|
|2 PID_OBJECT_NAME|Local|?|?|?|O|
|8 PID_SERVICE_CONTROL|Data|?|?|?|(3/3)|
|8 PID_SERVICE_CONTROL|Local|?|?|?|O|
|9 PID_FIRMWARE_REVISION|Data|?|?|?|(3/x)|
|9 PID_FIRMWARE_REVISION|Local|?|?|?|O|
|11 PID_SERIAL_NUMBER|Data|?|?|?|3/x|
|11 PID_SERIAL_NUMBER|Local|?|?|?|M|
|12 PID_MANUFACTURER_ID|Data|?|?|?|3/(1)|
|12 PID_MANUFACTURER_ID|Local|?|?|?|M|
|14 PID_DEVICE_CONTROL|Data|?|?|?|3/3|
|14 PID_DEVICE_CONTROL|Local|?|?|?|M|
|15 PID_ORDER_INFO|Data|?|?|?|(3/3)|
|15 PID_ORDER_INFO|Local|?|?|?|O|
|16 PID_PEI_TYPE|Data|?|?|?|(3/3)|
|16 PID_PEI_TYPE|Local|?|?|?|O|
|17 PID_PORT_CONFIGURATION|Data|?|?|?|(3/3|
|17 PID_PORT_CONFIGURATION|Local|?|?|?|O|
|18 PID_POLL_GROUP_SETTINGS|Data|?|?|?|X|
|18 PID_POLL_GROUP_SETTINGS|Local|?|?|?|X|
|19 PID_MANUFACTURER_DATA|Data|?|?|?|(3/3)|
|19 PID_MANUFACTURER_DATA|Local|?|?|?|O|
|21 PID_DESCRIPTION|Data|?|?|?|(3/3)|
|21 PID_DESCRIPTION|Local|?|?|?|O|
|25 PID_VERSION|Data|?|?|?|(3/3)|
|25 PID_VERSION|Local|?|?|?|O|
|51 PID_ROUTING_COUNT|Data|?|?|?|(3/3)|
|51 PID_ROUTING_COUNT|Local|?|?|?|O|


-----

|Property|Col2|All KNXnet/IP devices|mask 091Ah|All KNX IP devices|mask 5705h|
|---|---|---|---|---|---|
|52 PID_MAX_RETRY_COUNT|Data|?|?|?|X|
|52 PID_MAX_RETRY_COUNT|Local|?|?|?|X|
|53 PID_ERROR_FLAGS|Data|?|?|?|(3/3)|
|53 PID_ERROR_FLAGS|Local|?|?|?|O|
|54 PID_PROG_MODE|Data|?|?|?|3/3|
|54 PID_PROG_MODE|Local|?|?|?|M|
|55 PID_PRODUCT_ID|Data|?|?|?|(3/x)|
|55 PID_PRODUCT_ID|Local|?|?|?|O|
|56 PID_MAX_APDU_LENGTH|Data|?|?|?|3/x|
|56 PID_MAX_APDU_LENGTH|Local|?|?|?|M|
|57 PID_SUBNET_ADDR|Data|?|?|?|3/x|
|57 PID_SUBNET_ADDR|Local|?|?|?|M|
|58 PID_DEVICE_ADDR|Data|?|?|?|3/x|
|58 PID_DEVICE_ADDR|Local|?|?|?|M|
|62 PID_OBJECT_VALUE|Data|?|?|?|(3/3)|
|62 PID_OBJECT_VALUE|Local|?|?|?|O|
|63 PID_OBJECTLINK|Data|?|?|?|(3/3)|
|63 PID_OBJECTLINK|Local|?|?|?|O|
|65 PID_PARAMETER|Data|?|?|?|(3/3)|
|65 PID_PARAMETER|Local|?|?|?|O|
|66 PID_OBJECT_ADDRESS|Data|?|?|?|(3/3)|
|66 PID_OBJECT_ADDRESS|Local|?|?|?|O|
|70 PID_DOMAIN_ADDRESS|Data|?|?|?|X|
|70 PID_DOMAIN_ADDRESS|Local|?|?|?|X|
|72 PID_MGT_DESCRIPTOR_01|Data|?|?|?|X|
|72 PID_MGT_DESCRIPTOR_01|Local|?|?|?|X|
|73 PID_PL110_PARAM|Data|?|?|?|X|
|73 PID_PL110_PARAM|Local|?|?|?|X|
|75 PID_RECEIVE_BLOCK_TABLE|Data|?|?|?|X|


-----

83 PID_DEVICE_DESCRIPTOR[ 107)] Data 3/0 3/0 3/0 3/x
Local ? ? ? M

107) PID_DEVICE_DESCRIPTOR (PID = 83) is mandatory in all KNXnet/IP devices (e.g. KNXnet/IP Tunneling Server, KNXnet/IP Router…) and KNX IP devices.

|Property|Col2|All KNXnet/IP devices|mask 091Ah|All KNX IP devices|mask 5705h|
|---|---|---|---|---|---|
||Local|?|?|?|X|
|76 PID_RANDOM_PAUSE_TABLE|Data|?|?|?|X|
|76 PID_RANDOM_PAUSE_TABLE|Local|?|?|?|X|
|77 PID_RECEIVE_BLOCK_NR|Data|?|?|?|X|
|77 PID_RECEIVE_BLOCK_NR|Local|?|?|?|X|
|78 PID_HARDWARE_TYPE|Data|?|(3/1)|?|3/1|
|78 PID_HARDWARE_TYPE|Local|?|?|?|M|
|79 PID_RETRANSMITTER_NUMBER|Data|?|?|?|X|
|79 PID_RETRANSMITTER_NUMBER|Local|?|?|?|X|
|80 PID_SERIAL_NR_TABLE|Data|?|?|?|X|
|80 PID_SERIAL_NR_TABLE|Local|?|?|?|X|
|81 PID_BIBATMASTER_ADDRESS|Data|?|?|?|X|
|81 PID_BIBATMASTER_ADDRESS|Local|?|?|?|X|
|83 PID_DEVICE_DESCRIPTOR 107)|Data|3/0|3/0|3/0|3/x|
|83 PID_DEVICE_DESCRIPTOR 107)|Local|?|?|?|M|


-----

###### A.5.3 Group Address Table Object (Object Type = 1)

 KNXnet/IP – and KNX IP Profiles  Group Address Table Object

**Property**

1 PID_OBJECT_TYPE Data 3/x
Local M
2 PID_OBJECT_NAME Data (3/3)
Local O
5 PID_LOAD_STATE_CONTROL Data 3/3
Local M
7 PID_TABLE_REFERENCE Data 3/3
Local M
23 PID_TABLE Data (3/3)
Local O
27 PID_MCB_TABLE Local (3/x)
Data O
28 PID_ERROR_CODE Local (3/x)
Data O
53 PID_GROUP_RESPONDER_TABLE Local X
Data X

|Col1|Property|Col3|mask 5705h|
|---|---|---|---|
|1|PID_OBJECT_TYPE|Data|3/x|
|1|PID_OBJECT_TYPE|Local|M|
|2|PID_OBJECT_NAME|Data|(3/3)|
|2|PID_OBJECT_NAME|Local|O|
|5|PID_LOAD_STATE_CONTROL|Data|3/3|
|5|PID_LOAD_STATE_CONTROL|Local|M|
|7|PID_TABLE_REFERENCE|Data|3/3|
|7|PID_TABLE_REFERENCE|Local|M|
|23|PID_TABLE|Data|(3/3)|
|23|PID_TABLE|Local|O|
|27|PID_MCB_TABLE|Local|(3/x)|
|27|PID_MCB_TABLE|Data|O|
|28|PID_ERROR_CODE|Local|(3/x)|
|28|PID_ERROR_CODE|Data|O|
|53|PID_GROUP_RESPONDER_TABLE|Local|X|
|53|PID_GROUP_RESPONDER_TABLE|Data|X|


-----

###### A.5.3.1 PID_LOAD_STATE_CONTROL (PID = 5)

**Load**
**Control** **Subtype** **Description**

00h No Operation O
01h Start Loading M
02h Load Completed M
03h Additional Load Controls
00h Absolute Code/Data Allocation M
01h Absolute Stack Allocation M
02h Segment Control Record M
03h Task Pointer Record M
04h Task Control Record-1 M
05h Task Control Record-2 M
0A Relative Allocation n/a
0B Large Relative Allocation n/a
04h Unload M

|Load<br>Control|Subtype|Description|mask 5705h|
|---|---|---|---|
|00h||No Operation|O|
|01h||Start Loading|M|
|02h||Load Completed|M|
|03h||Additional Load Controls||
||00h|Absolute Code/Data Allocation|M|
||01h|Absolute Stack Allocation|M|
||02h|Segment Control Record|M|
||03h|Task Pointer Record|M|
||04h|Task Control Record-1|M|
||05h|Task Control Record-2|M|
||0A|Relative Allocation|n/a|
||0B|Large Relative Allocation|n/a|
|04h||Unload|M|


-----

###### A.5.3.2 Group Object Association Table Object
 KNXnet/IP – and KNX IP Profiles  Group Object Association Table Object

**Property**

1 PID_OBJECT_TYPE Data 3/x
Local M
2 PID_OBJECT_NAME Data (3/3)
Local O
5 PID_LOAD_STATE_CONTROL Data 3/3
Local M
7 PID_TABLE_REFERENCE Data 3/3
Local M
23 PID_TABLE Data (3/3)
Local O
27 PID_MCB_TABLE Data (3/3)
Local O
28 PID_ERROR_CODE Data (3/3)
Local O

|Col1|Property|Col3|mask 5705h|
|---|---|---|---|
|1|PID_OBJECT_TYPE|Data|3/x|
|1|PID_OBJECT_TYPE|Local|<br>M|
|2|PID_OBJECT_NAME|Data|(3/3)|
|2|PID_OBJECT_NAME|Local|<br>O|
|5|PID_LOAD_STATE_CONTROL|Data|3/3|
|5|PID_LOAD_STATE_CONTROL|Local|<br>M|
|7|PID_TABLE_REFERENCE|Data|3/3|
|7|PID_TABLE_REFERENCE|Local|<br>M|
|23|PID_TABLE|Data|(3/3)|
|23|PID_TABLE|Local|<br>O|
|27|PID_MCB_TABLE|Data|(3/3)|
|27|PID_MCB_TABLE|Local|<br>O|
|28|PID_ERROR_CODE|Data|(3/3)|
|28|PID_ERROR_CODE|Local|<br>O|


-----

###### A.5.4 KNXnet/IP Parameter Object

 _KNXnet/IP – and KNX IP Profiles  KNXnet/IP Parameter Object_

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x 3/x 3/x
Local ? ? ? M
2 PID_OBJECT_NAME Data (3/3) (3/3) (3/3) (3/3)
Local ? ? ? O
51 PID_PROJECT_INSTALLATION_ID Data 3/3 3/3 3/3 3/3
Local ? ? ? M
52 PID_KNX_INDIVIDUAL_ADDRESS Data 3/3 3/3 3/3 3/3
Local ? ? ? M
53 PID_ADDITIONAL_INDIVIDUAL_ADDRESSES[ 110)] Data (3/3)[ 110)] (3/3)[ 110)] (3/3)[ 110)] (3/3)[ 110)]
Local ? ? ? O
54 PID_CURRENT_IP_ASSIGNMENT_METHOD Data (3/x) (3/x) (3/x) (3/x)
Local ? ? ? O
55 PID_IP_ASSIGNMENT_METHOD Data 3/3 3/3 3/3 3/3
Local ? ? ? M
56 PID_IP_CAPABILITIES Data (3/x) (3/x) (3/x) 3/x
Local ? ? ? M
57 PID_CURRENT_IP_ADDRESS Data 3/x 3/x 3/x 3/x
Local ? ? ? M

108) This column specifies general requirements for all KNXnet/IP devices. It specifies the minimal requirements to which any existing or future KNXnet/IP Device Profile
shall comply. Specific details with possible additional requirements for real KNXnet/IP Devices are specified in the next columns.
109) This column specifies general requirements for all KNX IP devices. It specifies the minimal requirements to which any existing or future KNX IP Device Profile shall
comply. Specific details with possible additional requirements for real KNX IP Devices are specified in the next columns.
110) PID_ADDITIONAL_INDIVIDUAL_ADDRESSES is mandatory for devices implementing KNXnet/IP Tunneling and KNXnet/IP Routing.

|Col1|Property|Col3|1 All KNXnet/IP 108) devices|1.1 Devices suppor- ting KNXnet/IP Routing|109) 2 All KNX IP devices|2.1 mask 5705h|
|---|---|---|---|---|---|---|
|1|PID_OBJECT_TYPE|Data|3/x|3/x|3/x|3/x|
|1|PID_OBJECT_TYPE|Local|?|?|?|M|
|2|PID_OBJECT_NAME|Data|(3/3)|(3/3)|(3/3)|(3/3)|
|2|PID_OBJECT_NAME|Local|?|?|?|O|
|51|PID_PROJECT_INSTALLATION_ID|Data|3/3|3/3|3/3|3/3|
|51|PID_PROJECT_INSTALLATION_ID|Local|?|?|?|M|
|52|PID_KNX_INDIVIDUAL_ADDRESS|Data|3/3|3/3|3/3|3/3|
|52|PID_KNX_INDIVIDUAL_ADDRESS|Local|?|?|?|M|
|53|PID_ADDITIONAL_INDIVIDUAL_ADDRESSES 110)|Data|(3/3) 110)|(3/3) 110)|(3/3) 110)|(3/3) 110)|
|53|PID_ADDITIONAL_INDIVIDUAL_ADDRESSES 110)|Local|?|?|?|O|
|54|PID_CURRENT_IP_ASSIGNMENT_METHOD|Data|(3/x)|(3/x)|(3/x)|(3/x)|
|54|PID_CURRENT_IP_ASSIGNMENT_METHOD|Local|?|?|?|O|
|55|PID_IP_ASSIGNMENT_METHOD|Data|3/3|3/3|3/3|3/3|
|55|PID_IP_ASSIGNMENT_METHOD|Local|?|?|?|M|
|56|PID_IP_CAPABILITIES|Data|(3/x)|(3/x)|(3/x)|3/x|
|56|PID_IP_CAPABILITIES|Local|?|?|?|M|
|57|PID_CURRENT_IP_ADDRESS|Data|3/x|3/x|3/x|3/x|
|57|PID_CURRENT_IP_ADDRESS|Local|?|?|?|M|


-----

|Col1|Property|Col3|1 All KNXnet/IP 108) devices|1.1 Devices suppor- ting KNXnet/IP Routing|109) 2 All KNX IP devices|2.1 mask 5705h|
|---|---|---|---|---|---|---|
|58|PID_CURRENT_SUBNET_MASK|Data|3/x|3/x|3/x|3/x|
|58|PID_CURRENT_SUBNET_MASK|Local|?|?|?|M|
|59|PID_CURRENT_DEFAULT_GATEWAY|Data|3/x|3/x|3/x|3/x|
|59|PID_CURRENT_DEFAULT_GATEWAY|Local|?|?|?|M|
|60|PID_IP_ADDRESS|Data|3/3|3/3|3/3|3/3|
|60|PID_IP_ADDRESS|Local|?|?|?|M|
|61|PID_SUBNET_MASK|Data|3/3|3/3|3/3|3/3|
|61|PID_SUBNET_MASK|Local|?|?|?|M|
|62|PID_DEFAULT_GATEWAY|Data|3/3|3/3|3/3|3/3|
|62|PID_DEFAULT_GATEWAY|Local|?|?|?|M|
|63|PID_DHCP_BOOTP_SERVER|Data|(3/x)|(3/x)|(3/x)|(3/x)|
|63|PID_DHCP_BOOTP_SERVER|Local|?|?|?|O|
|64|PID_MAC_ADDRESS|Data|3/x|3/x|3/x|3/x|
|64|PID_MAC_ADDRESS|Local|?|?|?|M|
|65|PID_SYSTEM_SETUP_MULTICAST_ADDRESS|Data|3/x|3/x|3/x|3/x|
|65|PID_SYSTEM_SETUP_MULTICAST_ADDRESS|Local|?|?|?|M|
|66|PID_ROUTING_MULTICAST_ADDRESS|Data|3/3|3/3|3/3|3/3|
|66|PID_ROUTING_MULTICAST_ADDRESS|Local|?|?|?|M|
|67|PID_TTL|Data|3/3|3/3|3/3|3/3|
|67|PID_TTL|Local|?|?|?|M|
|68|PID_KNXNETIP_DEVICE_CAPABILITIES|Data|3/x|3/x|3/x|3/x|
|68|PID_KNXNETIP_DEVICE_CAPABILITIES|Local|?|?|?|M|
|69|PID_KNXNETIP_DEVICE_STATE|Data|3/x|3/x|3/x|3/x|
|69|PID_KNXNETIP_DEVICE_STATE|Local|?|?|?|M|
|70|PID_KNXNETIP_ROUTING_CAPABILITIES|Data|(3/x)|3/x|(3/x)|X|
|70|PID_KNXNETIP_ROUTING_CAPABILITIES|Local|?|?|?|X|


-----

71 PID_PRIORITY_FIFO_ENABLED[ 111)] Data (3/3)[ 111)] (3/3)[ 111)] (3/3)[ 111)] X
Local ? ? ? X
72 PID_QUEUE_OVERFLOW_TO_IP Data (3/x) 3/x (3/x) (3/x)
Local ? ? ? O
73 PID_QUEUE_OVERFLOW_TO_KNX Data (3/x) 3/x (3/x) X
Local ? ? ? X
74 PID_MSG_TRANSMIT_TO_IP Data (3/x) 3/x (3/x) X
Local ? ? ? O
75 PID_MSG_TRANSMIT_TO_KNX Data (3/x) 3/x (3/x) (3/x)
Local ? ? ? O
76 PID_FRIENDLY_NAME Data 3/3 3/3 3/3 3/3
Local ? ? ? M
78 PID_ROUTING_BUSY_WAIT_TIME[ 112)] Data 3/1 3/1 ? ?
Local ? ? ? ?

111) PID_PRIORITY_FIFO_ENABLED shall be implemented by devices implementing priority FIFO as described in [20] clause 3.7.2 “Forwarding rules”.
112) PID_ROUTING_BUSY_WAIT_TIME is mandatory for devices implementing KNXnet/IP or KNX IP. Implementations of masks 091Ah and 5705h may not have this
Property.

|Col1|Property|Col3|1 All KNXnet/IP 108) devices|1.1 Devices suppor- ting KNXnet/IP Routing|109) 2 All KNX IP devices|2.1 mask 5705h|
|---|---|---|---|---|---|---|
|71|PID_PRIORITY_FIFO_ENABLED 111)|Data|(3/3) 111)|(3/3) 111)|(3/3) 111)|X|
|71|PID_PRIORITY_FIFO_ENABLED 111)|Local|?|?|?|X|
|72|PID_QUEUE_OVERFLOW_TO_IP|Data|(3/x)|3/x|(3/x)|(3/x)|
|72|PID_QUEUE_OVERFLOW_TO_IP|Local|?|?|?|O|
|73|PID_QUEUE_OVERFLOW_TO_KNX|Data|(3/x)|3/x|(3/x)|X|
|73|PID_QUEUE_OVERFLOW_TO_KNX|Local|?|?|?|X|
|74|PID_MSG_TRANSMIT_TO_IP|Data|(3/x)|3/x|(3/x)|X|
|74|PID_MSG_TRANSMIT_TO_IP|Local|?|?|?|O|
|75|PID_MSG_TRANSMIT_TO_KNX|Data|(3/x)|3/x|(3/x)|(3/x)|
|75|PID_MSG_TRANSMIT_TO_KNX|Local|?|?|?|O|
|76|PID_FRIENDLY_NAME|Data|3/3|3/3|3/3|3/3|
|76|PID_FRIENDLY_NAME|Local|?|?|?|M|
|78|PID_ROUTING_BUSY_WAIT_TIME 112)|Data|3/1|3/1|?|?|
|78|PID_ROUTING_BUSY_WAIT_TIME 112)|Local|?|?|?|?|


-----

