# Profiles

## Base Profiles

 Mask 27B0h

###### Summary

 This document specifies the requirements for implementations according Mask Version 27B0h, which is the System B implementation on KNX RF.

 This document is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

01.01.01 2021.09.07 - Document creation based on AN160 “KNX RF S-Mode device Profiles”
clause 2.8.2.
01.01.02 2021.12.22 - Preparation for inclusion in the KNX Specifications v3.0.

#### References

[01] Chapter 3/2/5 “Communication Medium RF” v02.03.01 of 2021.09.28

[02] Chapter 3/3/1 “Physical Layer General”

[03] Chapter 3/3/2 “Data Link Layer General” v01.03.02 of 2021.09.28

[04] Chapter 3/3/3 “Network Layer” v02.01.01 of 2021.09.28

[05] Chapter 3/3/4 “Transport Layer” v01.02.03 of 2021.09.28

[06] Chapter 3/3/7 “Application Layer” v02.01.01 AS of 2021.09.28

[07] Chapter 3/4/1 “Application Interface Layer” v02.01.01 of 2021.09.28

[08] Chapter 3/5/1 “Resources” v01.10.01 of 2021.09.29

[09] Chapter 3/5/2 “Management Procedures” v02.01.02 of 2021.09.29

[10] Chapter 3/6/3 “External Message Interface” v01.04.02 of 2021.09.30

[11] Chapter 6/4/1 “Domain Address based RF Retransmitter”

[12] Chapter 8/2/5 “RF Physical and Link Layer Tests”

[13] Chapter 8/3/3 “Network Layer Tests”

[14] Chapter 8/3/4 “Transport Layer Tests”

[15] Chapter 8/3/7 “Application (Interface) Layer Testing – Network Management
Server/Client Testing”

[16] Part 8/7 “Interworking and Functionality Tests”

Filename: 06_01_35 mask 27B0h v01.01.02.docx
Version: 01.01.02
Status: Approved Standard
Savedate: 2021.12.22
Number of pages: 32

|Version|Date|Modifications|
|---|---|---|
|01.01.01|2021.09.07|-<br>Document creation based on AN160 “KNX RF S-Mode device Profiles”<br>clause 2.8.2.|
|01.01.02|2021.12.22|-<br>Preparation for inclusion inthe KNXSpecifications v3.0.|


-----

#### Contents

###### 1 Introduction and common requirements ............................................................................. 6

 2 Profile: Operation .................................................................................................................. 6 2.1 Aims ................................................................................................................................ 6 2.2 Common Profile .............................................................................................................. 6 2.2.1 Medium dependent Layers .................................................................................. 6 2.2.2 Physical Layer - general...................................................................................... 7 2.2.3 Data Link Layer - general ................................................................................... 7 2.2.4 Network Layer - general ..................................................................................... 7 2.2.5 Network Layer – SN based RF Retransmitter .................................................... 7 2.2.6 Network Layer – DoA based RF Retransmitter .................................................. 7 2.2.7 Transport Layer–multicast .................................................................................. 8 2.2.8 Application Layer – Group Oriented .................................................................. 8 2.2.9 Application Layer – Property Value Services .................................................... 8 2.2.10 Application Layer – Function Property Services ................................................ 8 2.2.11 Application Layer – AL services on system broadcast communication mode ... 9 2.2.12 Application Layer – AL services on broadcast communication mode ............... 9 2.2.13 Application Interface Layer – Group Objects ..................................................... 9 2.2.14 Application Interface Layer – Interface Objects ................................................. 9 2.2.15 Application Interface Layer – Function Properties ............................................. 9 2.2.16 Application Layer Interface Layer – Group Objects indirection ...................... 10 2.3 Specific parts ................................................................................................................ 10 2.3.1 Extended Group Object Flags ........................................................................... 10

 3 Medium dependent layers ................................................................................................... 11 3.1 Goal ............................................................................................................................... 11 3.2 RF medium dependent layers ....................................................................................... 11 3.2.1 Physical Layer Sender....................................................................................... 11 3.2.2 Physical Layer Transceiver ............................................................................... 11 3.2.3 Data Link Layer ................................................................................................ 12 3.2.4 KNX Serial Number for multicast communication .......................................... 12 3.2.5 RF Domain Address for multicast communication .......................................... 12 3.2.6 LTE frame format ............................................................................................. 12 3.2.7 Extended LTE Group Addresses and frame acceptance ................................... 12 3.2.8 Data Link Layer-Retransmitter ......................................................................... 12 3.2.9 Data Link Layer-Media Coupler ....................................................................... 12 3.2.10 Local Services Metering ................................................................................... 13 3.2.11 KNX Serial Number ......................................................................................... 13

 4 Configuration & Management (S-Mode, Server) ............................................................. 14 4.1 Communication ............................................................................................................. 14 4.1.1 TL - broadcast ................................................................................................... 14 4.1.2 TL - connection oriented ................................................................................... 14 4.1.3 TL - connectionless ........................................................................................... 15 4.2 Device Management ..................................................................................................... 15 4.2.1 Direct Memory Access ..................................................................................... 16 4.2.2 DMA on user memory ...................................................................................... 16 4.2.3 Verify Mode (for A_Memory_Write) ............................................................... 16 4.2.4 Interface Object Handling ................................................................................. 16 4.2.5 Reduced Interface Objects ................................................................................ 16


-----

###### 4.2.6 Function Properties ........................................................................................... 17 4.2.7 Load - and Run State Machines ........................................................................ 17 4.2.8 Hardware specific Parameters........................................................................... 18 4.2.9 RAM cleared ..................................................................................................... 18 4.2.10 User EEPROM .................................................................................................. 18 4.2.11 Restart ............................................................................................................... 18 4.2.11.1 Restart connectionless ........................................................................... 18 4.2.11.2 Restart connection-oriented .................................................................. 18 4.2.11.3 Master Reset .......................................................................................... 18 4.2.12 Authorization .................................................................................................... 18 4.2.13 Memory Control Table ..................................................................................... 19 4.3 Device Discovery .......................................................................................................... 19 4.3.1 NM_Read_SerialNumber_By_ProgrammingMode ......................................... 19 4.3.2 NM_Read_SerialNumber_By_ExFactoryState ................................................ 19 4.3.3 NM_Read_SerialNumber_By_PowerReset ...................................................... 19 4.4 Device Identification .................................................................................................... 20 4.4.1 Device Descriptor Service - connection oriented ............................................. 20 4.4.2 Device Descriptor Service - connectionless ..................................................... 20 4.4.3 Device Descriptor Type 0 ................................................................................. 20 4.4.4 Management Descriptor 1 ................................................................................. 20 4.4.5 Identification of the hardware ........................................................................... 20 4.4.6 Identification of Application ............................................................................. 21 4.5 Device Individualisation ............................................................................................... 21 4.5.1 Programming Mode .......................................................................................... 21 4.5.1.1 connection oriented ............................................................................... 21 4.5.1.2 Programming Mode – connectionless ................................................... 22 4.5.1.3 Programming Mode – Autonomous Inactivation .................................. 22 4.5.2 KNX Serial Number ......................................................................................... 22 4.5.2.1 Client initiated ....................................................................................... 22 4.5.2.2 Server initiated ...................................................................................... 22 4.5.3 Domain Address Assignment ........................................................................... 22 4.5.4 Default Individual Address ............................................................................... 23 4.6 Device Linking ............................................................................................................. 23 4.6.1 Group Address Table ........................................................................................ 23 4.6.2 Group Object Association Table ....................................................................... 23 4.7 Application Handling .................................................................................................... 23 4.7.1 Group Object Table........................................................................................... 24 4.7.2 Application Program and Parameters ............................................................... 24 4.7.3 Application specific system parameters............................................................ 24 4.7.4 Application Programming Interface (API) ....................................................... 24

 5 Local device access ............................................................................................................... 25 5.1 Introduction and general requirements ......................................................................... 25 5.2 cEMI Profiles ................................................................................................................ 25 5.2.1 Overview ........................................................................................................... 25 5.2.2 Transport Layer interface .................................................................................. 25 5.3 Local device management services .............................................................................. 25 5.4 Interface Objects and Properties ................................................................................... 26 5.4.1 Overview ........................................................................................................... 26


-----

###### 5.4.2 Device Object.................................................................................................... 26 5.4.3 cEMI Server Object .......................................................................................... 26

 6 Interface Objects and Properties ........................................................................................ 27 6.1 Overview ....................................................................................................................... 27 6.2 Device Object ............................................................................................................... 27 6.2.1 PID_SERVICE_CONTROL (PID = 8) ............................................................ 28 6.3 Group Address Table Object (Object Type = 1) .......................................................... 29 6.3.1 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 29 6.4 Association Table Object (Object Type = 2) ................................................................ 30 6.4.1 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 30 6.5 Applicationprogram Object (Object Type = 3) ............................................................ 30 6.5.1 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 30 6.6 Applicationprogram Object (Object Type = 4) ............................................................ 31 6.6.1 PID_LOAD_STATE_CONTROL (PID = 5) ................................................... 31 6.7 Group Object Table Object (Object Type = 9) ............................................................. 31 6.8 RF Medium Object ....................................................................................................... 32


-----

### 1 Introduction and common requirements
###### The mask 27B0h shall be an implementation of the System B Profile class on the KNX RF Communication Medium.

### 2 Profile: Operation

#### 2.1 Aims
###### This Profile describes the features of a device necessary for operation. The aim is to guarantee runtime Interworking between all devices in the system. The main components for this objective are the support of group oriented (multicast) communication.

#### 2.2 Common Profile
###### These Profiles refer to all devices in all Configuration Modes on all media. Medium dependent features are described in clause 3.

**Feature**

01 Medium dependent Layers KNX RF medium
02 Physical Layer General M
03 Data Link Layer general M
04 Data Link Layer - Router n/a
05 Data Link Layer - Bridge n/a
06 Network Layer general M
07 Network Layer - Router n/a
08 Network Layer – Bridge n/a
09 Network Layer – SN based RF Retransmitter O
10 Network Layer – DoA based RF Retransmitter O
11 Network Layer RF Media Coupler X
12 Transport Layer – multicast M
13 Transport Layer – connection oriented minimal X
14 AL – Group Object services M
15 AL – Property Value Services M
16 AL – Function Property Services M
17 AL – services on system broadcast communication M

mode

18 AL - services on broadcast communication mode M
19 AIL – GO M
20 AIL – IO M
21 AIL – Function Properties M
22 AIL – GO indirection O
23 Application Interface Layer for unidirectional devices X

##### 2.2.1 Medium dependent Layers
###### The Profiles defined in clause 3 “Medium dependent layers” of this document apply.

|Feature|mask 27B0h|
|---|---|
|01 Medium dependent Layers<br>02 Physical Layer General<br>03 Data Link Layer general<br>04 Data Link Layer - Router<br>05 Data Link Layer - Bridge<br>06 Network Layer general<br>07 Network Layer - Router<br>08 Network Layer – Bridge<br>09 Network Layer – SN based RF Retransmitter<br>10 Network Layer – DoA based RF Retransmitter<br>11 Network Layer RF Media Coupler<br>12 Transport Layer – multicast<br>13 Transport Layer – connection oriented minimal<br>14 AL – Group Object services<br>15 AL – Property Value Services<br>16 AL – Function Property Services<br>17 AL – services on system broadcast communication<br>mode<br>18 AL - services on broadcast communication mode<br>19 AIL – GO<br>20 AIL – IO<br>21 AIL – Function Properties<br>22 AIL – GO indirection<br>23 Application Interface Layer for unidirectional devices|KNX RF medium<br>M <br>M <br>n/a<br>n/a<br>M <br>n/a<br>n/a<br>O <br>O <br>X <br>M <br>X <br>M <br>M <br>M <br>M <br>M <br>M <br>M <br>M <br>O <br>X|


-----

##### 2.2.2 Physical Layer - general

**Specification** **Test**

   - **General**

[02] (contains no requirement) none.

##### 2.2.3 Data Link Layer - general

**Specification** **Test**

   - **General**

[03] - §1.1 “Functions of the Data Link Layer” tested with medium specific tests

     - §1.2 “Possible Media and their Impact
on Layer-2”

     - §1.3 “Objective”

   - **Individual address /Group Address**

[03] - §1.4 “Definitions” tested with medium specific tests

   - **Data Link Layer Protocol**

[03] - §3 “Data Link Layer Protocols” tested with medium specific tests

   - **Parameters**

[03] - §4 “Parameters of Layer-2” (except TP1 tested with medium specific tests
Fast Polling)

##### 2.2.4 Network Layer - general

**Specification** **Test**

   - **General**

[04] - §1 “Overview” [13]

   - **NPDU**

[04] - §2.1 “NPDU” [13] - §3 (Black Box Tests)

                                                - All end devices

[12]                                 - RF bidirectional end device

   - **Parameters**

[04] - §2.3 “Parameters of Network Layer” - §3(Black Box Tests)

     - hop_count: preferred value: 6.     - All end devices

[12]                                 - RF bidirectional end device

   - **state machine**

[04] - §2.4.1 [13] - §3 (Black Box Tests)

                                                - All end devices

                                           - §<TODO>

[12]                               - RF bidirectional end device

##### 2.2.5 Network Layer – SN based RF Retransmitter

**Specification** **Test**

[01] - §6.1.7.3 “History List” [12] - §3

     - §6.1.7.4 “RF Repetition Counter”

##### 2.2.6 Network Layer – DoA based RF Retransmitter
###### Please refer to [11] “Domain Address based RF Retransmitter.

|Specification|Test|
|---|---|
|• **General**<br>[02] (contains no requirement)|none.|

|Specification|Test|
|---|---|
|• **General**<br>[03] -<br>§1.1 “Functions of the Data Link Layer”<br>- <br>§1.2 “Possible Media and their Impact<br>on Layer-2”<br>- <br>§1.3 “Objective”|tested with medium specific tests|
|• **Individual address /Group Address**<br>[03] -<br>§1.4 “Definitions”|tested with medium specific tests|
|• **Data Link Layer Protocol**<br>[03] -<br>§3 “Data Link Layer Protocols”|tested with medium specific tests|
|• **Parameters**<br>[03] -<br>§4 “Parameters of Layer-2” (except TP1<br>Fast Polling)|tested with medium specific tests|

|Specification|Test|
|---|---|
|• **General**<br>[04] -<br>§1 “Overview”|[13]|
|• **NPDU**<br>[04] -<br>§2.1 “NPDU”|[13] -<br>§3 (Black Box Tests)<br>- <br>All end devices<br>[12] <br>- <br>RF bidirectional end device|
|• **Parameters**<br>[04] -<br>§2.3 “Parameters of Network Layer”<br>- <br>hop_count: preferred value: 6.|- <br>§3(Black Box Tests)<br>- <br>All end devices<br>[12] <br>- <br>RF bidirectional end device|
|• **state machine**<br>[04] -<br>§2.4.1|[13] -<br>§3 (Black Box Tests)<br>- <br>All end devices<br>- <br>§<TODO><br>[12] <br>- <br>RF bidirectional end device|

|Specification|Test|
|---|---|
|[01] -<br>§6.1.7.3 “History List”<br>- <br>§6.1.7.4 “RF Repetition Counter”|[12] -<br>§3|


-----

##### 2.2.7 Transport Layer–multicast

**Specification** **Test**

   - **TPDU**

[05] - §1.2 “Point-to-Multipoint, Connectionless [14] - All end devices
(Multicast) Communication Mode”

     - §3.2 “T_Data_Group Service”

**[12]**

                                                - RF bidirectional end device

##### 2.2.8 Application Layer – Group Oriented

**Specification** **Test**

   - **APDU**

[06] - §2 “APDU” [16] - All end devices
```
    o A_GroupValue_Read-PDU
    o A_GroupValue_Response-PDU

```
`o A_GroupValue_Write-PDU` [12]

                                                 - RF bidirectional end device

   - **Data length**

[06] data must be coded as indicated in §3.1 [16] - All end devices

“Application Layer Services on Multicast
Communication Mode”

[12]

                                                 - RF bidirectional end device

##### 2.2.9 Application Layer – Property Value Services

**Specification** **Test**

   - **APDU**

[06] - §2 “APDU”

     - §3.4.4.1 “A_PropertyValue_Readservice”

     - §3.4.4.2 “A_PropertyValue_Writeservice”

##### 2.2.10 Application Layer – Function Property Services

   - **APDU**

[06] - §2 “APDU”

     - §3.4.7 “Function Property Services”

|Specification|Test|
|---|---|
|• **TPDU**<br>[05] -<br>§1.2 “Point-to-Multipoint, Connectionless<br>(Multicast) Communication Mode”<br>- <br>§3.2 “T_Data_Group Service”|[14]<br>- <br>All end devices<br>**[12]** <br>- <br>RF bidirectional end device|

|Specification|Test|
|---|---|
|• **APDU**<br>[06] -<br>§2 “APDU”<br>`o` A_GroupValue_Read-PDU<br>`o` A_GroupValue_Response-PDU<br>`o` A_GroupValue_Write-PDU|[16]<br>- <br>All end devices<br>[12]<br>- <br>RF bidirectional end device|
|• **Data length**<br>[06] data must be coded as indicated in §3.1<br>“Application Layer Services on Multicast<br>Communication Mode”|[16]<br>- <br>All end devices<br>[12]<br>- <br>RF bidirectional end device|

|Specification|Test|
|---|---|
|• **APDU**<br>[06] -<br>§2 “APDU”<br>- <br>§3.4.4.1 “A_PropertyValue_Read-<br>service”<br>- <br>§3.4.4.2 “A_PropertyValue_Write-<br>service”||

|• APDU<br>[06] - §2 “APDU”<br>- §3.4.7 “Function Property Services”|Col2|
|---|---|


-----

##### 2.2.11 Application Layer – AL services on system broadcast communication mode
###### Unless indicated explicitly, the services shall be supported in full, this means, all service primitives shall be supported (.req, .Lcon, .ind, .res, .Rcon and .Acon).

**Specification** **Test**

   - **APDU**

[06] - A_DomainAddress_Write

     - A_DomainAddress_Read

     - A_IndividualAddressSerialNumber_Write

     - A_DomainAddressSerialNumber_Read

     - A_DomainAddressSerialNumber_Write

     - A_DomainAddressSelective_Read

     - A_SystemNetworkParameter_Read

###### Mask 5705h implementations shall support these services both in broadcast as well as in system broadcast communication mode. If confirming or responding to a service, the communication mode of the request shall be used.

##### 2.2.12 Application Layer – AL services on broadcast communication mode
###### Unless indicated explicitly, the services shall be supported in full, this means, all service primitives shall be supported (.req, .Lcon, .ind, .res, .Rcon and .Acon).

**Specification** **Test**

   - **APDU**

[06] - A_IndividualAddress_Write

     - A_IndividualAddress_Read

     - A_IndividualAddressSerialNumber_Read

     - A_IndividualAddressSerialNumber_Write

     - A_NetworkParameter_Read

     - A_NetworkParameter_Write

##### 2.2.13 Application Interface Layer – Group Objects

**Specification** **Test**

   - **Group Objects**

[07] - §3 “Group Object Server” [15] - §1.3 “Group Object Tests”

                                                - all end devices

[12] 
                                                - RF bidirectional end device

##### 2.2.14 Application Interface Layer – Interface Objects

**Specification** **Test**

   - **Interface Objects**

[07] - §4 “Interface Object Server”

##### 2.2.15 Application Interface Layer – Function Properties

**Specification** **Test**

   - **Function Properties**

[07] - §4.4.2 “Function Properties”

|Specification|Test|
|---|---|
|• **APDU**<br>[06] -<br>A_DomainAddress_Write<br>- <br>A_DomainAddress_Read<br>- <br>A_IndividualAddressSerialNumber_Write<br>- <br>A_DomainAddressSerialNumber_Read<br>- <br>A_DomainAddressSerialNumber_Write<br>- <br>A_DomainAddressSelective_Read<br>- <br>A_SystemNetworkParameter_Read||

|Specification|Test|
|---|---|
|• **APDU**<br>[06] -<br>A_IndividualAddress_Write<br>- <br>A_IndividualAddress_Read<br>- <br>A_IndividualAddressSerialNumber_-<br>Read<br>- <br>A_IndividualAddressSerialNumber_Write<br>- <br>A_NetworkParameter_Read<br>- <br>ANetworkParameterWrite||

|Specification|Test|
|---|---|
|• **Group Objects**<br>[07] -<br>§3 “Group Object Server”|[15] -<br>§1.3 “Group Object Tests”<br>- <br>all end devices<br>[12] -<br>- <br>RFbidirectional end device|

|Specification|Test|
|---|---|
|• **Interface Objects**<br>[07] -<br>§4 “Interface Object Server”||

|Specification|Test|
|---|---|
|• **Function Properties**<br>[07] -<br>§4.4.2 “Function Properties”||


-----

##### 2.2.16 Application Layer Interface Layer – Group Objects indirection

**Specification** **Test**

   - **Group Object Indirection**

[07] - §3.4 “Group Object Indirection – Group
Object Handles and PID-OBJECT_VALUE (PID = 62)

[08] - §4.3.13 “PID_OBJECT_VALUE (PID =
62)”

#### 2.3 Specific parts
###### These Profiles describe runtime mechanisms that are not relevant for all devices.

**Feature**

01 Data Link Layer – polling n/a
02 Detection of Usage of own Individual Address X
03 Extended Group Object Flags M

##### 2.3.1 Extended Group Object Flags

|Specification|Test|
|---|---|
|• **Group Object Indirection**<br>[07] -<br>§3.4 “Group Object Indirection – Group<br>Object Handles and PID-OBJECT_-<br>VALUE (PID = 62)<br>[08] -<br>§4.3.13 “PID_OBJECT_VALUE (PID =<br>62)”||

|Feature|mask 27B0h|
|---|---|
|01 Data Link Layer – polling<br>02 Detection of Usage of own Individual Address<br>03 Extended Group Object Flags|n/a<br>X <br>M|

|Specification|Test|
|---|---|
|• **configuration flags: update on read**<br>**response (1 bit)**<br>[07] -<br>§3.3.2 “Reading the Group Object Value<br>” (Update Enable)|[15] -<br>§1.3 (Group Object Tests)|


-----

### 3 Medium dependent layers

#### 3.1 Goal
###### This Profile describes the requirements on a device in order to guarantee compliance with one of the standard communication media of the system. Compliance with one of these Profiles is a prerequisite for both runtime and configuration Interworking.

#### 3.2 RF medium dependent layers

**Feature**

01 Physical Layer Sender X
02 Physical Layer Transceiver M
03 Data Link Layer M
04 KNX Serial Number for multicast communication O
05 RF Domain Address for multicast communication M
06 LTE frame format O
07 Extended LTE Group Addresses and frame acceptance O
08 Data Link Layer-Retransmitter O
09 Data Link Layer-Media Coupler O
10 Local Services Metering O
11 KNX Serial Number M
12 APDU-length ≥ 15

##### 3.2.1 Physical Layer Sender

**Specification** **Test**

[01] - §5.1 “Physical Layer for KNX RF Ready
and BiBat”

     - §5.1.2 “Telegram structure for RF Ready
and BiBat”

##### 3.2.2 Physical Layer Transceiver

**Specification** **Test**

[01] - §5.1 “Physical Layer for KNX RF Ready
and BiBat”

     - §5.1.2 “Datagram structure for RF
Ready and BiBat”

###### The S-Mode Configuration Procedures may result in a lot of Telegrams on the KNX RF Medium. For this, it is strongly recommended, both for the MaS as for the S-Mode MaC, to apply Listen Before Talk (LBT, see [01]), to avoid RF collision. LBT is part of the KNX RF Multi type, but with S-Mode Configuration Procedures, the Telegram rate is higher than the duty cycle requirements for the KNX RF Ready type. Therefore, in order not to limit the Telegram rate, LBT is a recommended solution.

|Feature|mask 27B0h|
|---|---|
|01 Physical Layer Sender<br>02 Physical Layer Transceiver<br>03 Data Link Layer<br>04 KNX Serial Number for multicast communication<br>05 RF Domain Address for multicast communication<br>06 LTE frame format<br>07 Extended LTE Group Addresses and frame acceptance<br>08 Data Link Layer-Retransmitter<br>09 Data Link Layer-Media Coupler<br>10 Local Services Metering<br>11 KNX Serial Number<br>12 APDU-length|X <br>M <br>M <br>O <br>M <br>O <br>O <br>O <br>O <br>O <br>M <br>≥ 15|

|Specification|Test|
|---|---|
|[01] -<br>§5.1 “Physical Layer for KNX RF Ready<br>and BiBat”<br>- <br>§5.1.2 “Telegram structure for RF Ready<br>and BiBat”||

|Specification|Test|
|---|---|
|[01] -<br>§5.1 “Physical Layer for KNX RF Ready<br>and BiBat”<br>- <br>§5.1.2 “Datagram structure for RF<br>Ready and BiBat”||


-----

##### 3.2.3 Data Link Layer

**Specification** **Test**

   - **Frame format**

[01] - §5.1.2 “Datagram structure for RF
Ready and BiBat

   - **Medium Access Control**

[01] - §5.1.3 “Medium access RF Ready
&BiBat”

   - **Addressing**

[01] - §6.1.1.1 “Extended Group Address” –
point-to-multipoint – DoA of sender

     - §6.1.4.3 “Duplication prevention”

##### 3.2.4 KNX Serial Number for multicast communication

**Specification** **Test**

[01] - §6.1.1.1 “Extended Group Address”

##### 3.2.5 RF Domain Address for multicast communication

**Specification** **Test**

[01] - §6.1.1.4 “RF Domain Address”

##### 3.2.6 LTE frame format

**Specification** **Test**

[01] - §6.1.2.4 “First block”

     - §6.1.2.6 “Second block for LTE
Extended Telegrams”

##### 3.2.7 Extended LTE Group Addresses and frame acceptance

**Specification** **Test**

[01] - §6.1.5.3 “Additional Frame acceptance
criteria for LTE Extended Telegrams”

##### 3.2.8 Data Link Layer-Retransmitter

**Specification** **Test**

[01] - §6.1.7 “The Layer-2 of an RF
Retransmitter”

##### 3.2.9 Data Link Layer-Media Coupler

|Specification|Test|
|---|---|
|• **Frame format**<br>[01] -<br>§5.1.2 “Datagram structure for RF<br>Ready and BiBat||
|• **Medium Access Control**<br>[01] -<br>§5.1.3 “Medium access RF Ready<br>&BiBat”||
|• **Addressing**<br>[01] -<br>§6.1.1.1 “Extended Group Address” –<br>point-to-multipoint – DoA of sender<br>- <br>§6.1.4.3 “Duplicationprevention”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.1.1 “Extended Group Address”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.1.4 “RF Domain Address”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.2.4 “First block”<br>- <br>§6.1.2.6 “Second block for LTE<br>Extended Telegrams”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.5.3 “Additional Frame acceptance<br>criteria for LTE Extended Telegrams”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.7 “The Layer-2 of an RF<br>Retransmitter”||

|Specification|Test|
|---|---|
|[01] -<br>§6.1.6 “The Layer-2 of an RF-TP Media<br>Coupler”||


-----

##### 3.2.10 Local Services Metering

**Specification**

[10] - §2 “Message format” – code for
L_Meter.ind

##### 3.2.11 KNX Serial Number

|Specification|Test|
|---|---|
|[10] -<br>§2 “Message format” – code for<br>L_Meter.ind||

|Specification|Test|
|---|---|
|[08] -<br>§4.22.1 “Abstract Resource definition”<br>- <br>§4.22.2 “KNX Serial Number –<br>Realisation Type 1”||


-----

### 4 Configuration & Management (S-Mode, Server)
###### This clause describes the requirements on an S-Mode device, which are relevant for configuration as a Management Server accessed only via the bus. The objective is to guarantee Interworking with the configuration tool (ETS).

#### 4.1 Communication

**Feature**

01 TL - broadcast M
02 TL - connection oriented M
03 TL - connection oriented minimal X
04 TL - connectionless M

##### 4.1.1 TL - broadcast

**Specification** **Test**

[05] All features of the following clauses are

mandatory except for the coding of the
internal service primitives.

     - §1.3 “Point-to-all-Points Connectionless
(Broadcast) Communication Mode”

     - §2 “TPDU”

     - §3.4 “T_Data_Broadcast”

     - §4 “Parameters of Transport Layer”

##### 4.1.2 TL - connection oriented

|Feature|Mask 27B0h|
|---|---|
|01 TL - broadcast<br>02 TL - connection oriented<br>03 TL - connection oriented minimal<br>04 TL - connectionless|M <br>M <br>X <br>M|

|Specification|Test|
|---|---|
|[05] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives.<br>- <br>§1.3 “Point-to-all-Points Connectionless<br>(Broadcast) Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.4 “T_Data_Broadcast”<br>- <br>§4 “Parameters of Transport Layer”||

|Specification|Test|
|---|---|
|[05]<br>All features of the following clauses are<br>mandatory except for the coding of the internal<br>service primitives.<br>- <br>§1.6 “Point-to-Point, Connection-Oriented<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.7 “T_Connect service”<br>- <br>§3.8 “T_Disconnect service”<br>- <br>§3.9 “T_Data_Connected service”<br>- <br>§4 “Parameters of Transport Layer”<br>- <br>§5.1 “States”<br>- <br>§5.3 “Actions”<br>- <br>§5.4.3 “Style 3”|[14]|


-----

##### 4.1.3 TL - connectionless

**Specification** **Test**

[05] All features of the following clauses are [14]

mandatory except for the coding of the
internal service primitives:

     - §1.5 “Point-to-point connectionless
Communication Mode”

     - §2 “TPDU”

     - §3.6 “T_Data_Individual”

#### 4.2 Device Management
###### In this clause all general requirements on a device concerning the mechanisms used for access by the Management Client are described.

**Feature**

01 Direct memory Access M
02 DMA on User Memory M
03 Verify mode 1) M
04 Interface Object Handling 2) M
05 Reduced Interface Objects X
06 Function Properties M
07 Load and Run State Machines
08 a. Realisation Type 1 M
09 b. Realisation Type 2 O
10 Hardware Specific Parameters n/a
11 RAM cleared n/a
12 User EEPROM n/a
13 Restart
14 a. connectionless O
15 b. connection-oriented M
16 c. Master Reset O
17 Authorization 3) M
18 nr of access levels 4
19 Memory Control Table O

1) If Verify Mode is not implemented, it shall always be off.
2) Please refer to the specification of mandatory and optional Interface Objects, Properties and Property fields
further in this Profile definition.
3) The support of the A_Authorize- and the A_Keywrite-service does not imply that the device itself has access
protected areas. If this is not the case, a device shall always allow – regardless of the attributed keys – access to
the highest level (0), including when receiving an illegal key (‘illegal’ in this sense meaning another key than
any of the keys entered in the key table).

|Specification|Test|
|---|---|
|[05] All features of the following clauses are<br>mandatory except for the coding of the<br>internal service primitives:<br>- <br>§1.5 “Point-to-point connectionless<br>Communication Mode”<br>- <br>§2 “TPDU”<br>- <br>§3.6 “T_Data_Individual”|[14]|

|Feature|mask 27B0h|
|---|---|
|01 Direct memory Access<br>02 DMA on User Memory<br>03 Verify mode 1)<br>04 Interface Object Handling 2)<br>05 Reduced Interface Objects<br>06 Function Properties<br>07 Load and Run State Machines<br>08 a. Realisation Type 1<br>09 b. Realisation Type 2<br>10 Hardware Specific Parameters<br>11 RAM cleared<br>12 User EEPROM<br>13 Restart<br>14 a. connectionless<br>15 b. connection-oriented<br>16 c. Master Reset<br>17 Authorization 3)<br>18<br>nr of access levels|M <br>M <br>M <br>M <br>X <br>M <br>M <br>O <br>n/a<br>n/a<br>n/a<br>O <br>M <br>O <br>M <br>4|
|19 Memory Control Table|O|


-----

##### 4.2.1 Direct Memory Access

**Specification** **Test**

[09] - §3.2.1 “DMP_Connect_RCo” [15] - §2 “Network Management Server Tests”

     - §3.3.2 “DMP_Disconnect_RCo” corresponding tests

     - §3.18.2 “DMP_MemRead_RCo”

     - §3.16.2 “DMP_MemWrite_RCo”

##### 4.2.2 DMA on user memory

**Specification** **Test**

[09] - §3.19 “DM_UserMemWrite” [15] - §2 “Network Management Server Tests
corresponding tests

##### 4.2.3 Verify Mode (for A_Memory_Write)

**Specification** **Test**

[08] - §4.2.14.7 "Verify Mode Control" [15] - §2 ”Network Management Server Tests”
management server part. Tests 7.1 to 7.7

##### 4.2.4 Interface Object Handling
###### Please also refer to the specification of mandatory and optional Interface Objects, Properties and Property fields further in this Profile definition.

**Specification** **Test**

[09] - §3.25.2 “DMP_InterfaceObjectWrite_R” [15] - §2 “Network Management Server Tests”

     - §3.27.2 “DMP_InterfaceObjectRead_R” corresponding tests

     - §3.26.2 “DMP_InterfaceObjectVerify_R”

     - §3.28.2 “DMP_InterfaceObjectScan_R”

[07] - §4 “Interface Object Server” [15] - §2 “Network Management Server Tests”
corresponding tests

##### 4.2.5 Reduced Interface Objects

**Specification** **Test**

[09] - §3.25.3 “DMP_ReducedInterfaceObject- [15] - §2 “Network Management Server Tests”
Write_R” corresponding tests

     - §3.27.3 “DMP_ReducedInterfaceObjectRead_R”

     - §3.28.3 “DMP_ReducedInterfaceObjectScan_R”

[07] - §4.1 “Common structure” [15] - §2 “Network Management Server Tests”

     - §4.3.4 “Reduced Interface Object” corresponding tests

|Specification|Test|
|---|---|
|[09] -<br>§3.2.1 “DMP_Connect_RCo”<br>- <br>§3.3.2 “DMP_Disconnect_RCo”<br>- <br>§3.18.2 “DMP_MemRead_RCo”<br>- <br>§3.16.2 “DMP_MemWrite_RCo”|[15] -<br>§2 “Network Management Server Tests”<br>corresponding tests|

|Specification|Test|
|---|---|
|[09] -<br>§3.19 “DM_UserMemWrite”|[15] -<br>§2 “Network Management Server Tests<br>corresponding tests|

|Specification|Test|
|---|---|
|[08] -<br>§4.2.14.7 "Verify Mode Control"<br>management serverpart.|[15] -<br>§2 ”Network Management Server Tests”<br>Tests 7.1 to 7.7|

|Specification|Test|
|---|---|
|[09] -<br>§3.25.2 “DMP_InterfaceObjectWrite_R”<br>- <br>§3.27.2 “DMP_InterfaceObjectRead_R”<br>- <br>§3.26.2 “DMP_InterfaceObjectVerify_R”<br>- <br>§3.28.2“DMPInterfaceObjectScanR”|[15] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|__<br>[07] -<br>§4 “Interface Object Server”|[15] -<br>§2 “Network Management Server Tests”<br>corresponding tests|

|Specification|Test|
|---|---|
|[09] -<br>§3.25.3 “DMP_ReducedInterfaceObject-<br>Write_R”<br>- <br>§3.27.3 “DMP_ReducedInterfaceObject-<br>Read_R”<br>- <br>§3.28.3 “DMP_ReducedInterfaceObject-<br>Scan_R”|[15] -<br>§2 “Network Management Server Tests”<br>corresponding tests|
|[07] -<br>§4.1 “Common structure”<br>- <br>§4.3.4 “Reduced Interface Object”|[15] -<br>§2 “Network Management Server Tests”<br>corresponding tests|


-----

##### 4.2.6 Function Properties

**Specification**

[06] - §2 “APDU”

     - §3.4.1 “Introduction”

     - §3.4.7 “Function Property Services”

[07] - §4.1 “Common structure”

     - §4.2 “Minimal requirements of Interface
Objects”

     - §4.4.2 “Function Properties”

[09] - §3.30 “DM_FunctionProperty_Write_R”

##### 4.2.7 Load - and Run State Machines

|Specification|Test|
|---|---|
|[06] -<br>§2 “APDU”<br>- <br>§3.4.1 “Introduction”<br>- <br>§3.4.7 “Function Property Services”||
|[07] -<br>§4.1 “Common structure”<br>- <br>§4.2 “Minimal requirements of Interface<br>Objects”<br>- <br>§4.4.2 “Function Properties”||
|[09] -<br>§3.30 “DM_FunctionProperty_Write_R”||

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[08]- <br>records||
|[09] -<br>§3.31.3 “DMP_LoadStateMachine-<br>Write_Rco_IO”<br>- <br>§3.32.3 “DM_LoadStateMachineVerify_-<br>R_IO”<br>- <br>§3.33.3<br>“DMP_LoadStateMachineRead_R_IO”<br>- <br>§3.34.3 “DMP_RunStateMachineWrite_-<br>R_IO”<br>- <br>§3.35.3 “DMP_RunStateMachineVerify_-<br>R_IO”<br>- <br>§3.36.3 “DMP_RunStateMachineRead_-<br>RIO”|[15] -<br>§2 “Network Management Tests”<br>corresponding tests|
|_<br>**b) Realisation Type 2 – Memory mapped**|_<br>**b) Realisation Type 2 – Memory mapped**|
|**Specification**|**Test**|
|[08] records||
|[09] -<br>§3.31.2<br>“DMP_LoadStateMachineWrite_RCo_M<br>em”<br>- <br>§3.32.2<br>“DMP_LoadStateMachineVerify_RCo_M<br>em”<br>- <br>§3.33.2<br>“DMP_LoadStateMachineRead_RCo_M<br>em”<br>- <br>§3.34.2<br>“DMP_RunStateMachineWrite_RCo_Me<br>m”<br>- <br>§3.35.2<br>“DMP_RunStateMachineVerify_RCo_Me<br>m”<br>- <br>§3.36.2<br>“DMP_RunStateMachineRead_RCo_Me<br>m”|[15] -<br>§2 “Network Management Tests”<br>corresponding tests|


-----

##### 4.2.8 Hardware specific Parameters

**Specification** **Test**

   - **0100h (RW)**

[08] - §4.25 “OptionReg”

##### 4.2.9 RAM cleared
###### System B does not have any standard memory organisation or standard memory locations, so this feature is optional.

##### 4.2.10 User EEPROM
###### System B does not have any standard memory organisation or standard memory locations, so this feature is optional.

##### 4.2.11 Restart

###### 4.2.11.1 Restart connectionless

**Specification** **Test**

[09] - §3.7.2 “DM_Restart_RCl”

###### 4.2.11.2 Restart connection-oriented

**Specification** **Test**

[09] - §3.2.1 “DMP_Connect_RCo” - §2.9.1 “Send Restart”

     - §3.7.3 “DM_Restart_RCo”

###### 4.2.11.3 Master Reset Master Reset is optional for the mask 2705h. However, as KNX RF is an open medium, it would be possible for any hacker to set a KNX RF S-Mode device out of operation by an unprotected Master Reset. Therefore, it is recommended that if Master Reset is implemented, that it only be accepted from an authenticated communication partner, using the A_Authorize-service or KNX Data Security (see [06]).

**Specification** **Test**

[08] - §4.16.1 “Group Address Table” – “default To be completed.
state”

     - §4.17.1 “Group Object Association Table”
– “default state”

[09] - §3.7.2 “DM_Restart_RCl” – Master Reset To be completed.

     - §3.7.3 “DM_Restart_RCo” – Master
Reset

##### 4.2.12 Authorization

|Specification|Test|
|---|---|
|• **0100h (RW)**<br>[08] -<br>§4.25 “OptionReg”||

|Specification|Test|
|---|---|
|[09] -<br>§3.7.2 “DM_Restart_RCl”||

|Specification|Test|
|---|---|
|[09] -<br>§3.2.1 “DMP_Connect_RCo”<br>- <br>§3.7.3 “DM_Restart_RCo”|- <br>§2.9.1 “Send Restart”|

|Specification|Test|
|---|---|
|[08] -<br>§4.16.1 “Group Address Table” – “default<br>state”<br>- <br>§4.17.1 “Group Object Association Table”<br>– “default state”|To be completed.|
|[09] -<br>§3.7.2 “DM_Restart_RCl” – Master Reset<br>- <br>§3.7.3 “DM_Restart_RCo” – Master<br>Reset|To be completed.|

|Specification|Test|
|---|---|
|• **Management Procedures**<br>[09] -<br>§3.5.1 “DMP_Authorize_RCo”<br>- <br>§3.5.2 “DM_Authorize2_RCo”<br>- <br>§3.6 “DM_SetKey”||


-----

##### 4.2.13 Memory Control Table

**Specification** **Test**

   - **PID_MCB_TABLE**

[08] - §4.2.27 “PID_MCB_TABLE” (PID = 27)
as read-only.

#### 4.3 Device Discovery

**Feature**

1 Management Procedures with A_SystemNetwork
Parameter_Read-PDU

1.1 NM_Read_SerialNumber_By_ProgrammingMode M
1.2 NM_Read_SerialNumber_By_ExFactoryState M
1.3 NM_Read_SerialNumber_By_PowerReset M

##### 4.3.1 NM_Read_SerialNumber_By_ProgrammingMode

**Specification** **Test**

[09] - §2.20.1.4 “NM_Read_SerialNumber_By_ProgrammingMode”

##### 4.3.2 NM_Read_SerialNumber_By_ExFactoryState

**Specification** **Test**

[09] - §2.20.1.5
“NM_Read_SerialNumber_By_ExFactoryState”

##### 4.3.3 NM_Read_SerialNumber_By_PowerReset

|Specification|Test|
|---|---|
|• **PID_MCB_TABLE**<br>[08] -<br>§4.2.27 “PID_MCB_TABLE” (PID = 27)<br>as read-only.||

|Feature|Mask 2705h|
|---|---|
|1 Management Procedures with A_SystemNetwork-<br>Parameter_Read-PDU<br> 1.1 NM_Read_SerialNumber_By_ProgrammingMode<br> 1.2 NM_Read_SerialNumber_By_ExFactoryState<br> 1.3 NM_Read_SerialNumber_By_PowerReset|M <br>M <br>M|

|Specification|Test|
|---|---|
|[09] -<br>§2.20.1.4 “NM_Read_SerialNumber_-<br>By_ProgrammingMode”|<TODO>To be completed</TODO>|

|Specification|Test|
|---|---|
|[09] -<br>§2.20.1.5<br>“NM_Read_SerialNumber_By_-<br>ExFactoryState”|<TODO>To be completed</TODO>|

|Specification|Test|
|---|---|
|[09] -<br>§2.20.1.6<br>“NM_Read_SerialNumber_By_-<br>PowerReset”|<TODO>To be completed</TODO>|


-----

#### 4.4 Device Identification

**Feature**

01 Device Descriptor Service - connection oriented M
02 Device Descriptor Service - connectionless M
03 Device Descriptor Type 0 M
04 Device Descriptor Type 2 O
05 Device Descriptor InfoReport O
06 Management Descriptor 1 O
07 Identification of hardware M
08 Identification of Application M

##### 4.4.1 Device Descriptor Service - connection oriented

**Specification** **Test**

[06] - §3.4.2.1 “A_DeviceDescriptor_Read- [15] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

##### 4.4.2 Device Descriptor Service - connectionless

**Specification** **Test**

[06] - §3.4.2.1 “A_DeviceDescriptor_Read- [15] - §2.5.1 “Read Mask-version”
service” (Network Management Tests)

[09] - §3.2.2 “DMP_Connect_RCl”

##### 4.4.3 Device Descriptor Type 0

**Specification** **Test**

[08] - §4.1.2 “Device Descriptor Type 0” [15] - §2.5.1 “Read Mask-version”
(Network Management Tests)

##### 4.4.4 Management Descriptor 1

**Specification** **Test**

   - **Management Descriptor 1**

[08] - §4.3.23 “PID_MGT_DESCRIPTOR
(PID = 72)”

[09] - §3.4.2 “DM_Identify_R”

##### 4.4.5 Identification of the hardware

**Specification** **Test**

[09] - §3.4.3 “DM_Identify_RCo2”

|Feature|Mask 27B0h|
|---|---|
|01 Device Descriptor Service - connection oriented|M|
|02 Device Descriptor Service - connectionless|M|
|03 Device Descriptor Type 0|M|
|04 Device Descriptor Type 2|O|
|05 Device Descriptor InfoReport|O|
|06 Management Descriptor 1|O|
|07 Identification of hardware|M|
|08 Identification of Application|M|

|Specification|Test|
|---|---|
|[06] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[15] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|

|Specification|Test|
|---|---|
|[06] -<br>§3.4.2.1 “A_DeviceDescriptor_Read-<br>service”|[15] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|
|[09] -<br>§3.2.2 “DMP_Connect_RCl”|[09] -<br>§3.2.2 “DMP_Connect_RCl”|

|Specification|Test|
|---|---|
|[08] -<br>§4.1.2 “Device Descriptor Type 0”|[15] -<br>§2.5.1 “Read Mask-version”<br>(Network Management Tests)|

|Specification|Test|
|---|---|
|• **Management Descriptor 1**<br>[08] -<br>§4.3.23 “PID_MGT_DESCRIPTOR<br>(PID = 72)”<br>[09] -<br>§3.4.2 “DM_Identify_R”||

|Specification|Test|
|---|---|
|[09] -<br>§3.4.3 “DM_Identify_RCo2”||


-----

##### 4.4.6 Identification of Application

**Specification** **Test**

[06] - §3.5.6.5 "A_UserManufacturerInfo_Read_service"

#### 4.5 Device Individualisation
###### In this clause all requirements on a device for device individualisation and assignment of the Individual Address are described.

**Feature**

01 Programming Mode
1.a Connection oriented M
1.b Connectionless O
Autonomous Inactivation M
02 KNX Serial Number
a client initiated M
b server initiated O
03 Domain Address Assignment M
04 Default Individual Address O

##### 4.5.1 Programming Mode

###### 4.5.1.1 connection oriented

**a) Realisation Type 1 - Property based**

**Specification** **Test**

[09] - §2.2 “NM_IndividualAddress_Read”

     - §2.3 “NM_IndividualAddress_Write”[ 4)]

**Programming Mode Control**

   - via HMI: device selection and indication of
Programming Mode

   - via bus:

[08] - §4.3.5 “PID_PROGMODE”

[09] - §3.25.2 “DMP_InterfaceObjectWrite_R”

      - §3.26.2 “DMP_InterfaceObjectVerify_R”

      - §3.27.2 “DMP_InterfaceObjectRead_R”

4) Implies connection-oriented TL and Application Layer services for accessing the Device Descriptor.

|Specification|Test|
|---|---|
|[06] -<br>§3.5.6.5 "A_UserManufacturerInfo_-<br>Read_service"||

|Feature|Mask 27B0h|
|---|---|
|01 Programming Mode<br> 1.a Connection oriented<br> 1.b Connectionless|M <br>O|
|Autonomous Inactivation|M|
|02 KNX Serial Number<br> a client initiated<br> b server initiated|M <br>O|
|03 Domain Address Assignment|M|
|04 Default Individual Address|O|

|a) Realisation Type 1 - Property based|Col2|
|---|---|
|**Specification**|**Test**|
|[09] -<br>§2.2 “NM_IndividualAddress_Read”<br>- <br>§2.3 “NM_IndividualAddress_Write” 4)||
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>• via bus:<br>[08]<br>- <br>§4.3.5 “PID_PROGMODE” <br>[09]<br>- <br>§3.25.2 “DMP_InterfaceObject-<br>Write_R”<br>- <br>§3.26.2 “DMP_InterfaceObject-<br>Verify_R”<br>- <br>§3.27.2 “DMP_InterfaceObject-<br>Read_R”||


-----

###### 4.5.1.2 Programming Mode – connectionless

**Specification** **Test**

[09] - §2.10 “NM_DomainAnd- [15] - §2.3 “Testing of A_IndividualAddressIndividualAddress_Write2” _Read-service – Server Test”

     - §2.2 “NM_IndividualAddress_Read”

**Programming Mode Control** [15] - §2.3 “Testing of A_IndividualAddress
   - via HMI: device selection and indication of _Read-service – Server Test”

Programming Mode

[09] - §3.13.2 “DMP_ProgModeSwitch_RCo”

[08] - §4.26.3 “Programming Mode –
Realisation Type 2”

###### 4.5.1.3 Programming Mode – Autonomous Inactivation

**Specification** **Test**

[08] - §4.26.1 “Autonomous inactivation of Programming Mode”

##### 4.5.2 KNX Serial Number

###### 4.5.2.1 Client initiated

**Specification** **Test**

[09] - §2.4 “NM_IndividualAddress_Serial- [15] - §2.16 “Testing of A_IndividualAddressNumber_Read” SerialNumber_Write-Service : Server

     - §2.5 “NM_IndividualAddress_Serial- Test”
Number_Write”      - §2.17 “Testing of A_IndividualAddress
SerialNumber_Read-Service : Server
Test”

###### 4.5.2.2 Server initiated

**Specification** **Test**

[09] - §2.6 “NM_IndividualAddress_Serial- [15] - §2.16 “Testing of A_IndividualAddressNumber_Write2 SerialNumber_Write-Service : Server

Test”

##### 4.5.3 Domain Address Assignment

|Specification|Test|
|---|---|
|[09] -<br>§2.10 “NM_DomainAnd-<br>IndividualAddress_Write2”<br>- <br>§2.2 “NM_IndividualAddress_Read”|[15] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|
|**Programming Mode Control**<br>• via HMI: device selection and indication of<br>Programming Mode<br>[09] -<br>§3.13.2 “DMP_ProgModeSwitch_RCo”<br>[08] -<br>§4.26.3 “Programming Mode –<br>Realisation Type 2”|[15] -<br>§2.3 “Testing of A_IndividualAddress-<br>_Read-service – Server Test”|

|Specification|Test|
|---|---|
|[08] -<br>§4.26.1 “Autonomous inactivation of<br>Programming Mode”|-|

|Specification|Test|
|---|---|
|[09] -<br>§2.4 “NM_IndividualAddress_Serial-<br>Number_Read”<br>- <br>§2.5 “NM_IndividualAddress_Serial-<br>Number_Write”|[15] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”<br>- <br>§2.17 “Testing of A_IndividualAddress-<br>SerialNumber_Read-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[09] -<br>§2.6 “NM_IndividualAddress_Serial-<br>Number_Write2|[15] -<br>§2.16 “Testing of A_IndividualAddress-<br>SerialNumber_Write-Service : Server<br>Test”|

|Specification|Test|
|---|---|
|[09] -<br>§2.7 “NM_DomainAddress_Read”<br>- <br>§2.14.1.2.2<br>“NM_DomainAddress_Scan2”|[15]|


-----

##### 4.5.4 Default Individual Address

**Specification** **Test**

[08] - §3.3 “Individual Address”

         - Subnetwork Address, value
according to the medium.

         - Device Address, fixed value FFh

#### 4.6 Device Linking
###### In this clause all requirements on a device for linking of Group Objects are described. This includes the configuration of Address - and Association Tables.

**Feature**

01 Group Address Table M
02 Group Object Association Table M
03 Linking via Properties O
04 Direct Link O

##### 4.6.1 Group Address Table

**a) Group Address Table – Realisation Type 8**

   - Mask 5705h

**Specification** **Test**

[08] - §4.16.8 “Group Address Table –
Realisation Type 7”

##### 4.6.2 Group Object Association Table

**a) Group Object Association Table – Realisation Type 6**

**Specification** **Test**

[08] - §4.147.5 “Group Object Association
Table – Realisation Type 6”

#### 4.7 Application Handling
###### In this clause all requirements necessary for an application program to be able to run on a target device are listed.

|Specification|Test|
|---|---|
|[08] -<br>§3.3 “Individual Address”<br>- <br>Subnetwork Address, value<br>according to the medium.<br>- <br>Device Address, fixed value FFh||

|Feature|Mask 27B0h|
|---|---|
|01 Group Address Table|M|
|02 Group Object Association Table|M|
|03 Linking via Properties|O|
|04 Direct Link|O|

|a) Group Address Table – Realisation Type 8<br>• Mask 5705h|Col2|
|---|---|
|**Specification**<br>[08] -<br>§4.16.8 “Group Address Table –<br>Realisation Type 7”|**Test**|

|a) Group Object Association Table – Realisation Type 6|Col2|
|---|---|
|**Specification**<br>[08] -<br>§4.147.5 “Group Object Association<br>Table – Realisation Type 6”|**Test**|

|Col1|Mask 27B0h|
|---|---|
|01 Group Object Table|M|
|02 Application Program & Parameters|M|


-----

03 Application Specific Parameters M
04 Application Programming Interface (API) O
05 Functional Parameters O

  - unidirectional n/a

  - bidirectional O

##### 4.7.1 Group Object Table

**a) Group Object Table – Realisation Type 7**

   - System B

**Specification** **Test**

[08] - §4.18.6 “Group Object Table –
Realisation Type 7”

##### 4.7.2 Application Program and Parameters

**Feature** **Specification** **Test**

 - pointer to user program [08]

 - user program

##### 4.7.3 Application specific system parameters

**Feature** **Specification** **Test**

 - user software version [08] Application Layer Tests,
System B Test specification

##### 4.7.4 Application Programming Interface (API)

###### • System B: No standard API is specified.

|Col1|Mask 27B0h|
|---|---|
|03 Application Specific Parameters|M|
|04 Application Programming Interface(API)|O|
|05 Functional Parameters|O|
|• unidirectional|n/a|
|• bidirectional|O|

|a) Group Object Table – Realisation Type 7<br>• System B|Col2|
|---|---|
|**Specification**<br>[08] -<br>§4.18.6 “Group Object Table –<br>Realisation Type 7”|**Test**|

|Feature|Specification|Test|
|---|---|---|
|- <br>pointer to user program<br>- <br>userprogram|[08]||

|Feature|Specification|Test|
|---|---|---|
|- <br>user software version|[08]|Application Layer Tests,<br>System B Test specification|


-----

### 5 Local device access

#### 5.1 Introduction and general requirements
###### Local device access is optional for the mask 27B0h.

 Local devices access is only specified using cEMI, not for EMI1 or EMI2.

 The below clauses concern the local devices access via the cEMI Transport Layer to the device. For the usability of the device as bus interface, the “DoA based RF Retransmitter” as specified in [11] has to be implemented additionally.

#### 5.2 cEMI Profiles

##### 5.2.1 Overview

**Feature**

1. Transport Layer Interface M
1. T_Data_Individual M
2. T_Data_Connected M
2. Local Device Management Services: M
1. M_PropRead M
2. M_PropWrite M
3. M_PropInd M
4. M_Reset.req M
5. M_Reset.ind M
6. M_FuncPropCommand.req M
7. M_FuncPropCommand.con M
8. M_FuncPropStateRead.req M
9. M_FuncPropStateRead.res M
10. M_Reset.req M
11. M_Reset.ind M

##### 5.2.2 Transport Layer interface

**Specification** **Test**

[10] - §4.1.6 “Transport Layer messages”

#### 5.3 Local device management services

|Feature|Mask 27B0h|
|---|---|
|1. Transport Layer Interface|M|
|1. TDataIndividual|M|
|__<br>2. TDataConnected|M|
|__<br>2. Local Device Management Services:|M|
|1. MPropRead|M|
|_<br>2. MPropWrite|M|
|_<br>3. MPropInd|M|
|_<br>4. MReset.req|M|
|_<br>5. MReset.ind|M|
|_<br>6. MFuncPropCommand.req|M|
|_<br>7. MFuncPropCommand.con|M|
|_<br>8. MFuncPropStateRead.req|M|
|_<br>9. MFuncPropStateRead.res|M|
|_<br> 10. MReset.req|M|
|_<br> 11. M_Reset.ind|M|

|Specification|Test|
|---|---|
|[10] -<br>§4.1.6 “Transport Layer messages”||

|Specification|Test|
|---|---|
|[10] -<br>§4.1.7 “Services for local device<br>management”||


-----

#### 5.4 Interface Objects and Properties

##### 5.4.1 Overview


0 Device Object M
8 cEMI Server Object O

##### 5.4.2 Device Object

**Property**

1 PID_OBJECT_TYPE Data 3/1
71 PID_IO_LIST Data 3/1

|Interface Object|mask 27B0h|
|---|---|
|0 Device Object|M|
|8 cEMI Server Object|O|

|Property|Col2|mask 27B0h|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|
|71 PID_IO_LIST|Data|3/1|


##### 5.4.3 cEMI Server Object

Property

1 PID_OBJECT_TYPE Data 3/1
52 [PID_COMM_MODE ] Data (3/2)[ a]

a PID_COMM_MODE is mandatory if the cEMI Server can also be used for allowing the cEMI Client to communicate to the bus,
e.g. in a KNX RF USB interface. In this case, the cEMI Server does not automatically switch to cEMI Transport Layer if the cEMI
Client connects.

|Property|Col2|mask 27B0h|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|
|52PID_COMM_MODE|Data|(3/2) a|


-----

### 6 Interface Objects and Properties

#### 6.1 Overview


 _S-Mode Profiles  End devices  Interface Objects_

###### Mask 27B0h requires the following Interface Objects. Additionally, form most Interface Objects, mandatory fix Object Indexes are required as specified below.


a No fix Object Index is required.

|Interface Object|mask 27B0h|Col3|
|---|---|---|
|Interface Object|**M/O**|**Object**<br>|
|0 Device Object|M|0|
|1 Addresstable Object|M|1|
|2 Association Table Object|M|2|
|3 Applicationprogram Object|M|4|
|4 Application Program 2 Object|M|5|
|8 cEMI Server Object|O|- a|
|9 Group Object Table Object|M|3|
|19 RF Medium Object|M|6|
|a No fix Object Index is required.|a No fix Object Index is required.|a No fix Object Index is required.|


#### 6.2 Device Object

 _S-Mode Profiles  End-devices  Device Object_


1 PID_OBJECT_TYPE Data 3/x 3/1
2 PID_OBJECT_NAME Data (3/3) (3/3)
8 PID_SERVICE_CONTROL 5) Data (3/3) (3/3)
9 PID_FIRMWARE_REVISION Data (3/x) (3/1)
11 PID_SERIAL_NUMBER Data 3/x 3/1
12 PID_MANUFACTURER_ID Data 3/x 3/1
14 PID_DEVICE_CONTROL Data 3/3 3/3
15 PID_ORDER_INFO Data 3/x 3/1
16 PID_PEI_TYPE 6) Data 3/x 3/1
17 PID_PORT_CONFIGURATION Data (3/3) (3/3)
19 PID_MANUFACTURER_DATA Data (3/x) (3/1)
21 PID_DESCRIPTION Data (3/3) (3/3)
25 PID_VERSION Data 3/x 3/1

5) PID_SERVICE_CONTROL is a bitfield of which not all fields have to be supported. For the specification of
which Profile shall support which field, please refer to 2.7.1.6.2.1.
6) PID_PEI_TYPE is mandatory for devices with PEI and supporting Properties.

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/1|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|
|8 PID_SERVICE_CONTROL 5)|Data|(3/3)|(3/3)|
|9 PID_FIRMWARE_REVISION|Data|(3/x)|(3/1)|
|11 PID_SERIAL_NUMBER|Data|3/x|3/1|
|12 PID_MANUFACTURER_ID|Data|3/x|3/1|
|14 PID_DEVICE_CONTROL|Data|3/3|3/3|
|15 PID_ORDER_INFO|Data|3/x|3/1|
|16 PID_PEI_TYPE 6)|Data|3/x|3/1|
|17 PID_PORT_CONFIGURATION|Data|(3/3)|(3/3)|
|19 PID_MANUFACTURER_DATA|Data|(3/x)|(3/1)|
|21 PID_DESCRIPTION|Data|(3/3)|(3/3)|
|25 PID_VERSION|Data|3/x|3/1|


-----

51 PID_ROUTING_COUNT Data 3/3 **n/a**

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|51 PID_ROUTING_COUNT|Data|3/3|**n/a**|


##### 6.2.1 PID_SERVICE_CONTROL (PID = 8)

 _S-Mode Profiles  End-devices  Device Object  PID_SERVICE_CONTROL_


00 User Stopped_ServiceInfo Enable O
01 OwnIndividual AddressReceived_ServiceInfo Enable O
02 IndividualAddress_Write Enable M
03 Reserved O
04 Reserved O
05 Reserved O
06 Reserved O
07 Reserved O
08 Application Interface Layer Services on EMI Disable O
09 Data Link Layer Services on EMI Disable O
10 Network Layer Services on EMI Disable O
11 Transport Layer Group Services on EMI Disable O
12 Switch Service-Services on EMI Disable O
13 Transport Layer Connection Oriented Services on EMI Disable O
14 Application Layer Services on EMI Disable O
15 Management Services on EMI Disable O

|Col1|Col2|System B|
|---|---|---|
|**Bit#**|** Bit function**|**mask 27B0h**|
|<br>00|<br> User Stopped_ServiceInfo Enable|O|
|01|OwnIndividual AddressReceived_ServiceInfo Enable|O|
|02|IndividualAddress_Write Enable|M|
|03|Reserved|O|
|04|Reserved|O|
|05|Reserved|O|
|06|Reserved|O|
|07|Reserved|O|
|08|Application Interface Layer Services on EMI Disable|O|
|09|Data Link Layer Services on EMI Disable|O|
|10|Network Layer Services on EMI Disable|O|
|11|Transport Layer Group Services on EMI Disable|O|
|12|Switch Service-Services on EMI Disable|O|
|13|Transport Layer Connection Oriented Services on EMI Disable|O|
|14|Application Layer Services on EMI Disable|O|
|15|Management Services on EMI Disable|O|


-----

#### 6.3 Group Address Table Object (Object Type = 1)

 _S-Mode Profiles  End-devices  Group Address Table Object_

**Property**

1 PID_OBJECT_TYPE Data 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/(3) 3/(3)
7 PID_TABLE_REFERENCE Data 3/x 3/x
23 PID_TABLE Data 3/(3) 3/(3)
27 PID_MCB_TABLE Data (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x)
53 PID_GROUP_RESPONDER_TABLE Data 3/3[7] X

##### 6.3.1 PID_LOAD_STATE_CONTROL (PID = 5)

###### Table 1 – Required Load Controls

**Load** **Sub-**
**Control** **type Description**

00h No operation O
01h Start Loading M
02h Load Completed M
03h Additional Load Controls M

Absolute Code/Data
O

00h Allocation

01h Absolute Stack Allocation O
02h Segment Control Record O
03h Task Pointer Record O
04h Task Control Record-1 O
05h Task Control Record-2 O
0Ah Relative Allocation 0
0Bh Data Relative Allocation M
04h Unload M

NOTE 1 Table 1 specifies globally for the device which Load Controls shall be supported. Which Load Controls shall be
supported for the management of a specific Resource is specified in the (Realisation Type of) the Resource in [08].

7) This Property is mandatory for PL110 devices. For all other media, this Property shall not be implemented.

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/(3)|3/(3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|
|23 PID_TABLE|Data|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|
|53 PID_GROUP_RESPONDER_TABLE|Data|3/37|<br>X|

|Col1|Col2|Col3|System B|
|---|---|---|---|
|**Load**<br>**Control**|**Sub-**<br>**type**|** Description**|mask 27B0h|
|00h||No operation|O|
|01h||Start Loading|M|
|02h||Load Completed|M|
|03h||Additional Load Controls|M|
||00h|<br>Absolute Code/Data<br>Allocation|O|
||01h|Absolute Stack Allocation|O|
||02h|Segment Control Record|O|
||03h|Task Pointer Record|O|
||04h|Task Control Record-1|O|
||05h|Task Control Record-2|O|
||0Ah|Relative Allocation|0|
||0Bh|Data Relative Allocation|M|
|04h||Unload|M|


-----

#### 6.4 Association Table Object (Object Type = 2)

 _S-Mode Profiles  End-devices  Association Table Object_

Property

1 PID_OBJECT_TYPE Data 3/x 3/x
2 PID_OBJECT°NAME Data (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/(3) 3/(3)
7 PID_TABLE_REFERENCE Data 3/x 3/x
23 PID_TABLE Data 3/(3) 3/(3)
27 PID_MCB_TABLE Data (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x)

##### 6.4.1 PID_LOAD_STATE_CONTROL (PID = 5)
###### Please refer to 6.3.1.

#### 6.5 Applicationprogram Object (Object Type = 3)

 _S-Mode Profiles  End-devices  Application Object_

Property

1 PID_OBJECT_TYPE Data 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/3 3/3
6 PID_RUN_STATE_CONTROL Data (3/3) (3/3)
7 PID_TABLE_REFERENCE Data 3/x 3/x
13 PID_PROGRAM_VERSION Data 3/3 3/3
16 PID_PEI_TYPE Data 3/3 3/3
27 PID_MCB_TABLE Data (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x)
51 PID_PARAM_REFERENCE Data (3/x) (3/x)

##### 6.5.1 PID_LOAD_STATE_CONTROL (PID = 5)
###### Please refer to 6.3.1.

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|2 PID_OBJECT°NAME|Data|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/(3)|3/(3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|
|23 PID_TABLE|Data|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/3|3/3|
|6 PID_RUN_STATE_CONTROL|Data|(3/3)|(3/3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|
|13 PID_PROGRAM_VERSION|Data|3/3|3/3|
|16 PID_PEI_TYPE|Data|3/3|3/3|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|
|51 PID_PARAM_REFERENCE|Data|(3/x)|(3/x)|


-----

#### 6.6 Applicationprogram Object (Object Type = 4)

 _S-Mode Profiles  End-devices  Application Program 2 Object_


1 PID_OBJECT_TYPE Data 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/3 3/3
6 PID_RUN_STATE_CONTROL Data (3/3) (3/3)
7 PID_TABLE_REFERENCE Data 3/x 3/x
13 PID_PROGRAM_VERSION Data 3/3 3/3
16 PID_PEI_TYPE Data 3/3 3/3
27 PID_MCB_TABLE Data (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x)
51 PID_PARAM_REFERENCE Data (3/x) (3/x)

##### 6.6.1 PID_LOAD_STATE_CONTROL (PID = 5)
###### Please refer to 6.3.1.

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/3|3/3|
|6 PID_RUN_STATE_CONTROL|Data|(3/3)|(3/3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|
|13 PID_PROGRAM_VERSION|Data|3/3|3/3|
|16 PID_PEI_TYPE|Data|3/3|3/3|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|
|51 PID_PARAM_REFERENCE|Data|(3/x)|(3/x)|


#### 6.7 Group Object Table Object (Object Type = 9)

 _S-Mode Profiles  End-devices  Group Object Table Object_

Property

1 PID_OBJECT_TYPE Data 3/x 3/x
2 PID_OBJECT_NAME Data (3/3) (3/3)
5 PID_LOAD_STATE_CONTROL Data 3/(3) 3/(3)
7 PID_TABLE_REFERENCE Data 3/x 3/x
23 PID_TABLE Data 3/(3) 3/(3)
27 PID_MCB_TABLE Data (3/3) (3/3)
28 PID_ERROR_CODE Data (3/x) (3/x)
51 PID_GRP_OBJTABLE Data (3/3) (3/3)
52 PID_EXT_GRPOBJREFERENCE Data (3/3) (3/3)

|Property|Col2|System B|mask 27B0h|
|---|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/x|3/x|
|2 PID_OBJECT_NAME|Data|(3/3)|(3/3)|
|5 PID_LOAD_STATE_CONTROL|Data|3/(3)|3/(3)|
|7 PID_TABLE_REFERENCE|Data|3/x|3/x|
|23 PID_TABLE|Data|3/(3)|3/(3)|
|27 PID_MCB_TABLE|Data|(3/3)|(3/3)|
|28 PID_ERROR_CODE|Data|(3/x)|(3/x)|
|51 PID_GRP_OBJTABLE|Data|(3/3)|(3/3)|
|52 PID_EXT_GRPOBJREFERENCE|Data|(3/3)|(3/3)|


-----

#### 6.8 RF Medium Object

 _S-Mode Profiles  Interfaces  RF Medium Object_

Property

1 PID_OBJECT_TYPE Data 3/1
51 PID_RF_MULTI_TYPE Data 3/2
56 PID_RF_DOMAIN_ADDRESS Data 3/2
58 PID_RF_FILTERING_MODE_SUPPORT Data (3/2)
59 PID_RF_FILTERING_MODE_SELECT Data (3/2)
60 PID_RF_BIDIR_TIMEOUT Function M
SNwPar W
61 PID_RF_DIAG_SA_FILTER_TABLE Data 3/3
62 PID_RF_DIAG_QUALITY_TABLE Data 3/X
63 PID_RF_DIAG_PROBE Function M
75 PID_RF_TYPES_SUPPORTED Data O

|Property|Col2|mask 27B0h|
|---|---|---|
|1 PID_OBJECT_TYPE|Data|3/1|
|51 PID_RF_MULTI_TYPE|Data|3/2|
|56 PID_RF_DOMAIN_ADDRESS|Data|3/2|
|58 PID_RF_FILTERING_MODE_SUPPORT|Data|(3/2)|
|59 PID_RF_FILTERING_MODE_SELECT|Data|(3/2)|
|60 PID_RF_BIDIR_TIMEOUT|Function|M|
|60 PID_RF_BIDIR_TIMEOUT|SNwPar|W|
|61 PID_RF_DIAG_SA_FILTER_TABLE|Data|3/3|
|62 PID_RF_DIAG_QUALITY_TABLE|Data|3/X|
|63 PID_RF_DIAG_PROBE|Function|M|
|75 PID_RF_TYPES_SUPPORTED|Data|O|


-----

