# Application Descriptions

## Common Functional Blocks

 System Clock

###### Summary

 This document specifies the mechanism to synchronise local clocks in the system by one single master clock.

 The Functional Block ‘System Clock’ can be configured as:

          - clock master that provides system clock information to the
###### system

          - clock slave that receives clock information from the master and
###### synchronises its local clock

          - autonomous clock

###### This Functional Block is common for different application domains.

 Version 01.04.04 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

0.8 01.11.2001 resolution of comments by TFI; Release for Final Voting
1.0 2002.03.25 Preparation of the Approved Standard.
1.1 2007.03.19 Editorial update

                        - Interpretation of value 0 for field DayOfWeek in DPT_DateTime changed
from “any day” to “no day”.

                        - Specification of DPT_SCLOMode (20.001) removed: is meanwhile
integrated in Chapter 3/7/2 “Datapoint Types”.
1.2 2008.09.08 **1. AN106 "Phasing out TP0" integrated.**
**2. AN107 "Phasing out LT-R" integrated.**
**3. AN108 "Phasing out LT-S" integrated.**
**4. AN109 "Phasing out PL132" integrated.**
**5. AN110 "Phasing out A-Mode" integrated.**
1.2 2009.04.20 Editorial update in preparation of inclusion in KNX Specifications v2.0.
1.3 2010.11.23 Definition of RelToGMT and GMTimeOffsetRefClock corrected
1.3.00 2011.02.22 Publication of the Approved Standard.
01.04.01 2013.09.04 **AN150 “FB Profiles for existing FBs”** integrated.
01.04.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.04.03 2013.11.29 Editorial updates.
01.04.04 2022.02.24 Preparation for inclusion in the KNX Specifications v3.0.

#### References

[01] Chapter 6/30/1 “Runtime Profiles”

Filename: 07_01_01 System Clock v01.04.04 AS.docx
Version: 01.04.04
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 36

|Version|Date|Modifications|
|---|---|---|
|0.8|01.11.2001|resolution of comments by TFI; Release for Final Voting|
|1.0|2002.03.25|Preparation of the Approved Standard.|
|1.1|2007.03.19|Editorial update<br>- <br>Interpretation of value 0 for field DayOfWeek in DPT_DateTime changed<br>from “any day” to “no day”.<br>- <br>Specification of DPT_SCLOMode (20.001) removed: is meanwhile<br>integrated inChapter 3/7/2 “Datapoint Types”.|
|1.2|2008.09.08|**1. AN106 "Phasing out TP0"** integrated. <br>**2. AN107 "Phasing out LT-R"** integrated. <br>**3. AN108 "Phasing out LT-S"** integrated. <br>**4. AN109 "Phasing out PL132"** integrated. <br>**5. AN110 "Phasing out A-Mode"** integrated.|
|1.2|2009.04.20|<br>Editorial update inpreparation of inclusion in KNXSpecifications v2.0.|
|1.3|2010.11.23|Definition of RelToGMTand GMTimeOffsetRefClock corrected|
|1.3.00|2011.02.22|Publication of the Approved Standard.|
|01.04.01|2013.09.04|**AN150 “FB Profiles for existing FBs”** integrated.|
|01.04.02|2013.10.29|<br>Editorial updates for the publication of KNXSpecifications 2.1.|
|01.04.03|2013.11.29|Editorial updates.|
|01.04.04|2022.02.24|Preparation for inclusion in the KNX Specifications v3.0.|


-----

#### Contents

###### 1 Functional Block ‘System Clock’ (SCLO) ........................................................................... 4 1.1 Aims and objectives ........................................................................................................ 4 1.2 Functional specification .................................................................................................. 4 1.2.1 Common Clock functionality .............................................................................. 4 1.2.2 Master Clock functionality ................................................................................. 5 1.2.3 Slave Clock functionality .................................................................................... 5 1.2.4 Autonomous Clock functionality ........................................................................ 6 1.3 Constraints ...................................................................................................................... 7 1.4 Functional Block diagram ............................................................................................... 8 1.4.1 Master Clock: data interface ............................................................................. 11 1.4.2 Slave Clock: data interface ............................................................................... 12 1.4.3 Autonomous Clock: runtime Interworking data interface ................................ 13 1.5 Datapoints ..................................................................................................................... 14 1.5.1 Output SystemClock ......................................................................................... 14 1.5.2 Output Time ...................................................................................................... 16 1.5.3 Output Date ....................................................................................................... 17 1.5.4 Output RelToGMT............................................................................................ 18 1.5.5 Input SystemClock ............................................................................................ 20 1.5.6 Input Time ......................................................................................................... 21 1.5.7 Input Date.......................................................................................................... 22 1.5.8 Input SystemClockSetting ................................................................................ 23 1.5.9 Input RelToGMT .............................................................................................. 27 1.5.10 Diagnostic Data LocalClock ............................................................................. 28 1.5.11 Parameter SCLOMode ...................................................................................... 29 1.5.12 Parameter SystemClockHeartbeat .................................................................... 29 1.5.13 Parameter SystemClockTimeout ...................................................................... 30 1.5.14 Parameter EnableSystemClockSetting.............................................................. 30 1.5.15 Parameter LocalTimeOffsetRefClock .............................................................. 31 1.5.16 Parameter GMTimeOffsetRefClock ................................................................. 31 1.5.17 Parameter DateStartSummerTime .................................................................... 32 1.5.18 Parameter DateStartStandardTime.................................................................... 33 1.5.19 Parameter EnableSummerTime ........................................................................ 34 1.5.20 Diagnostic data ClockSyncSignQual ................................................................ 34 1.5.21 Diagnostic data ClockSyncTimeSinceRecept ................................................... 35

 2 Appendix ............................................................................................................................... 36 2.1 SCLO Property Identifier list ........................................................................................ 36


-----

### 1 Functional Block ‘System Clock’ (SCLO)

#### 1.1 Aims and objectives
###### One device in the system may be assigned to provide accurate system time & date information and synchronise the local clocks of other devices in the system.

 The system clock information is generated and distributed by the Functional Block ‘System Clock’ (SCLO) that is configured as master clock.

 On the other hand SCLO Functional Block may be configured as slave clock. In this case system clock information from the master clock is received and the local clock of the SCLO is synchronised. It is important to note that also the slave clocks are real clocks: they shall contain an internal clock to keep the time (using some oscillator, crystal, mains signal …)!

 System clock information from a master clock may also be input to other Functional Blocks.

 There must be a possibility to run the clock in the SCLO autonomously i.e. no system clock information is sent and reception of system clock information is disabled. In this case the SCLO Functional Block is configured as autonomous clock.

 SCLO mode may be activated automatically or by configuration. Normally the device containing a SCLO with the most accurate clock will be configured as master. Whereas SCLOs in other devices are configured as slaves or autonomous clocks.

 The “System Clock” application provides mechanisms to enable plug & play operation of master and slave clocks.

 The “System Clock” application provides mechanisms to detect / avoid the presence of more than one master clock in the system.

 System Clock functionality is not restricted to one application domain. Therefore the Functional Block SCLO is common for multiple applications.

 As for every Functional Block, the SCLO may be part of a complex device (e.g. an apartment controller) or may be located in an “intelligent” clock device connected to the bus. 

#### 1.2 Functional specification

##### 1.2.1 Common Clock functionality
###### The main functionality of SCLO can be configured by the parameter SCLOMode as a:
 - master clock, - slave clock or  - autonomous clock

 Depending on SCLOMode parameter setting, DPs in the SCLO become mandatory or optional and alternative flowcharts are activated in the device.

 The parameter SCLOMode is always mandatory. It is allowed to have this parameter only as ‘read only’. It can be set at factory and is not changeable because SCLO may have a fixed functionality (e.g. a DCF77 Radio Clock will be always a master clock)

 The Functional Block SCLO has to maintain its own-standing local clock using e.g. crystal oscillator, DCF77, videotext etc. which may be set or synchronised from outside. Generation of the local clock information in the SCLO is device/company specific and not part of this specification.


-----

###### Not all types of SCLO may provide full calendar information. Therefore the local clock of the SCLO may be a:
 - Year clock (supporting full calendar functionality, daylight saving time, leap year etc.) - Weekly clock (supporting only weekday and time) - Daily clock (supporting only time)

 Other flavours of clock information are not allowed!

 Faults in the local clock of the SCLO data must be detected and the corresponding ‘Fault’ attribute must be set in the clock information (e.g. corrupted time after installation or a long power down).

##### 1.2.2 Master Clock functionality
###### The Functional Block SCLO configured as master clock shall derive system clock information from its local clock and provide the signal ‘SystemClock’ periodically for the system (heartbeat).

 The heartbeat period is fixed for “Automatic” or “Easy” systems to 10 minutes. This is a compromise between busload and maximum waiting time for the installer to get a ‘SystemClock’ update after installation of e.g. a new device[*)]. For engineered systems the heartbeat period can be set by an optional parameter ‘SystemClockHeartbeat’ with the default value of 10 minutes.

_*) Optional slave feature: read out of the ‘SystemClock’ Output is also possible. This is, a newly installed_
###### slave may ask for ‘SystemClock’ information in order to get immediate master clock information.

 Depending on the capabilities of SCLO, Year clock or Weekly clock or Daily clock information may be provided. In order to have only one type of ‘SystemClock’ message, empty data fields shall be marked as ‘void’ (flexible, scalable Datapoint type DPT_DateTime).

 Backwards compatibility with existing slave clock devices

 Existing products do not support the new DPT_DateTime. In order to guarantee Interworking with existing products, the SCLO master clock shall provide ‘Time’ and optionally ‘Date’ Output information (2 DPs) in addition. Details see clause 1.4.1.

 Optional System Clock Master Setting feature

 The local clock of the master SCLO may be set/adjusted locally or via bus. The SCLO has a corresponding data Input ‘SystemClockSetting’ that is directly written to the local clock of the SCLO. With an optional parameter ‘EnableSystemClockSetting’ the SCLO can be configured during runtime, that it will not react on reception of the ‘SystemClockSetting’ Input.

 After setting of the local clock of SCLO, the new ‘SystemClock’ / ‘Date’ / ‘Time’ information is either immediately provided for the system (COV) or sent after expiration of the normal heartbeat period (manufacturer specific behaviour)

##### 1.2.3 Slave Clock functionality
###### The local clock of slave SCLO shall be synchronised by reception of a ‘SystemClock’ information from the master SCLO. Generation of the local clock information in the slave SCLO is device/company specific and not part of this specification.

 Backwards compatibility with existing master clock devices

 Existing products do not support the new DPT_DateTime. In order to guarantee Interworking with existing products, the SCLO slave clock shall support ‘Time’ and optionally ‘Date’ Inputs (2 DPs) in addition. Details see clause 1.4.2.


-----

###### Handling of ‘SystemClock’ input

 Not all types of master or slave SCLO may support full calendar information. This leads to the situation that the ‘SystemClock’ message from master SCLO may contain more or less information than required for synchronisation of the local clock in the slave SCLO. Usually the system will be configured in a way that ‘SystemClock’ information from a master SCLO will be “richer” or same as in slave SCLO.

 Slave SCLO is “poorer”: fields in the ‘SystemClock’ message not used by slave SCLO are ignored.

 Slave SCLO is “richer”: The slave SCLO will extract the valid fields in the ‘SystemClock’ message and update only part of its local clock information (e.g. hh:mm:ss only). Allowed combinations of fields and test criteria are defined in the DPT_DateTime specification.

 If the Fault attribute in the ‘SystemClock’ message is set, the local clock of the slave SCLO is unchanged.

 If SCLO is configured as a slave, presence of an external master SCLO is monitored by checking the periodical ‘SystemClock’ update.

 Timeout Condition: during normal operation, the ‘SystemClock‘ message is provided periodically. Therefore valid ‘SystemClock’ messages should be received within a timeout period  standard timeout = 2 x heartbeat + 1 min = 21 min

 The timeout is fixed for “Automatic” or “Easy” systems to 21 minutes. For engineered systems the timeout can be set by an optional parameter ‘SystemClockTimeout’ with the default value of 21 minutes.

 Error Handling: If Timeout Condition or Fault in ‘SystemClock‘ occurs, the master SCLO is either removed or defective or bus communication is seriously disturbed or e.g. a Radio clock has no proper reception of the DCF77 signal. ⇒ use free-running local clock in SCLO ⇒ optional manufacturer specific error handling

 In some applications it is necessary to know if the local clock in the slave SCLO was just synchronised by ‘SystemClock’ within ± N seconds (e.g. N < 30 s) or master clock information was changed due to user settings (e.g. clock dependent HVAC optimisation functions are temporarily disabled due to clock setting). This detection of time “hops” is part of the slave SCLO and manufacturer specific.

##### 1.2.4 Autonomous Clock functionality
###### The Functional Block SCLO configured as autonomous clock maintains its local clock but ignores ‘SystemClock’ or ‘SystemClockSetting’ signals. The local clock can be set locally or remotely via bus setting the ‘LocalClock’ property using individual addressing.

 Autonomous SCLO shall not provide ‘SystemClock’ / ‘Date’ / ‘Time’ output signal.


-----

#### 1.3 Constraints
###### Only one master SCLO is allowed per system in order to avoid time “hops” on the slaves.

 Optional ‘Multiple Master Detection’ Feature

 Master SCLO is optionally able to receive ‘SystemClock’ input message from another device in order to detect multiple SCLO masters. If the source individual address in the received ‘SystemClock’ message is different from the own individual address, there is a SCLO master conflict in the system. This means that two or more master SCLO are present in the system. 

 This conflict can be resolved automatically:

 - 1[st ]criterion:
###### if a master SCLO sends its output with CLQ[ 1)] = 0 and receives ‘SystemClock’ with CLQ = 1 from another device, it deactivates its own ‘SystemClock’ output. If a master SCLO sends its output with CLQ = 1 and receives ‘SystemClock’ with CLQ = 0 from another device, its own ‘SystemClock’ output remains active. 

 - 2[nd] criterion:
###### if two (or more) master SCLO send and receive ‘SystemClock’ with the same value in CLQ bit, the SCLO with the higher Individual Address deactivates its own ‘SystemClock’ output.

 - ‘SystemClock’ output of a deactivated SCLO remains deactivated as long as the external
###### ‘SystemClock’ message is received (from the same device!). Reception is checked by timeout (‘SystemClockTimeout’). Timeout Timer is retriggered with each reception of ‘SystemClock’ input.

 - A master SCLO with deactivated ‘SystemClock’ output changes not its local date & time to the value
###### received with ‘SystemClock’ input.

 - If timeout condition occurs, the ‘SystemClock’ output is activated again.

 - This mechanism leads to a racing situation after start-up.

 - If an active master SCLO is changed to a slave or an autonomous SCLO, timeout condition will
###### occur in the deactivated SCLO(s). Then, the remaining (deactivated) master SCLO will become the active master SCLO. If there are still more than one master SCLO, one of these remaining master SCLOs will become the only new active master SCLO after a racing situation (1[st] and then 2[nd] criterion have to be considered).

 - In case of SCLO master conflict detection, additional company specific exception handling may be
###### executed, e.g. generate an error indication etc.

 This mechanism is only possible if:

- the received system clock message causes an update of ‘system clock’ data in the application.

- the ‘source address’ in the received system clock message (= individual address of the source device)
###### is given upwards to the application.

 If a multiple SCLO master conflict is detected in a plant and if not all of the involved SCLOs support automatic resolution of the conflict, resolution must be done manually, e.g. by use of an installation tool.

 The possibility to set/adjust the local clock of the SCLO locally or via bus is optional and e.g. not necessary in DCF77 or videotext controlled clocks.

 Besides slave SCLO also other Functional Blocks may receive ‘SystemClock’ information. These Functional Blocks have to maintain a local free-running clock because of the slow heartbeat period of the synchronisation message. ‘SystemClock’ information is not suitable to be displayed directly on an MMI etc.

1) CLQ: “Quality of Clock” information bit in Datapoint type “Date & Time”; 0 = clock without external
synchronisation, 1 = clock with external synchronisation, e.g. a DCF77 or videotext controlled clock.


-----

#### 1.4 Functional Block diagram 

###### System Clock SCLO

SystemClock SystemClock

Date

Date

Time

Time

RelToGMT

SystemClockSetting

RelToGMT

Parameter & Diagnostic Data

               - LocalClock

            - SCLOMode

               - SystemClockHeartbeat

              - SystemClockTimeout

               - EnableSystemClockSetting

               - LocalTimeOffsetRefClock

              - GMTimeOffsetRefClock

               - ClockSyncSignalQuality

              - ClockSyncTimeSinceRecept

              - DateStartSummerTime

               - DateStartStandardTime

              - EnableSummerTime

###### Figure 1 - SCLO FB diagram: superset of Datapoints for all SCLO modes

 The SCLO FB diagram shows the superset of all possible inputs, outputs, parameters and diagnostic data. For each SCLO mode only a subset of these Datapoints is reasonable or allowed. This means that depending on parameter settings, DPs become mandatory or optional or are not allowed and alternative data interfaces are activated in the device. This behaviour is specified by the following clauses.


-----

###### Datapoint overview:

|Datapoint<br>Outputs|Description|DPT Name<br>_|DPT ID<br>_|
|---|---|---|---|
|SystemClock|provided by master SCLO for time &<br>date synchronisation of other clocks in<br>the system|DPT_DateTime|19.001|
|Time|provided by master SCLO for time<br>synchronisation of clocks in the<br>system|DPT_Time|10.001|
|Date|provided by master SCLO for date<br>synchronisation of clocks in the<br>system|DPT_Date|11.001|
|RelToGMT|Relation between UTC *) / GMT<br>(Greenwich Mean Time) and the<br>SystemClock time.<br>Range: -13 hours…+13 hours<br>e.g. Germany<br> RelToGMT=+2 hours (summer time)<br> RelToGMT=+1 hour  (winter time)<br>e.g. Los Angeles<br> RelToGMT = -8 hours<br>The value may change twice a year, if<br>summertime differs from standard<br>time.<br>RelToGMT may be useful for e.g.<br>sunblind control applications<br>*) in the context of KNX systems GMT<br>can be considered equivalent to UTC<br>(Universal Time Coordinated)|DPT_DeltaTimeMin|8.006|
|**Inputs**||||
|SystemClock|received SystemClock information<br>from master SCLO|DPT_DateTime|19.001|
|Time|input for time synchronisation of<br>clocks inthe system|DPT_Time|10.001|
|Date|input for date synchronisation of<br>clocks inthe system|DPT_Date|11.001|
|SystemClockSetting|used for remote setting of the local<br>clock in the master SCLO.<br>The source of the signal may be “any”<br>FB which supports<br>SystemClockSetting, e.g. user<br>interface, management station.|DPT_DateTime|19.001|
|RelToGMT|received RelToGMT information from<br>the master SCLO|DPT_DeltaTimeMin|8.006|
|**Parameters**||||
|SCLOMode|System Clock Mode: autonomous /<br>slave / master|DPT_SCLOMode|20.001|
|SystemClockHeartbeat|Heartbeat period [min] for master<br>SCLO|DPT_TimePeriodMin|7.006|
|SystemClockTimeout|Receiver timeout[min] for slave SCLO|DPT_TimePeriodMin|7.006|


-----

|EnableSystemClockSetting|enable/disable SystemClockSetting<br>input in master SCLO|DPT Enable<br>_|1.003|
|---|---|---|---|
|LocalTimeOffsetRefClock|Time zone Offset between Local<br>Political Time to the reference clock<br>(e.g. external clock sync signal like<br>DCF77 signal ))  (referencing to<br>standard time, see below)|DPT_DeltaTimeMin|8.006|
|GMTimeOffsetRefClock|Time zone relation between GMT<br>(Greenwich Mean Time) and the local<br>clock/ system clock|DPT_DeltaTimeMin|8.006|
|DateStartSummerTime|first possible date for standard⇒ <br>summer time switching|DPT_DateTime|19.001|
|DateStartStandardTime|first possible date for summer⇒ <br>standard time switching|DPT_DateTime|19.001|
|EnableSummerTime|summer ↔ standard time switching<br>enabled/disabled|DPT_Enable|1.003|
|**Diagnostic Data **||||
|<br>LocalClock|local ownstanding clock|DPTDateTime|19.001|
|ClockSyncSignQual|actual signal quality of external clock<br>sync signal like DCF77etc.|_<br>DPT_RelValue_Z|202.001|
|ClockSyncTimeSinceRecept|time since last proper reception of<br>external clock sync signal like DCF77<br>etc.|DPT_TimePeriodMin_<br>Z|203.006|


-----

##### 1.4.1 Master Clock: data interface[ 2)]

**_Standard_**

**_Mode_**

**Features and options**

_// Inputs_
Input SystemClock O (GO)
Input SystemClockSetting O (GO)
Input Date O (GO)
Input Time O (GO)
Input RelToGMT X X
_// Outputs_
Output SystemClock O (GO)
IF time information is available {
Output Time M GO
}
IF date information is available {
Output Date M GO
}
Output RelToGMT O (GO)

###### Table 1 - Master Clock: FB Flavours for Configuration Modes

**Properties**
**(of Interface Objects or memory mapped)**

**Parameter** **SCLOMode** M

**SystemClockHeartbeat** O

**SystemClockTimeout** O

**EnableSystemClockSetting** O

**LocalTimeOffsetRefClock** O

**GMTimeOffsetRefClock** O

**DateStartSummerTime** O

**DateStartStandardTime** O

**EnableSummerTime** O

**Diagnostic Data LocalClock** O

**ClockSyncSignQual** O

**ClockSyncTimeSinceRecept** O

2) Please refer to [28] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**FB profile 1**<br>**= System Clock Master**|
|_// Inputs_|||
|Input SystemClock|O|(GO)|
|Input SystemClockSetting|O|(GO)|
|Input Date|O|(GO)|
|Input Time|O|(GO)|
|Input RelToGMT|X|X|
|_// Outputs_|||
|<br>Output SystemClock|O|(GO)|
|IF time information is available {|||
|Output Time|M|GO|
|}|||
|IF date information is available {|||
|Output Date|M|GO|
|}|||
|Output RelToGMT|O|(GO)|

|Parameter|SCLOMode|M|
|---|---|---|
|**Parameter**|**SystemClockHeartbeat**|O|
|**Parameter**|**SystemClockTimeout**|O|
|**Parameter**|**EnableSystemClockSetting**|O|
|**Parameter**|**LocalTimeOffsetRefClock**|O|
|**Parameter**|**GMTimeOffsetRefClock**|O|
|**Parameter**|**DateStartSummerTime**|O|
|**Parameter**|**DateStartStandardTime**|O|
|**Parameter**|**EnableSummerTime**|O|
|**Diagnostic Data**|**  LocalClock**|O|
|**Diagnostic Data**|**ClockSyncSignQual**|O|
|**Diagnostic Data**|**ClockSyncTimeSinceRecept**|O|


-----

##### 1.4.2 Slave Clock: data interface[ 3)]

**_Standard_**

**_Mode_**

**Features and options**

_// Inputs_
Input SystemClock O (GO)
Input SystemClockSetting X X
IF time information is supported {
Input Time M GO
}
IF date information is supported {
Input Date M GO
}
Input RelToGMT O (GO)
_// Outputs_
Output SystemClock X X
Output Date X X
Output Time X X
Output RelToGMT X X

###### Table 2 - Slave Clock: FB Flavours for Configuration Modes

**Properties**
**(of Interface Objects or memory mapped)**

**Parameter** **SCLOMode** M

**SystemClockHeartbeat** NA

**SystemClockTimeout** O

**EnableSystemClockSetting** NA

**LocalTimeOffsetRefClock** NA

**GMTimeOffsetRefClock** O

**DateStartSummerTime** O

**DateStartStandardTime** O

**EnableSummerTime** O

**Diagnostic Data LocalClock** O

**ClockSyncSignQual** NA

**ClockSyncTimeSinceRecept** NA

3) Please refer to [28] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**FB profile 1**<br>**= System Clock Slave**|
|_// Inputs_|||
|Input SystemClock|O|(GO)|
|Input SystemClockSetting|X|X|
|IF time information is supported {|||
|Input Time|M|GO|
|}|||
|IF date information is supported {|||
|Input Date|M|GO|
|}|||
|Input RelToGMT|O|(GO)|
|_// Outputs_|||
|<br>Output SystemClock|X|X|
|Output Date|X|X|
|Output Time|X|X|
|Output RelToGMT|X|X|

|Parameter|SCLOMode|M|
|---|---|---|
|**Parameter**|**SystemClockHeartbeat**|NA|
|**Parameter**|**SystemClockTimeout**|O|
|**Parameter**|**EnableSystemClockSetting**|NA|
|**Parameter**|**LocalTimeOffsetRefClock**|NA|
|**Parameter**|**GMTimeOffsetRefClock**|O|
|**Parameter**|**DateStartSummerTime**|O|
|**Parameter**|**DateStartStandardTime**|O|
|**Parameter**|**EnableSummerTime**|O|
|**Diagnostic Data**|**  LocalClock**|O|
|**Diagnostic Data**|**ClockSyncSignQual**|NA|
|**Diagnostic Data**|**ClockSyncTimeSinceRecept**|NA|


-----

##### 1.4.3 Autonomous Clock: runtime Interworking data interface
###### Runtime Interworking :

 None of the ‘SystemClock’, ‘Time’, ‘Date’ inputs/outputs or ‘SystemClockSetting’ input are available in any configuration mode.

 Table 3 - Autonomous Clock: FB Flavours for Configuration Modes

**Properties**
**(of Interface Objects or memory mapped)**

|Parameter|SCLOMode|M|
|---|---|---|
|**Parameter**|**SystemClockHeartbeat**|NA|
|**Parameter**|**SystemClockTimeout**|NA|
|**Parameter**|**EnableSystemClockSetting**|NA|
|**Parameter**|**LocalTimeOffsetRefClock**|O|
|**Parameter**|**GMTimeOffsetRefClock**|O|
|**Parameter**|**DateStartSummerTime**|O|
|**Parameter**|**DateStartStandardTime**|O|
|**Parameter**|**EnableSummerTime**|O|
|**Diagnostic Data**|**  LocalClock**|O|
|**Diagnostic Data**|**ClockSyncSignQual**|O|
|**Diagnostic Data**|**ClockSyncTimeSinceRecept**|O|


-----

#### 1.5 Datapoints

##### 1.5.1 Output SystemClock
###### Standard mode

DP Name: SystemClock (Output) Abbr.: Mandatory [1) ]

FB Name: SystemClock (SCLO) Can be internal
**Description**
The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO
in the system. At time of transmission, it contains the local clock of the master SCLO.
**Datapoint Type**
DPT_Name: DPT_DateTime
DPT Format: 8 octet structured format DPT_ID: 19.001
Field Description Supp. Range Unit Default
Year O 0 to 255 Year 2)
Month O 1 to 12 Month 2)
Day of Month O 1 to 31 day of month 2)
Day of Week 0 = no day; 1 = Mon, …, O 0 to 7 day of week 2)
7 = Sun

hours M 0 to 23 hour of day 2)
minutes M 0 to 59 minutes 2)
seconds M 0 to 59 seconds 2)
Attributes [3)] 3) 2), 3)

 - F fault / normal (no fault) O {0,1} Boolean normal

 - WD Bank day / Working day O {0,1} Boolean Bank Day (0)

 - NWD WD field valid / not valid M {0,1} Boolean no WD

 - NY Year field valid / not valid M {0,1} Boolean no year

 - ND Month and Day of Month fields M {0,1} Boolean no date

valid / not valid

 - NDoW Day of week field valid / not valid M {0,1} Boolean no weekday

 - NT Hour of day, Minutes and M {0,1} Boolean no time

Seconds fields valid / not
valid

 - SUTI Summertime O {0,1} Boolean stand. Time

 - CLQ Clock quality bit (without/with O {0,1} Boolean without

external synchronisation) 6)

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: ∆-Value: MinRepTime:
Cyclic Period: 10 min. [4)]
Request

###### continued on next page

|DP Name:|Col2|SystemClock (Output)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|<br>The SystemClock signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO<br>in the system. At time of transmission, it contains the local clock of the master SCLO.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|DPTID:|DPTID:|DPTID:|19.001|19.001|19.001|19.001|19.001|19.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|<br>Range|<br>Range|<br>Range|_<br>Unit|_<br>Unit|_<br>Unit|Default|Default|Default|Default|Default|
|Year|Year|Year|||||||||||||||O|O|O|0 to 255|0 to 255|0 to 255|Year|Year|Year|2)|2)|2)|2)|2)|
|Month|Month|Month|||||||||||||||O|O|O|1 to 12|1 to 12|1 to 12|Month|Month|Month|2)|2)|2)|2)|2)|
|Day of Month|Day of Month|Day of Month|||||||||||||||O|O|O|1 to 31|1 to 31|1 to 31|day of month|day of month|day of month|2)|2)|2)|2)|2)|
|Day of Week|Day of Week|Day of Week|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|0 = no day; 1 = Mon, … ,<br>7 = Sun|O|O|O|0 to 7|0 to 7|0 to 7|day of week|day of week|day of week|2)|2)|2)|2)|2)|
|hours|hours|hours|||||||||||||||M|M|M|0 to 23|0 to 23|0 to 23|hour of day|hour of day|hour of day|2)|2)|2)|2)|2)|
|minutes|minutes|minutes|||||||||||||||M|M|M|0 to 59|0 to 59|0 to 59|minutes|minutes|minutes|2)|2)|2)|2)|2)|
|seconds|seconds|seconds|||||||||||||||M|M|M|0 to 59|0 to 59|0 to 59|seconds|seconds|seconds|2)|2)|2)|2)|2)|
|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and<br>Seconds fields valid / not<br>valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|2), 3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. Time<br>without<br>6)|2), 3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. Time<br>without<br>6)|2), 3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. Time<br>without<br>6)|2), 3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. Time<br>without<br>6)|2), 3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. Time<br>without<br>6)|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||
||||||||||Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|10 min.4)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||


-----

sends CLQ = 0 (without synchronisation) until the first reception of the external synchronisation signal.

###### LTE-mode:

 Not available as LTE-process Datapoint.

|DP Name:|Col2|SystemClock (Output)|Col4|Col5|Col6|Col7|Col8|Col9|Abbr.:|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Continued|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|||||||
||<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|PID:|PID:|PID:|51d|51d|51d|51d|51d|51d|51d|
|||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||Power down:|Power down:|Save:|Save:|Save:|||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||5)|5)|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|
|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|<br>1)  optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO sends ‘void’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>value ‘void’: date and time info shall be set to ‘0’ for supported fields;<br>fields not supported are always set to ‘0’.<br>3)  Attributes: ‘valid’ bits must be supported; default values for ‘valid bits’ see note2).<br>Allowed flavours of time (depending on implemented clock):<br>- daily clock (supporting only time: NY = not valid, ND = not valid, NDoW = not valid)<br>- weekly clock (supporting only weekday and time; NY = not valid, ND = not valid)<br>- Year clock (supporting full calendar functionality, all fields valid)<br>4)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>5)  Power-Up: start heartbeat transmission at second 25..30<br>6)  after a power-up, a master SCLO with an external synchronisation (e.g. DCF77 radio clock signal)<br>sends CLQ= 0 (without synchronisation) until the first reception of the external synchronisation signal.|


-----

##### 1.5.2 Output Time
###### Standard mode

DP Name: Time (Output) Abbr.: Mandatory [1) ]

FB Name: SystemClock (SCLO) Can be internal
**Description**
The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the
system. It contains time of day information of the local clock of the master SCLO at time of transmission.
**Datapoint Type**
DPT_Name: DPT_TimeOfDay
DPT Format: 3 octet structured format DPT_ID: 10.001
Field Description Supp. Range Unit Default
Day of Week 0 = no day; 1 = Mon, …, 7 = Sun O 0 to 7 day of week 2)
hours M 0 to 23 hour of day 2)
minutes M 0 to 59 minutes 2)
seconds M 0 to 59 seconds 2)
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: ∆-Value: MinRepTime:
Cyclic Period: 10 min. [3)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): [4)] Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3
2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO
master device) by external synchronisation, with signal SystemClockSetting from the bus or by local
setting of the local clock, actual value of local clock after setting of the system clock;
3) standard heartbeat 10 min; can be changed with (optional) parameter
IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to
avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault
attribute set)
4) Power-Up: start heartbeat transmission at second 25 … 30

###### LTE-mode:

 Not available as LTE- process Datapoint.

|DP Name:|Col2|Time (Output)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|1)|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|10.001|10.001|10.001|10.001|10.001|10.001|10.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|Day of Week|Day of Week|Day of Week|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|O|O|O|O|0 to 7|0 to 7|0 to 7|day of week|day of week|day of week|day of week|2)|2)|2)|2)|2)|
|hours|hours|hours||||||||||||||||||||||M|M|M|M|0 to 23|0 to 23|0 to 23|hour of day|hour of day|hour of day|hour of day|2)|2)|2)|2)|2)|
|minutes|minutes|minutes||||||||||||||||||||||M|M|M|M|0 to 59|0 to 59|0 to 59|minutes|minutes|minutes|minutes|2)|2)|2)|2)|2)|
|seconds|seconds|seconds||||||||||||||||||||||M|M|M|M|0 to 59|0 to 59|0 to 59|seconds|seconds|seconds|seconds|2)|2)|2)|2)|2)|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||4)|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|<br>1)  mandatory in SCLO master; not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3)  standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4)  Power-Up: start heartbeat transmission at second 25 … 30|


-----

##### 1.5.3 Output Date
###### Standard mode

DP Name: Date (Output) Abbr.: Mandatory

FB Name: SystemClock (SCLO) Can be internal
**Description**
The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains
date information of the local clock of the master SCLO at time of transmission.
**Datapoint Type**
DPT_Name: DPT_Date
DPT Format: 3 octet structured format DPT_ID: 11.001
Field Description Supp. Range Unit Default
Day of Month M 1 to 31 day of month [2)]
Month M 1 to 12 month [2)]
Year Encoding: see specification of M 0 to 99 year [2)]
DPT_Date

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: ∆-Value: MinRepTime:
Cyclic Period: 10 min. [3)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): [4)] Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO

master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3
2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO
master device) by external synchronisation, with signal SystemClockSetting from the bus or by local
setting of the local clock, actual value of local clock after setting of the system clock;
3) standard heartbeat 10 min; can be changed with (optional) parameter
IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to
avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault
attribute set)
4) Power-Up: start heartbeat transmission at second 25 … 3

###### LTE-mode:

 Not available as LTE-process Datapoint.

|DP Name:|Col2|Date (Output)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|1)|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|11.001|11.001|11.001|11.001|11.001|11.001|11.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|Day of Month|Day of Month|Day of Month||||||||||||||||||||||M|M|M|M|1 to 31|1 to 31|1 to 31|day of month|day of month|day of month|day of month|2)|2)|2)|2)|2)|
|Month|Month|Month||||||||||||||||||||||M|M|M|M|1 to 12|1 to 12|1 to 12|month|month|month|month|2)|2)|2)|2)|2)|
|Year|Year|Year|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|Encoding: see specification of<br>DPTDate|M|M|M|M|0 to 99|0 to 99|0 to 99|year|year|year|year|2)|2)|2)|2)|2)|
|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this → M|this → M|this → M||||||||this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|10 min.3)|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||4)|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|<br>  <br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|<br>1) optional in SCLO master (mandatory on the S-Mode Interface of LTE-Devices including SCLO<br>master); not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2) master SCLO shall send ‘0’ as long as there was no setting of the system clock (local clock of SCLO<br>master device) by external synchronisation, with signal SystemClockSetting from the bus or by local<br>setting of the local clock, actual value of local clock after setting of the system clock;<br>3) standard heartbeat 10 min; can be changed with (optional) parameter<br>IMPORTANT: Periodical heartbeat transmission shall always be triggered at second ss=25..30 to<br>avoid time „hops“. ’SystemClock’ transmission is maintained if clock information is corrupted (Fault<br>attribute set)<br>4) Power-Up: start heartbeat transmission at second 25 … 3|


-----

##### 1.5.4 Output RelToGMT
###### Standard mode

DP Name: RelToGMT (Output) Abbr.: Mandatory 1)

FB Name: SystemClock (SCLO) Can be internal
**Description**
The signal indicates the number of minutes (-780 to +780) offset between local standard time contained
in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian
shall be negative values, and those to the east shall be positive values. The value of RelToGMT may
change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind
control applications
**Datapoint Type**
DPT_Name: DPT_DeltaTimeMin
DPT Format: V16 DPT_ID: 8.006
Field Description Supp. Range Unit Default
Minutes Delta Time in minutes, max. ± 13 h M [-780 to 780] 1 min. cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: ∆-Value: 1 min. MinRepTime:
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

  - Server Object_type: 1001d (SCLO) PID: 53d
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) optional in master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 – 1.4.3

|DP Name:|Col2|RelToGMT (Output)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|1)|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|8.006|8.006|8.006|8.006|8.006|8.006|8.006|8.006|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Minutes|Minutes|Minutes|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|M|M|M|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|1 min.|1 min.|1 min.|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|1 min.|1 min.|1 min.|1 min.|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:||||||||||||||||
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|PID:|PID:|PID:|PID:|PID:|53d|53d|53d|53d|53d|53d|53d|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|<br>1)<br>optional in master SCLO, not present inslave or autonomous SCLO, see clause 1.4.1 – 1.4.3|


-----

###### LTE-mode:

**FB:** **SCLO** **LTE Server Output Name:** **RelToGMT** Mandatory
Optional [1)]
**Description:**
The signal indicates the number of minutes (-780 to +780) offset between local standard time contained
in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian
shall be negative values, and those to the east shall be positive values. The value of RelToGMT may
change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind
control applications
**DPT:** Name DPT_DeltaTimeMin DPT ID 8.006 Datatype format V16
Field Description Sup. Range Unit COV Default
Minutes Delta Time in minutes, max. ± 13 h M [-780 to 780] min 1 min -**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 53
**LTE-Services (event):** COV MinRepTime --- sec Heartbeat: --
InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) optional in master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3

|FB: SCLO|Col2|Col3|LTE Server Output Name: RelToGMT|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional 1)|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|
|**DPT:**|Name|Name|Name|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPT ID|DPT ID|DPT ID|8.006|8.006|8.006|8.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16|V16|V16|V16|V16|V16|V16|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Minutes|Minutes|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|M|M|M|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|min|min|1 min|--|--|--|--|--|--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||||||||||||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|MinRepTime--- <br>sec<br>Heartbeat:<br>--- <br>min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1- 1.4.3|


-----

##### 1.5.5 Input SystemClock
###### Standard mode

|DP Name:|Col2|SystemClock (Input)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|1)|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|<br>This input signal is used by SCLO slave to synchronise its local clock: i.e. SystemClock information is<br>copied to LocalClock.<br>This input signal can be used by the master SCLO to detect multiple instances of master SCLO in the<br>system.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|19.001|19.001|19.001|19.001|19.001|19.001|19.001|19.001|19.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|Supp.|<br>Range|<br>Range|<br>Range|<br>Range|_<br>Unit|_<br>Unit|_<br>Unit|_<br>Unit|_<br>Unit|_<br>Unit|_<br>Unit|Default|Default|Default|Default|Default|Default|Default|
|Year|Year|Year|||||||||||||||O|O|O|O|O|0 to 255|0 to 255|0 to 255|0 to 255|Year|Year|Year|Year|Year|Year|Year|2)|2)|2)|2)|2)|2)|2)|
|Month|Month|Month|||||||||||||||O|O|O|O|O|1 to 12|1 to 12|1 to 12|1 to 12|Month|Month|Month|Month|Month|Month|Month|2)|2)|2)|2)|2)|2)|2)|
|Day of Month|Day of Month|Day of Month|||||||||||||||O|O|O|O|O|1 to 31|1 to 31|1 to 31|1 to 31|day of month|day of month|day of month|day of month|day of month|day of month|day of month|2)|2)|2)|2)|2)|2)|2)|
|Day of Week|Day of Week|Day of Week|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|O|O|O|O|O|0 to 7|0 to 7|0 to 7|0 to 7|day of week|day of week|day of week|day of week|day of week|day of week|day of week|2)|2)|2)|2)|2)|2)|2)|
|hours|hours|hours|||||||||||||||M|M|M|M|M|0 to 23|0 to 23|0 to 23|0 to 23|hour of day|hour of day|hour of day|hour of day|hour of day|hour of day|hour of day|2)|2)|2)|2)|2)|2)|2)|
|minutes|minutes|minutes|||||||||||||||M|M|M|M|M|0 to 59|0 to 59|0 to 59|0 to 59|minutes|minutes|minutes|minutes|minutes|minutes|minutes|2)|2)|2)|2)|2)|2)|2)|
|seconds|seconds|seconds|||||||||||||||M|M|M|M|M|0 to 59|0 to 59|0 to 59|0 to 59|seconds|seconds|seconds|seconds|seconds|seconds|seconds|2)|2)|2)|2)|2)|2)|2)|
|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault / normal (no fault)<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>O|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|21 min.4)|21 min.4)|21 min.4)|21 min.4)|21 min.4)|21 min.4)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|Period:|Period:|||||||
|<br>DP Name:|<br>DP Name:|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>SystemClock(Input)|<br>Abbr.:|<br>Abbr.:|<br>Abbr.:|<br>Abbr.:|||||||||||<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|<br>Continued|
|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|F3FEh|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|PID:|PID:|PID:|PID:|PID:|PID:|PID:|PID:|51d|51d|51d|51d|51d|51d|51d|51d|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|1|
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||2)|2)|2)|
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||<br> 2)|<br> 2)|<br> 2)|
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|<br>Multiple Master SCLO: exception handling see clause 1.3.|


-----

not present in autonomous SCLO, see clause 1.4.1 - 1.4.3
2) initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company
specific, usually set to ‘0’, attributes see note [3)];
fields not supported are always set to ‘0’
3) Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’
4) standard timeout 21 min; can be changed with (optional) parameter

###### LTE-mode

 Not available as LTE-process Datapoint.

##### 1.5.6 Input Time
###### Standard mode

DP Name: Time (Input) Abbr.: Mandatory

FB Name: SystemClock (SCLO) Can be internal
**Description**
The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the
system. It contains time of day information of the local clock of the master SCLO at time of transmission.
**Datapoint Type**
DPT_Name: DPT_TimeOfDay
DPT Format: 3 octet structured format DPT_ID: 10.001
Field Description Supp. Range Unit Default
Day of Week 0 = no day; 1 = Mon, …, 7 = Sun O 0 to 7 day of week
hours M 0 to 23 hour of day
minutes M 0 to 59 minutes
seconds M 0 to 59 seconds
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 21 min.
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address:
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,

see clause 1.4.1 - 1.4.3
2) intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’
3) standard timeout 21 min; can be changed with (optional) paramete

###### LTE-mode

 Not available as LTE-process Datapoint.

|DP Name:|SystemClock (Input)|Abbr.:|Col4|Mandatory|Col6|Col7|1)|
|---|---|---|---|---|---|---|---|
|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  mandatory on the S-Mode Interface of LTE-Devices including SCLO slave; optional in master SCLO,<br>not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’ until first reception of ‘SystemClock’; date & time fields can be company<br>specific, usually set to ‘0’, attributes see note3); <br>fields not supported are always set to ‘0’<br>3)  Attributes: until first reception of a ‘valid’ SystemClock input, all ‘valid bits’ are set to ‘not valid’<br>4)  standard timeout 21 min; can be changed with (optional) parameter|

|DP Name:|Col2|Time (Input)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|1)|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|<br>The Time signal is provided to synchronise the clocks of other Functional Blocks like slave SCLO in the<br>system. It contains time of day information of the local clock of the master SCLO at time of transmission.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|<br>DPTTimeOfDay|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|10.001|10.001|10.001|10.001|10.001|10.001|10.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|Day of Week|Day of Week|Day of Week|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|O|O|O|O|O|0 to 7|0 to 7|0 to 7|0 to 7|day of week|day of week|day of week|day of week|2)|2)|2)|2)|2)|
|hours|hours|hours|||||||||||||||||||M|M|M|M|M|0 to 23|0 to 23|0 to 23|0 to 23|hour of day|hour of day|hour of day|hour of day|2)|2)|2)|2)|2)|
|minutes|minutes|minutes|||||||||||||||||||M|M|M|M|M|0 to 59|0 to 59|0 to 59|0 to 59|minutes|minutes|minutes|minutes|2)|2)|2)|2)|2)|
|seconds|seconds|seconds|||||||||||||||||||M|M|M|M|M|0 to 59|0 to 59|0 to 59|0 to 59|seconds|seconds|seconds|seconds|2)|2)|2)|2)|2)|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|21 min.3)|21 min.3)|21 min.3)|21 min.3)|21 min.3)|21 min.3)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:||||||||||||||||||||||||||||||
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||2)|2)|2)|
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|<br>1)  mandatory in SCLO slave; optional in master SCLO, not present in autonomous SCLO,<br>see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Time’; time fields shall be set to ‘0’<br>3) standard timeout 21 min; can be changed with (optional) paramete|


-----

##### 1.5.7 Input Date
###### Standard mode

DP Name: Date (Input) Abbr.: Mandatory

FB Name: SystemClock (SCLO)
**Description**
The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains
date information of the local clock of the master SCLO at time of transmission.
**Datapoint Type**
DPT_Name: DPT_Date
DPT Format: 3 octet structured format DPT_ID: 11.001
Field Description Supp. Range Unit
Day of Month M 1 to 31 day of month
Month M 1 to 12 month
Year Encoding: see specification of DPT_Date M 0 to 99 year
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);

optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3
2) intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’
3) standard timeout 21 min; can be changed with (optional) parameter

###### LTE-mode

 Not available as LTE-process Datapoint.

|DP Name:|Col2|Date (Input)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|1)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|<br>The Date signal is provided to synchronise the clocks of other Functional Blocks like slave. It contains<br>date information of the local clock of the master SCLO at time of transmission.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|<br>DPTDate|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|_<br>3 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|11.001|11.001|11.001|11.001|11.001|11.001|11.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|Day of Month|Day of Month|Day of Month||||||||||||||||||||M|M|1 to 31|1 to 31|1 to 31|day of month|day of month|day of month|day of month|2)|2)|2)|2)|2)|
|Month|Month|Month||||||||||||||||||||M|M|1 to 12|1 to 12|1 to 12|month|month|month|month|2)|2)|2)|2)|2)|
|Year|Year|Year|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|Encoding: see specification of DPTDate|M|M|0 to 99|0 to 99|0 to 99|year|year|year|year|2)|2)|2)|2)|2)|
|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|_<br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|Time-out:|21 min.3)|21 min.3)|21 min.3)|21 min.3)|21 min.3)|21 min.3)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||2)|2)|2)|
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|<br>1)  optional in SCLO slave (mandatory on the S-Mode Interface of LTE-Devices including SCLO slave);<br>optional in master SCLO, not present in autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  intialisation value is ‘void’ until first reception of ‘Date’, date fields shall be set to ‘0’<br>3)  standard timeout 21 min; can be changed with (optional) parameter|


-----

##### 1.5.8 Input SystemClockSetting
###### Standard mode

DP Name: SystemClockSetting Abbr.: Mandatory [1) ]

FB Name: SystemClock (SCLO) Can be internal
**Description**
