The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:
i.e. SystemClockSetting information is copied to LocalClock.
The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,
management station.
**Datapoint Type**
DPT_Name: DPT_DateTime
DPT Format: 8 octet structured format DPT_ID: 19.001
Field Description Supp. Range Unit Default
Year O 0 to 255 Year 2)
Month O 1 to 12 Month 2)
Day of Month O 1 to 31 day of month 2)
Day of Week 0 = no day; 1 = Mon, …, 7 = Sun O 0 to 7 day of week 2)
hours M 0 to 23 hour of day 2)
minutes M 0 to 59 minutes 2)
seconds M 0 to 59 seconds 2)
Attributes [3)] 3) 3)

 - F fault O {0,1} Boolean normal

 - WD Bank day / Working day O {0,1} Boolean Bank Day

(0)

 - NWD WD field valid / not valid M {0,1} Boolean no WD

 - NY Year field valid / not valid M {0,1} Boolean no year

 - ND Month and Day of Month fields M {0,1} Boolean no date

valid / not valid

 - NDoW Day of week field valid / not valid M {0,1} Boolean no weekday

 - NT Hour of day, Minutes and Seconds M {0,1} Boolean no time

fields valid / not valid

 - SUTI Summertime O {0,1} Boolean stand. time

 - CLQ Clock quality bit (without/with NA {0,1} Boolean without

external synchronisation)

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: [4)] Time-out: [4)]
Request Polling: Period:
###### continued on next page

|DP Name:|Col2|SystemClockSetting|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Abbr.:|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Col28|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock.<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|<br>DPTDateTime|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|_<br>8 octet structured format|DPTID:|DPTID:|DPTID:|DPTID:|19.001|19.001|19.001|19.001|19.001|19.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|<br>Range|<br>Range|_<br>Unit|_<br>Unit|_<br>Unit|_<br>Unit|Default|Default|Default|Default|Default|
|Year|Year|Year||||||||||||O|O|O|O|0 to 255|0 to 255|Year|Year|Year|Year|2)|2)|2)|2)|2)|
|Month|Month|Month||||||||||||O|O|O|O|1 to 12|1 to 12|Month|Month|Month|Month|2)|2)|2)|2)|2)|
|Day of Month|Day of Month|Day of Month||||||||||||O|O|O|O|1 to 31|1 to 31|day of month|day of month|day of month|day of month|2)|2)|2)|2)|2)|
|Day of Week|Day of Week|Day of Week|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|0 = no day; 1= Mon, … , 7= Sun|O|O|O|O|0 to 7|0 to 7|day of week|day of week|day of week|day of week|2)|2)|2)|2)|2)|
|hours|hours|hours||||||||||||M|M|M|M|0 to 23|0 to 23|hour of day|hour of day|hour of day|hour of day|2)|2)|2)|2)|2)|
|minutes|minutes|minutes||||||||||||M|M|M|M|0 to 59|0 to 59|minutes|minutes|minutes|minutes|2)|2)|2)|2)|2)|
|seconds|seconds|seconds||||||||||||M|M|M|M|0 to 59|0 to 59|seconds|seconds|seconds|seconds|2)|2)|2)|2)|2)|
|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|Attributes3) <br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields<br>valid / not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (without/with<br>external synchronisation)|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|3) <br>O <br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|3) <br>normal<br>Bank Day<br>(0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day<br>(0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day<br>(0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day<br>(0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|3) <br>normal<br>Bank Day<br>(0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time<br>without|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||4)|4)|4)|4)|Time-out:|Time-out:|Time-out:|Time-out:|4)|4)|4)|4)|
||Request|Request|Request|Request|Request|||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:|||||


-----

**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

  - Server Object_type: 1001d (SCLO) PID: 52d
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value: [2)]
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO
is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas
‘SystemClockSetting‘ contains full Year clock information.
If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,
only valid and „useful“ information is copied to the local clock (e.g. hh:mm:ss).
With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled
during runtime.
**Special Features**
1) optional in master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3
2) initialisation value is ‘void’; fields shall be set to ‘0’
input value becomes ‘valid’ with reception of ‘SystemClockSetting’,
the received value is copied to the local clock of the SCLO master device (as new “system clock”).
Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the
property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the
attributes;
fields not supported are always set to ‘0’
3) Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new
values to local clock
4) no timeout because the signal has no heartbeat

|DP Name:|Col2|SystemClockSetting|Col4|Col5|Col6|Col7|Col8|Col9|Abbr.:|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Continued|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|1001d(SCLO)|PID:|PID:|PID:|52d|52d|52d|52d|52d|52d|
|||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||Power down:|Power down:|Save:|Save:|Save:|||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||2)|2)|2)|
|||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|<br>1)  optional in  master SCLO, not present in slave or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4)  no timeout because the signal has no heartbeat|


-----

###### LTE-mode:

|FB: SCLO|Col2|LTE Server Input Name: SystemClockSetting|Col4|Col5|Col6|Col7|Col8|Mandatory<br>Optional 1)|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|<br>The ‘SystemClockSetting‘ input signal is used to set/adjust the local clock of the master SCLO via bus:<br>i.e. SystemClockSetting information is copied to LocalClock<br>The source of the signal may be “any” FB which supports SystemClockSetting, e.g. user interface,<br>management station.|
|**DPT:**|Name|Name|DPTDateTime|DPT ID|19.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|8 octet|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Unit|Default|Default|
|Year|Year|Date.Year information<br>valid if NY=0 and Fault=0|Date.Year information<br>valid if NY=0 and Fault=0|Date.Year information<br>valid if NY=0 and Fault=0|Date.Year information<br>valid if NY=0 and Fault=0|Date.Year information<br>valid if NY=0 and Fault=0|O|O||2)|2)|
|Month|Month|Date.Month information<br>valid if ND=0 and Fault=0|Date.Month information<br>valid if ND=0 and Fault=0|Date.Month information<br>valid if ND=0 and Fault=0|Date.Month information<br>valid if ND=0 and Fault=0|Date.Month information<br>valid if ND=0 and Fault=0|O|O||2)|2)|
|DayofMonth|DayofMonth|Date.DayofMonth information<br>valid if ND=0 and Fault=0|Date.DayofMonth information<br>valid if ND=0 and Fault=0|Date.DayofMonth information<br>valid if ND=0 and Fault=0|Date.DayofMonth information<br>valid if ND=0 and Fault=0|Date.DayofMonth information<br>valid if ND=0 and Fault=0|O|O||2)|2)|
|DayofWeek|DayofWeek|Day of Week information<br>valid if NdoW=0 and Fault=0|Day of Week information<br>valid if NdoW=0 and Fault=0|Day of Week information<br>valid if NdoW=0 and Fault=0|Day of Week information<br>valid if NdoW=0 and Fault=0|Day of Week information<br>valid if NdoW=0 and Fault=0|O|O||2)|2)|
|Hour|Hour|Time.Hour, valid if Fault=0|Time.Hour, valid if Fault=0|Time.Hour, valid if Fault=0|Time.Hour, valid if Fault=0|Time.Hour, valid if Fault=0|M|M|h|2)|2)|
|Minutes|Minutes|Time.Minutes, valid if Fault=0|Time.Minutes, valid if Fault=0|Time.Minutes, valid if Fault=0|Time.Minutes, valid if Fault=0|Time.Minutes, valid if Fault=0|M|M|min|2)|2)|
|Seconds|Seconds|Time.Seconds, valid if Fault=0|Time.Seconds, valid if Fault=0|Time.Seconds, valid if Fault=0|Time.Seconds, valid if Fault=0|Time.Seconds, valid if Fault=0|M|M|s|2)|2)|
|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Bitset containing status info<br>local clock information Normal {0} / Disturbed {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month and DayofMonth fields invalid {1} /<br>valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields invalid {1} /<br>valid {0}<br>summertime {1} / standard time {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month and DayofMonth fields invalid {1} /<br>valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields invalid {1} /<br>valid {0}<br>summertime {1} / standard time {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month and DayofMonth fields invalid {1} /<br>valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields invalid {1} /<br>valid {0}<br>summertime {1} / standard time {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month and DayofMonth fields invalid {1} /<br>valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields invalid {1} /<br>valid {0}<br>summertime {1} / standard time {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month and DayofMonth fields invalid {1} /<br>valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields invalid {1} /<br>valid {0}<br>summertime {1} / standard time {0} flag|M <br>O <br>O <br>M <br>M <br>M <br>M <br>M|M <br>O <br>O <br>M <br>M <br>M <br>M <br>M|Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean<br>Boolean|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time|3) <br>normal<br>Bank Day (0)<br>no WD<br>no year<br>no date<br>no weekday<br>no time<br>stand. time|
|– CLQ|– CLQ|clock quality bit: with {1} / without {0} external<br>synchronisation|clock quality bit: with {1} / without {0} external<br>synchronisation|clock quality bit: with {1} / without {0} external<br>synchronisation|clock quality bit: with {1} / without {0} external<br>synchronisation|clock quality bit: with {1} / without {0} external<br>synchronisation|O|O|Boolean|without|without|


###### continued on next page


-----

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO
is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas
‘SystemClockSetting‘ contains full Year clock information.
If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,
only valid and „useful“ information is copied to the local clock (e.g. hh:mm:ss).
With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled
during runtime.
**Special Features:**
1) see clause 1.4.1 - 1.4.3
2) initialisation value is ‘void’; fields shall be set to ‘0’
input value becomes ‘valid’ with reception of ‘SystemClockSetting’,
the received value is copied to the local clock of the SCLO master device (as new “system clock”).
Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the
property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the
attributes;
fields not supported are always set to ‘0’
3) Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new
values to local clock
4) no timeout because the signal has no heartbeat

|FB: SCLO|LTE Server Input Name: SystemClockSetting|Col3|Col4|Col5|Col6|Col7|Continued|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|||||||||||
|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>52|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|Timeout:|4)|4)|4)|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|||
|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|<br> <br>If ‘SystemClockSetting‘ is “richer” i.e. contains more information than the local clock in the master SCLO<br>is providing, the unused fields are ignored. E.g. master SCLO has weekly clock only whereas<br>‘SystemClockSetting‘ contains full Year clock information.<br>If ‘SystemClockSetting‘ contains less information than the local clock in the master SCLO is supporting,<br>only valid and „useful“  information is copied to the local clock (e.g. hh:mm:ss).<br>With the optional parameter EnableSystemClockSetting this SystemClockSetting input can be disabled<br>during runtime.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|<br>1) see clause 1.4.1 - 1.4.3<br>2)  initialisation value is ‘void’; fields shall be set to ‘0’<br>input value becomes ‘valid’ with reception of ‘SystemClockSetting’,<br>the received value is copied to the local clock of the SCLO master device (as new “system clock”).<br>Immediately after this action, input value of ‘SystemClockSetting’ becomes ‘void’ again ( set in the<br>property server by receiving SCLO master Functional Block). ‘Void’ value is signalised with the<br>attributes;<br>fields not supported are always set to ‘0’<br>3)  Attributes: all date & time fields are ‘not valid’, except between reception of the signal and coping new<br>values to local clock<br>4) no timeout because the signal has no heartbeat|


-----

##### 1.5.9 Input RelToGMT
###### Standard mode

DP Name: RelToGMT (Input) Abbr.: Mandatory [1) ]

FB Name: SystemClock (SCLO) Can be internal
**Description**
The signal indicates the number of minutes (-780 to +780) offset between local standard time contained
in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian
shall be negative values, and those to the east shall be positive values. The value of RelToGMT may
change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind
control applications
**Datapoint Type**
DPT_Name: DPT_DeltaTimeMin
DPT Format: V16 DPT_ID: 8.006
Field Description Supp. Range Unit Default
Minutes Delta Time in minutes, max. ± 13 h M [-780 to 780] 1 min. cs
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

  - Client Object_type (server): 1001 (SCLO) PID (property server): 53
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input): [2)]
**Exception Handling**
--**Special Features**
1) optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3
2) after powerup: wait a few minutes, then read value from the bus if not yet received.

|DP Name:|Col2|RelToGMT (Input)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|SystemClock(SCLO)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|<br>The signal indicates the number of minutes (-780 to +780) offset between local standard time contained<br>in SystemClock and Universal Time Coordinated. The time zones to the west of the zero degree meridian<br>shall be negative values, and those to the east shall be positive values. The value of RelToGMT may<br>change twice a year, if summertime is different from standard time. The signal is e.g. used for sunblind<br>control applications|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|<br>DPTDeltaTimeMin|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|_<br>V16|DPTID:|DPTID:|DPTID:|DPTID:|8.006|8.006|8.006|8.006|8.006|8.006|8.006|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Minutes|Minutes|Minutes|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|Delta Time in minutes, max.± 13 h|M|M|M|M|M|M|[-780 to 780]|[-780 to 780]|[-780 to 780]|[-780 to 780]|1 min.|1 min.|1 min.|cs|cs|cs|cs|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||
||<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>• Client|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|<br>Object_type (server):|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|1001(SCLO)|PID(property server):|PID(property server):|PID(property server):|PID(property server):|PID(property server):|PID(property server):|53|53|53|53|53|53|
|||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||2)|
|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|<br> <br>  <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received.|


-----

###### LTE-mode

**FB:** **SCLO** **LTE Client Input Name:** **RelToGMT** Mandatory
Optional
**Description:**
see 1.5.4
**DPT:** Name DPT_DeltaTimeMin DPT ID 8.006 Datatype format V16
Field Description Sup. Unit
Minutes Minutes Offset M min -**Communication:**

**Binding Group:**

Class Type Default

Geographical

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: --- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup: [1)]** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3
2) after powerup: wait a few minutes, then read value from the bus if not yet received

##### 1.5.10 Diagnostic Data LocalClock

**FB:** **SCLO** **Property Name (Server):** **LocalClock** Mandatory
Optional
**Description:**
Value of the local own standing clock in SCLO
**DPT:** Name DPT_DateTime DPT ID 19.001 Datatype format 8 octet
Field Description Sup. Range Unit
same as SystemClock see SystemClock output; supported
fields according to the features of the
local clock

**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [3])
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.
**Special Features:**
1) See clause 1.4.1 - 1.4.3.
2) Backup of clock information during power down and recovery after power up is manufacturer specific.
3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply

as for reception of SystemClockSetting

|FB: SCLO|Col2|LTE Client Input Name: RelToGMT|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional 1)|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|<br>see 1.5.4|
|**DPT:**|Name|Name|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPT ID|DPT ID|DPT ID|8.006|8.006|Datatype format|Datatype format|Datatype format|Datatype format|V16|V16|V16|V16|V16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|Default|Default|Default|
|Minutes|Minutes|Minutes|Minutes|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|Minutes Offset|M|min|--|--|--|--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|Timeout:<br>--- <br>Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|<br>1)  optional in slave SCLO, not present in master or autonomous SCLO, see clause 1.4.1 - 1.4.3<br>2)  after powerup: wait a few minutes, then read value from the bus if not yet received|

|FB: SCLO|Col2|Property Name (Server): LocalClock|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory 1)<br>Optional 1)|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|<br>Value of the local own standing clock in SCLO|
|**DPT:**|Name|Name|DPTDateTime|DPTDateTime|DPTDateTime|DPTDateTime|DPTDateTime|DPT ID|19.001|19.001|19.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|8 octet|8 octet|8 octet|8 octet|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
|same as SystemClock|same as SystemClock|same as SystemClock|same as SystemClock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock|see SystemClock output; supported<br>fields according to the features of the<br>local clock||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||3)|3)|3)|3)|3)|3)|3)|
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|<br> <br> <br> <br> <br>Corrupted clock information e.g. due to power down must be detected and the Fault attribute must be set.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|<br>1) See clause 1.4.1 - 1.4.3.<br>2) Backup of clock information during power down and recovery after power up is manufacturer specific.<br>3) Write access is optional. If LocalClock property is written in master SCLO the same mechanisms apply<br>as for reception of SystemClockSetting|


-----

##### 1.5.11 Parameter SCLOMode

**FB:** **SCLO** **Property Name (Server):** **SCLOMode** Mandatory [1)]
Optional
**Description:**
Mode of the SCLO, see clause 1.2.1
**DPT:** Name DPT_SCLOMode DPT ID 20.001 Datatype format enum N8
Field Description Sup. Range Unit Default
SCLOMode configured Mode of SCLO M {0..2} 0
0 = autonomous
1 = slave
2 = master

**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1])
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) It is allowed to have this parameter as read-only (set at factory).

##### 1.5.12 Parameter SystemClockHeartbeat
**FB:** **SCLO** **Property Name (Server):** **SystemClockHeartbeat** Mandatory
Optional [1)]
**Description:**
Heartbeat period for SystemClock, Time and date output signals
**DPT:** Nam DPT_TimePeriodMin DPT ID 7.006 Datatype U16
e format

Field Description Sup. Range Unit Default
SystemClockHeartbeat repetition period M 1 to 1 440 min 10
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [2)]
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Optional parameter in master SCLO only, see clause 1.2.2 and 1.4.1 - 1.4.3.
2) It is allowed to have this parameter as read-only (set at factory).

|FB: SCLO|Col2|Property Name (Server): SCLOMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory 1)<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SCLO**|**FB:**<br>**SCLO**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|**Property Name (Server): **<br>**SCLOMode**|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|Mandatory1) <br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|<br>Mode of the SCLO, see clause 1.2.1|
|**DPT:**|Name|Name|DPTSCLOMode|DPTSCLOMode|DPTSCLOMode|DPTSCLOMode|DPTSCLOMode|DPT ID|20.001|20.001|20.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|enum N8|enum N8|enum N8|enum N8|enum N8|enum N8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|SCLOMode|SCLOMode|SCLOMode|SCLOMode|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|configured Mode of SCLO<br>0 = autonomous<br>1 = slave<br>2 = master|M|M|M|M|{0..2}|{0..2}|{0..2}|{0..2}|||0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||1)|1)|1)|1)|1)|1)|1)|1)|1)|
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|<br>1) It is allowed to have this parameter as read-only (set at factory).|

|FB: SCLO|Col2|Property Name (Server): SystemClockHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory<br>Optional 1)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|<br>Heartbeat period for SystemClock, Time and date output signals|
|**DPT:**|Nam<br>e|Nam<br>e|DPT_TimePeriodMin|DPT_TimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|U16|U16|U16|U16|
|Field|Field|Field|Field|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|
|SystemClockHeartbeat|SystemClockHeartbeat|SystemClockHeartbeat|SystemClockHeartbeat|repetition period|repetition period|repetition period|M|M|M|M|1 to 1 440|1 to 1 440|1 to 1 440|1 to 1 440|min|10|10|10|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master SCLO only, see clause 1.2.2 and  1.4.1 - 1.4.3.<br>2)  It is allowed to have this parameter as read-only (set at factory).|


-----

##### 1.5.13 Parameter SystemClockTimeout

**FB:** **SCLO** **Property Name (Server):** **SystemClockTimeout** Mandatory
Optional
**Description:**
Timeout period for SystemClock, Time and Date input signals
**DPT:** Nam DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
e

Field Description Sup. Range Unit
SystemClockTimeout timeout period M 3 to 1 445 min
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [2)]
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and 1.4.1 - 1.4.3.
2) It is allowed to have this parameter as read-only (set at factory).

##### 1.5.14 Parameter EnableSystemClockSetting

**FB:** **SCLO** **Property Name (Server):** **EnableSystemClockSetting** Mandatory
Optional
**Description:**
Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local
clock in the master SCLO via SystemClockSetting input is allowed
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format Boolean
Field Description Sup. Range Unit
bit Enable/Disable if enabled, SystemClockSetting input is M {0,1}
accepted

**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Optional parameter in master SCLO only, see clause 1.2.2, and 1.4.1 - 1.4.3

|FB: SCLO|Col2|Property Name (Server): SystemClockTimeout|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional 1)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|<br>Timeout period for SystemClock, Time and Date input signals|
|**DPT:**|Nam<br>e|Nam<br>e|DPT_TimePeriodMin|DPT_TimePeriodMin|DPT_TimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|Field|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|SystemClockTimeout|SystemClockTimeout|SystemClockTimeout|SystemClockTimeout|timeout period|timeout period|timeout period|timeout period|M|M|M|M|3 to 1 445|3 to 1 445|3 to 1 445|3 to 1 445|min|min|21|21|21|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|<br>1) Optional parameter in master and slave SCLO only, see clause 1.2.2, 1.2.3 and  1.4.1 - 1.4.3.<br>2) It is allowed to have this parameter as read-only (set at factory).|

|FB: SCLO|Col2|Property Name (Server): EnableSystemClockSetting|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional 1)|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|<br>Enables reception / reaction on SystemClockSetting input on master SCLO. If enabled, setting of local<br>clock in the master SCLO via SystemClockSetting input is allowed|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Boolean|Boolean|Boolean|Boolean|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|bit Enable/Disable|bit Enable/Disable|bit Enable/Disable|bit Enable/Disable|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|if enabled, SystemClockSetting input is<br>accepted|M|M|{0,1}|{0,1}|||enabled|enabled|enabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|<br>1) Optional parameter in master SCLO only, see clause 1.2.2, and  1.4.1- 1.4.3|


-----

##### 1.5.15 Parameter LocalTimeOffsetRefClock

**FB:** **SCLO** **Property Name (Server):** **LocalTimeOffsetRefClock** Mandatory
Optional
**Description:**
Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio
clocks etc. only
**DPT:** Name DPT_DeltaTimeMin DPT ID 8.006 Datatype format V16
Field Description Sup. Range Unit
TimeOffset see above M –720 to 720 minutes
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [2])
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and 1.4.1 - 1.4.3
2) read only if local setting by jumper/dip-switch   or   read/write if stored in non volatile RAM or

EEPROM

##### 1.5.16 Parameter GMTimeOffsetRefClock

**FB:** **SCLO** **Property Name (Server):** **GMTimeOffsetRefClock** Mandatory
Optional
**Description:**
Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time
zones to the west of the zero degree meridian shall be negative values, and those to the east shall be
positive values.

Example for Hong Kong: UTC+8 hours => GMTimeOffsetRefClock = + 480 minutes
**DPT:** Name DPT_DeltaTimeMin DPT ID 8.006 Datatype format V16
Field Description Sup. Range Unit
TimeOffset see above M –780 to 780 minutes
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and 1.4.1 - 1.4.3

|FB: SCLO|Col2|Property Name (Server): LocalTimeOffsetRefClock|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional 1)|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|<br>Time zone in relation to external clock sync signal like DCF77 signal etc. (MEZ, SummerMEZ) For radio<br>clocks etc. only|
|**DPT:**|Name|Name|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPT ID|DPT ID|8.006|8.006|8.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16|V16|V16|V16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|
|TimeOffset|TimeOffset|TimeOffset|TimeOffset|see above|see above|see above|see above|see above|M|M|–720 to 720|–720 to 720|–720 to 720|–720 to 720|–720 to 720|–720 to 720|minutes|minutes|minutes|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||2)|2)|2)|2)|2)|2)|2)|2)|
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1 - 1.4.3<br>2) read only if local setting by jumper/dip-switch     or     read/write if stored in non volatile RAM or<br>EEPROM|

|FB: SCLO|Col2|Property Name (Server): GMTimeOffsetRefClock|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional 1)|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|<br>Time zone relation between GMT (Greenwich Mean Time) and the local clock/ systemclock. The time<br>zones to the west of the zero degree meridian shall be negative values, and those to the east shall be<br>positive values.<br>Example for Hong Kong: UTC+8 hours=>  GMTimeOffsetRefClock= + 480 minutes|
|**DPT:**|Name|Name|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPTDeltaTimeMin|DPT ID|8.006|8.006|8.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16|V16|V16|V16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|TimeOffset|TimeOffset|TimeOffset|TimeOffset|see above|see above|see above|see above|see above|M|M|–780 to 780|–780 to 780|–780 to 780|–780 to 780|–780 to 780|–780 to 780|minutes|minutes|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|<br>1) Optional parameter in master or autonomous SCLO, see clause 1.2.2 and  1.4.1- 1.4.3|


-----

##### 1.5.17 Parameter DateStartSummerTime

**FB:** **SCLO** **Property Name (Server):** **DateStartSummerTime** Mandatory
Optional
**Description:**
First possible date for standard ⇒ summer time switching according to official regulations. If the actual
date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to
summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March
25[th]) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of
this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use
it outside of Europe.
**DPT:** Name DPT_DateTime DPT ID 19.001 Datatype 8 octet
format

Field Description Sup. Range Unit Default
Year The field “Year” shall be invalid (NY=1) NA -- -Month Date.Month information, valid if ND=0 and M 1 to 12 03
Fault=0

DayofMonth Date.DayofMonth information, valid if ND=0 M 1 to 31 25
and Fault=0

DayofWeek Day of Week information, valid if NdoW=0 O [2]) 1 to 7 2)
and Fault=0 – or 7

Hour Time.Hour, valid if NT=0 and Fault=0 O [1]) 0 to 23 h 1)
– or 02
Minutes Time.Minutes, valid if NT=0 and Fault=0 O [1]) 0 to 59 min 1)
– or 00
Seconds Time.Seconds, valid if NT=0 and Fault=0 O [1]) 0 to 59 s 1)
– or 00
Attributes Bitset containing status info *) fixed
– Fault local clock information Normal {0} / fault {1} M fault/ok bool normal
– WD bank day {0} / working day {1} M true/fals bool bank day

e

– NWD validity of WD field invalid {1} / valid {0} M true/fals bool no WD

e

– NY validity of Year field invalid {1} / valid {0} M true/fals bool no year

e

– ND validity of Month & DayofMonth fields invalid M true/fals bool date valid
{1} / valid {0} e

– NdoW validity of DoW field invalid {1} / valid {0} M true/fals bool DoW valid

e

– NT validity of Hour, Minutes, Seconds fields M true/fals bool time valid
invalid {1} / valid {0} e

– SUTI summertime {1} / standardtime {0} flag M true/fals bool standard

e

– CLQ clock quality bit: with {1} / without {0} external NA with / bool without
synchronization without

**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Support of Time information is optional. Switching hour may be fixed in the firmware and this

information could be hidden in the Datapoint (i.e. NT=1)
if supported, the default standard ⇒ summertime switching hour is at 02:00 → 03:00
2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this
information could be hidden in the Datapoint (i.e. NDoW=1),
if supported, the field shall be set to Sunday per default

|FB: SCLO|Col2|Property Name (Server): DateStartSummerTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SCLO**|**FB:**<br>**SCLO**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|**Property Name (Server): **<br>**DateStartSummerTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|<br>First possible date for standard⇒ summer time switching according to official regulations. If the actual<br>date is equal or later than the DateStartSummerTime and the day is a Sunday, the clock shall switch to<br>summertime. This Sunday, which is given by this condition, is the first possible date (E.g. in EU March<br>25th) to switch to summer time. This DateStartSummerTime changes at politicians will. The more fields of<br>this flexible Datapoint are supported the better is the chance to adapt a device to politicians will or to use<br>it outside of Europe.|
|**DPT:**|Name|Name|DPT_DateTime|DPT_DateTime|DPT_DateTime|DPT_DateTime|DPT ID|19.001|19.001|19.001|19.001|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|8 octet|8 octet|8 octet|8 octet|8 octet|8 octet|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Year|Year|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|NA|NA|NA|NA|--|--|--|--|||--|--|--|--|--|
|Month|Month|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|M|M|M|M|1 to 12|1 to 12|1 to 12|1 to 12|||03|03|03|03|03|
|DayofMonth|DayofMonth|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|M|M|M|M|1 to 31|1 to 31|1 to 31|1 to 31|||25|25|25|25|25|
|DayofWeek|DayofWeek|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|Day of Week information, valid if NdoW=0<br>and Fault=0|O 2)|O 2)|O 2)|O 2)|1 to 7|1 to 7|1 to 7|1 to 7|||2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|
|Hour|Hour|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|O 1)|0 to 23|0 to 23|0 to 23|0 to 23|h|h|1) <br>– or 02|1) <br>– or 02|1) <br>– or 02|1) <br>– or 02|1) <br>– or 02|
|Minutes|Minutes|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|O 1)|0 to 59|0 to 59|0 to 59|0 to 59|min|min|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|
|Seconds|Seconds|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|O 1)|0 to 59|0 to 59|0 to 59|0 to 59|s|s|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|
|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / fault {1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|fault/ok<br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|fault/ok<br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|fault/ok<br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|fault/ok<br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>standard*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>standard*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>standard*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>standard*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>standard*)|
|– CLQ|– CLQ|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|NA|NA|NA|NA|with /<br>without|with /<br>without|with /<br>without|with /<br>without|bool|bool|without*)|without*)|without*)|without*)|without*)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1)  Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default standard⇒ summertime switching hour is at 02:00 → 03:00<br>2)  Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|


-----

##### 1.5.18 Parameter DateStartStandardTime

**FB:** **SCLO** **Property Name (Server):** **DateStartStandardTime** Mandatory Optional
**Description:**
First possible date for summer time→ standard time switching according to official regulations. If the
actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall
switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU
October 25[th]) to switch to standard time. This DateStartStandardTime changes at politicians will. The
more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians
will or to use it outside of Europe
**DPT:** Name DPT_DateTime DPT ID 19.001 Datatype format 8 octet
Field Description Sup. Range Unit Default
Year The field “Year” shall be invalid (NY=1) NA -- -Month Date.Month information, valid if ND=0 and M 1 to 12 10
Fault=0

DayofMonth Date.DayofMonth information, valid if ND=0 M 1 to 31 25
and Fault=0

DayofWeek Day of Week information, valid if NdoW=0 and O [2)] 1 to 7 2)
Fault=0 – or 7

Hour Time.Hour, valid if NT=0 and Fault=0 O [1)] 0 to 23 h 1)
– or 03
Minutes Time.Minutes, valid if NT=0 and Fault=0 O [1)] 0 to 59 min 1)
– or 00
Seconds Time.Seconds, valid if NT=0 and Fault=0 O [1)] 0 to 59 s 1)
– or 00
Attributes Bitset containing status info *) fixed
– Fault local clock information Normal {0} / Disturbed M fault/ok bool normal
{1}

– WD bank day {0} / working day {1} M true/false bool bank day
– NWD validity of WD field invalid {1} / valid {0} M true/false bool no WD
– NY validity of Year field invalid {1} / valid {0} M true/false bool no year
– ND validity of Month & DayofMonth fields invalid M true/false bool date valid
{1} / valid {0}

– NdoW validity of DoW field invalid {1} / valid {0} M true/false bool DoW valid
– NT validity of Hour, Minutes, Seconds fields M true/false bool time valid
invalid {1} / valid {0}

– SUTI summertime {1} / standardtime {0} flag M true/false bool summer
– CLQ clock quality bit: with {1} / without {0} external NA with / bool without
synchronization without

**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Support of Time information is optional. Switching hour may be fixed in the firmware and this

information could be hidden in the Datapoint (i.e. NT=1)
if supported, the default summer time → standard time switching hour is at 03:00 → 02:00
2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this
information could be hidden in the Datapoint (i.e. NDoW=1),
if supported, the field shall be set to Sunday per default

|FB: SCLO|Col2|Property Name (Server): DateStartStandardTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|<br>First possible date for summer time→ standard time switching according to official regulations. If the<br>actual date is equal or later than the DateStartStandardTime and the day is a Sunday, the clock shall<br>switch to standard time. This Sunday, which is given by this condition, is the first possible date (E.g. in EU<br>October 25th) to switch to standard time. This DateStartStandardTime changes at politicians will. The<br>more fields of this flexible Datapoint are supported the better is the chance to adapt a device to politicians<br>will or to use it outside of Europe|
|**DPT:**|Name|Name|DPTDateTime|DPTDateTime|DPTDateTime|DPTDateTime|DPT ID|19.001|19.001|19.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|8 octet|8 octet|8 octet|8 octet|8 octet|8 octet|8 octet|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Year|Year|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|The field“Year” shall be invalid (NY=1)|NA|NA|NA|--|--|--|--||||--|--|--|--|--|
|Month|Month|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|Date.Month information, valid if ND=0 and<br>Fault=0|M|M|M|1 to 12|1 to 12|1 to 12|1 to 12||||10|10|10|10|10|
|DayofMonth|DayofMonth|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|Date.DayofMonth information, valid if ND=0<br>and Fault=0|M|M|M|1 to 31|1 to 31|1 to 31|1 to 31||||25|25|25|25|25|
|DayofWeek|DayofWeek|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|Day of Week information, valid if NdoW=0 and<br>Fault=0|O 2)|O 2)|O 2)|1 to 7|1 to 7|1 to 7|1 to 7||||2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|2) <br>– or 7|
|Hour|Hour|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|Time.Hour, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|0 to 23|0 to 23|0 to 23|0 to 23|h|h|h|1) <br>– or 03|1) <br>– or 03|1) <br>– or 03|1) <br>– or 03|1) <br>– or 03|
|Minutes|Minutes|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|Time.Minutes, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|0 to 59|0 to 59|0 to 59|0 to 59|min|min|min|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|
|Seconds|Seconds|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|Time.Seconds, valid if NT=0 and Fault=0|O 1)|O 1)|O 1)|0 to 59|0 to 59|0 to 59|0 to 59|s|s|s|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|1) <br>– or 00|
|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Attributes<br>– Fault<br>– WD<br>– NWD<br>– NY<br>– ND<br>– NdoW<br>– NT<br>– SUTI|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|Bitset containing status info<br>local clock information Normal {0} / Disturbed<br>{1}<br>bank day {0} / working day {1}<br>validity of WD field invalid {1} / valid {0}<br>validity of Year field invalid {1} / valid {0}<br>validity of Month & DayofMonth fields invalid<br>{1} / valid {0}<br>validity of DoW field invalid {1} / valid {0}<br>validity of Hour, Minutes, Seconds fields<br>invalid {1} / valid {0}<br>summertime {1} / standardtime {0} flag|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M <br>M <br>M <br>M|fault/ok<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|fault/ok<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|fault/ok<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|fault/ok<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>summer*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>summer*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>summer*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>summer*)|*) fixed<br>normal*) <br>bank day*) <br>no WD*) <br>no year*) <br>date valid*) <br>DoW valid<br>time valid<br>summer*)|
|– CLQ|– CLQ|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|clock quality bit: with {1} / without {0} external<br>synchronization|NA|NA|NA|with /<br>without|with /<br>without|with /<br>without|with /<br>without|bool|bool|bool|without*)|without*)|without*)|without*)|without*)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|<br>1) Support of Time information is optional. Switching hour may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NT=1)<br>if supported, the default summer time → standard time switching hour is at 03:00 → 02:00<br>2) Support of DayOfWeek information is optional. Switching day may be fixed in the firmware and this<br>information could be hidden in the Datapoint (i.e. NDoW=1),<br>if supported, the field shall be set to Sunday per default|


-----

##### 1.5.19 Parameter EnableSummerTime

**FB:** **SCLO** **Property Name (Server):** **EnableSummerTime** Mandatory

**Description:**
Summer ↔ standard time switching function is disabled if parameter EnableSummerTime=false
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format Boolean
Field Description Sup. Range Unit
bit Enable/Disable see above M {0,1}
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
##### 1.5.20 Diagnostic data ClockSyncSignQual

**FB:** **SCLO** **Property Name (Server):** **ClockSyncSignQual** Mandatory
Optional
**Description:**
For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative
signal quality (% value) of e.g. DCF77 signal
**DPT:** Nam DPT_RelValue_Z DPT ID 202.001 Datatype U8Z8
e format

Field Description Sup. Range Unit
ClockSyncSignQual actual signal quality of external clock M 0..100 % 0 %
sync signal like DCF77 etc

Status Standard Status Z8

- OutOfService value ‘ClockSyncSignQual’ is ‘Out of M true/false bool.
Service’ until first reception of the
ext. sync. signal

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) See clause 1.4.1 - 1.4.3.

|FB: SCLO|Col2|Property Name (Server): EnableSummerTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SCLO**|**FB:**<br>**SCLO**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|**Property Name (Server): **<br>**EnableSummerTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|<br>Summer↔ standard time switching function is disabled if parameter EnableSummerTime=false|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Boolean|Boolean|Boolean|Boolean|Boolean|Boolean|Boolean|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|bit Enable/Disable|bit Enable/Disable|bit Enable/Disable|bit Enable/Disable|see above|see above|see above|see above|see above|see above|see above|M|M|{0,1}|{0,1}|{0,1}|{0,1}||enabled|enabled|enabled|enabled|enabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: SCLO|Col2|Property Name (Server): ClockSyncSignQual|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional 1)|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the actual relative<br>signal quality (% value) of e.g. DCF77 signal|
|**DPT:**|Nam<br>e|Nam<br>e|DPT_RelValue_Z|DPT_RelValue_Z|DPT_RelValue_Z|DPT_RelValue_Z|DPT_RelValue_Z|DPT ID|202.001|202.001|202.001|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|U8Z8|U8Z8|U8Z8|U8Z8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|ClockSyncSignQual|ClockSyncSignQual|ClockSyncSignQual|ClockSyncSignQual|actual signal quality of external clock<br>sync signal like DCF77 etc|actual signal quality of external clock<br>sync signal like DCF77 etc|actual signal quality of external clock<br>sync signal like DCF77 etc|actual signal quality of external clock<br>sync signal like DCF77 etc|actual signal quality of external clock<br>sync signal like DCF77 etc|actual signal quality of external clock<br>sync signal like DCF77 etc|M|M|M|0..100|0..100|0..100|0..100|%|%|0 %|0 %|0 %|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncSignQual’ is ‘Out of<br>Service’ until first reception of the<br>ext. sync. signal<br>not supported, fixed to‘0’|M <br>NA|M <br>NA|M <br>NA|Z8 <br>true/false|Z8 <br>true/false|Z8 <br>true/false|Z8 <br>true/false|bool.|bool.|true|true|true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|<br>1) See clause 1.4.1- 1.4.3.|


-----

##### 1.5.21 Diagnostic data ClockSyncTimeSinceRecept

**FB:** **SCLO** **Property Name (Server):** **ClockSyncTimeSinceRecept** Mandatory
Optional [1)]
**Description:**
For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative
time since last proper reception of e.g. DCF77 signal
**DPT:** Name DPT_TimePeriodMin_Z DPT ID 203.016 Datatype U16Z8
format

Field Description Sup. Range Unit Default
TimePeriodMin see above M 0 to 65 535 min -- [2)]
Status Standard Status Z8

- OutOfService value ‘ClockSyncTimeSinceRecept’ is ‘Out of M true/false bool. true [2)]
Service’ until first reception of the ext. sync.
signal

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 1001 (SCLO) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) see clause 1.4.1 - 1.4.3
2) Remark:
Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.
sync signal:
– 0: not possible ⇒ implies immediate reception after power up
– 65 535: better solution, means a very long time but still means there was once a proper reception
– OutOfService: best solution, but this means usage of a DPT with standard status field

|FB: SCLO|Col2|Property Name (Server): ClockSyncTimeSinceRecept|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional 1)|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SCLO**|**FB:**<br>**SCLO**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|**Property Name (Server): **<br>**ClockSyncTimeSinceRecept**|Mandatory<br>Optional1)|Mandatory<br>Optional1)|Mandatory<br>Optional1)|Mandatory<br>Optional1)|Mandatory<br>Optional1)|Mandatory<br>Optional1)|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|<br>For clocks with external sync. signal only (e.g. radio clocks). This property contains the elapsed relative<br>time since last proper reception of e.g. DCF77 signal|
|**DPT:**|Name|Name|DPT_TimePeriodMin_Z|DPT_TimePeriodMin_Z|DPT_TimePeriodMin_Z|DPT ID|203.016|203.016|203.016|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|TimePeriodMin|TimePeriodMin|TimePeriodMin|see above|see above|see above|see above|see above|see above|M|M|0 to 65 535|0 to 65 535|0 to 65 535|min|-- 2)|-- 2)|-- 2)|-- 2)|-- 2)|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|Standard Status<br>value ‘ClockSyncTimeSinceRecept’ is ‘Out of<br>Service’ until first reception of the ext. sync.<br>signal<br>not supported, fixed to‘0’|M <br>NA|M <br>NA|Z8 <br>true/false|Z8 <br>true/false|Z8 <br>true/false|bool.|true2)|true2)|true2)|true2)|true2)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1001 (SCLO)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value|**Exception Handling:** <br>Value after Powerup:<br>Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|<br> <br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|<br>1)  see clause 1.4.1 - 1.4.3<br>2)  Remark:<br>Considerations concerning the ‘right’ default value after power up until first proper reception of the ext.<br>sync signal:<br>– 0: not possible⇒ implies immediate reception after power up<br>– 65 535:  better solution, means a very long time but still means there was once a proper reception<br>– OutOfService: best solution, but this means usage of a DPT with standard status field|


-----

### 2 Appendix

#### 2.1 SCLO Property Identifier list
###### Object Name:  SCLO Object Type:  1001

**Property** **Datapoint Name** **Datapoint Type Name** **Datapoint**
**Identifier** **Type Code**

LTE-process data (runtime Interworking, zone addressing and individual addressing)

51 SystemClock DPT_DateTime 19.001
52 SystemClockSetting DPT_DateTime 19.001
53 RelToGMT DPT_DeltaTimeMin 8.006

Parameters and Diagnostic Data (individual addressing only)

110 SCLOMode DPT_SCLOMode 20.001
111 SystemClockHeartbeat DPT_TimePeriodMin 7.006
112 SystemClockTimeout DPT_TimePeriodMin 7.006
113 EnableSystemClockSetting DPT_Enable 1.003
114 LocalTimeOffsetRefClock DPT_DeltaTimeMin 8.006
115 DateStartSummerTime DPT_DateTime 19.001
116 DateStartStandardTime DPT_DateTime 19.001
117 EnableSummerTime DPT_Enable 1.003
118 GMTimeOffsetRefClock DPT_DeltaTimeMin 8.006
119
120 LocalClock DPT_DateTime 19.001
121 ClockSyncSignQual DPT_RelValue_Z 202.001
122 ClockSyncTimeSinceRecept DPT_TimePeriodMin_Z 203.006

|Property<br>Identifier|Datapoint Name|Datapoint Type Name|Datapoint<br>Type Code|
|---|---|---|---|
|LTE-process data (runtime Interworking, zone addressing and individual addressing)|LTE-process data (runtime Interworking, zone addressing and individual addressing)|LTE-process data (runtime Interworking, zone addressing and individual addressing)|LTE-process data (runtime Interworking, zone addressing and individual addressing)|
|51|SystemClock|DPT_DateTime|19.001|
|52|SystemClockSetting|DPT_DateTime|19.001|
|53|RelToGMT|DPT_DeltaTimeMin|8.006|
|||||
|||||
|Parameters and Diagnostic Data  (individual addressing only)|Parameters and Diagnostic Data  (individual addressing only)|Parameters and Diagnostic Data  (individual addressing only)|Parameters and Diagnostic Data  (individual addressing only)|
|110|SCLOMode|DPT_SCLOMode|20.001|
|111|SystemClockHeartbeat|DPT_TimePeriodMin|7.006|
|112|SystemClockTimeout|DPT_TimePeriodMin|7.006|
|113|EnableSystemClockSetting|DPT_Enable|1.003|
|114|LocalTimeOffsetRefClock|DPT_DeltaTimeMin|8.006|
|115|DateStartSummerTime|DPT_DateTime|19.001|
|116|DateStartStandardTime|DPT_DateTime|19.001|
|117|EnableSummerTime|DPT_Enable|1.003|
|118|GMTimeOffsetRefClock|DPT_DeltaTimeMin|8.006|
|119||||
|120|LocalClock|DPT_DateTime|19.001|
|121|ClockSyncSignQual|DPT_RelValue_Z|202.001|
|122|ClockSyncTimeSinceRecept|DPT_TimePeriodMin_Z|203.006|


-----

