# Application Descriptions

### Common Functional Blocks

 Common Sensors

## Supplement 1 LTE-Mode Extensions

###### Summary

 This document defines the LTE-Mode extensions to the common sensors FBs.

 Version 01.01.05 is a KNX Approved Standard.


-----

##### Document updates

**Version** **Date** **Modifications**

AN140 v01 2011.08.04 Preparation of the Draft Proposal.
AN140 v02 2011.09.09 Voting comments included.
AN140 v02 2011.10.27 Preparation of the Draft for Voting.
7/1/2 S1 v01.00.00 2012.03.15 Publication as Chapter 7/1/2 Supplement 1 “Common Sensors –
LTE-Mode Extensions”
01.01.03 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.01.04 2013.12.10 Final editorial review in view of publication of the KNX Specifications
v2.1.
01.01.05 2022.02.24 Preparation for inclusion in the KNX Specifications v3.0.

##### References

[01] Chapter 7/1/2 “Common Sensors”

Filename: 07_01_02 Supp 1 Common Sensors - LTE-Mode extensions v01.01.05 AS.docx
Version: 01.01.05
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 15

|Version|Date|Modifications|
|---|---|---|
|AN140 v01|2011.08.04|Preparation of the Draft Proposal.|
|AN140 v02|2011.09.09|Voting comments included.|
|AN140 v02|2011.10.27|Preparation of the Draft for Voting.|
|7/1/2  S1 v01.00.00|2012.03.15|Publication as Chapter 7/1/2 Supplement 1 “Common Sensors –<br>LTE-Mode Extensions”|
|01.01.03|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|01.01.04|2013.12.10|Final editorial review in view of publication of the KNX Specifications<br>v2.1.|
|01.01.05|2022.02.24|Preparation for inclusion in the KNX Specifications v3.0.|


-----

##### Contents

###### 1 FB Scene Sensor ..................................................................................................................... 4 1.1 Aims and objectives ........................................................................................................ 4 1.2 Functional specification .................................................................................................. 4 1.2.1 Overview ............................................................................................................. 4 1.3 Functional Block diagram ............................................................................................... 5 1.4 Datapoints ....................................................................................................................... 5 1.5 Detailed specification of the Datapoints ......................................................................... 7 1.5.1 Output NumberedSceneControl .......................................................................... 7 1.5.2 Output BinarySceneRecall .................................................................................. 8 1.5.3 Output BinarySceneTeachIn ............................................................................... 9 1.5.4 Parameter-set SceneGroup ................................................................................ 10 1.5.5 Parameter SceneTeachingEnable ...................................................................... 12 1.5.6 Parameter TimeLongKeypress .......................................................................... 12 1.5.7 Parameter EnableBinarySceneControl .............................................................. 13 1.5.8 Parameter SceneNumberConfig........................................................................ 14

##### Notes

###### - The contents of this document are extensions to the specification of FB Scene Sensor in [01].

 - The definitions of the LTE-Mode runtime process data are derived to a large extent from the Standard Mode definitions. 

 - In this document some additional parameters are defined which will be inherited in the Standard Mode definition.

 - Property Identifier for LTE-Mode runtime process data are normally assigned in the range of PID 51 to 100 starting with PID 51. Whereas PID for parameters and diagnostic properties are assigned in the range of PID 101 to 150. However, [01] the PID range starting from PID 51 was used for Parameters. Therefore definitions of LTE-Mode process data start with PID 61.

##### Abbreviations

COV Change Of Value
IR LTE-Mode InfoReport service
SCS Scene Sensor
LTE-Mode Logical Tag Extended Easy Mode


-----

#### 1 FB Scene Sensor

##### 1.1 Aims and objectives
###### The definitions in this document for FB Scene Sensor (SCS) are an add-on to the FB-specification in [01] to describe the LTE-Mode runtime interface and LTE-Mode specific parameters of FB SCS.

 The FB SCS shall be used to call and teach-in scenes in other FBs.

 The FB SCS is used in the Application Domain of Room Automation for providing scene control data to:
 - Lighting, shutter & blinds, HVAC actuators (direct sensor – actuator communication) - or to provide scene control data to e.g. Room Controllers (sensor – controller – actuator communication)

 The runtime data interface and parameters of FB SCS are specified in this document but not the Human Machine Interface (HMI) and local mechanisms to trigger scene control messages. Consequently, the manufacturers of scene sensors have the possibility to implement their design and their operation methods.

##### 1.2 Functional specification

###### 1.2.1 Overview The FB Scene Sensor supports 2 basic mechanisms to call/teach-in scenes.

 - Numbered scene (mandatory) Trigger to recall/teach- in one out of a defined set of predefined scenes according to a scene number.

 Up to 64 scenes are supported by the SCS model.

 The actuator setpoints related to a scene number may be stored locally in the actuators or centrally in a room controller

 - 1 Bit scene (optionally supported) Trigger to recall/teach- in one out of two predefined scenes A / B. The related setpoints to scene A and B may be stored locally in the actuators or centrally in a room controller

 In the LTE-Mode implementation of SCS, the following applies.
 - NumberedSceneControl process signal is generally used to recall and to teach-in numbered scenes. - The alternative process signal SceneNumber (to recall scenes only) is not supported.

 It is optionally allowed that the functionality of SCS is solely limited to recalling scenes without teaching, under the condition that the configuration parameter SceneTeachingEnable is implemented to disable teach-in functionality globally on the SCS for all scenes.

 Parameter SceneNumberConfig defines for each scene,
 - whether or not the scene is active and - whether or not the teach-in function is enabled.

 Binding of SCS and the corresponding actuator - or controller FBs is based on LTE-Mode zoning concepts. Scene control information is exchanged according to LTE-Mode mechanisms in a common SceneGroup.

 In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.


-----

##### 1.3 Functional Block diagram

**FB Scene Sensor (SCS)** **403**
**Inputs** **Outputs**
Binding Grp.: SceneGroup (Geographical)

IR: NumberedSceneControl *)

IR: BinarySceneRecall *)
IR: BinarySceneTeachIn *)

**additional I/Os** **Parameters**

- One or two on board push buttons SceneGroup (Geographical)

- or inputs to wire external switches/push SceneTeachingEnable

buttons TimeLongKeypress

EnableBinarySceneControl *)

SceneNumberConfig

mandatory optional IR: LTE-Mode InfoReport

*[)] _either numbered scene control or binary scene control shall be activated. If optional binary scene_
_control function is implemented, the parameter EnableBinarySceneControl is mandatory to activate_
_binary scene control and deactivate numbered scene control and vice versa._

###### Figure 1 – Functional Block Diagram for FB Scene Sensor

##### 1.4 Datapoints

|1.3 Functional Block diagram|Col2|
|---|---|
|**FB Scene Sensor(SCS) **<br>**403**|**FB Scene Sensor(SCS) **<br>**403**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: SceneGroup (Geographical)<br>IR: NumberedSceneControl*) <br>IR: BinarySceneRecall*)<br>IR: BinarySceneTeachIn*)|**Inputs**<br>**Outputs**<br>Binding Grp.: SceneGroup (Geographical)<br>IR: NumberedSceneControl*) <br>IR: BinarySceneRecall*)<br>IR: BinarySceneTeachIn*)|
|**additional I/Os**<br>- One or two on board push buttons<br>- or inputs to wire external switches/push<br> buttons|**Parameters**<br>SceneGroup (Geographical)<br>SceneTeachingEnable<br>TimeLongKeypress<br>EnableBinarySceneControl *)|
|**additional I/Os**<br>- One or two on board push buttons<br>- or inputs to wire external switches/push<br> buttons|SceneNumberConfig|

|Datapoint|Description|Datapoint Type|SCS<br>PID|
|---|---|---|---|
|**Outputs**||||
|NumberedSceneControl|Output signal to recall or teach-in a scene<br>identified by the contained scene number|DPT_SceneControl (18.001)|61|
|BinarySceneRecall|Output signal to recall one out of two<br>scenes (A/B)|DPT_Scene_AB (1.022)|62|
|BinarySceneTeachIn|Output signal to teach-in one out of two<br>scenes (A/B)|DPT_Scene_AB (1.022)|63|
|**Inputs**||||
|--||||
|**Parameters**||||
|SceneGroup (3 Properties)|LTE-Mode Geographical Zone|||
||Building zone like Floor, Apartment|DPT_UcountValue8_Z<br>(202.002)|101|
||Room within the Building zone|DPT_UcountValue8_Z<br>(202.002)|102|
||Subzone within the Room|DPT_UcountValue8_Z<br>(202.002)|103|
|SceneTeachingEnable|Parameter to enable/disable globally the<br>teach-in functionality of SCS|DPT_Enable (1.003)|51|


-----

|Datapoint|Description|Datapoint Type|SCS<br>PID|
|---|---|---|---|
|TimeLongKeypress|Time to detect long key press to trigger the<br>teach-in command<br>- <br>range: 0,3 s to 7 s<br>- <br>resolution: 100 ms|DPT_TimePeriod100Msec<br>(7.004)|122|
|EnableBinarySceneControl|If optional binary scene control function is<br>implemented, this parameter is mandatory<br>to activate binary scene control and<br>deactivate numbered scene control and vice<br>versa<br>- <br>0: numbered scene control<br>- <br>1: binary scene control|DPT_Enable (1.003)|110|
|SceneNumberConfig[n]|List of Scene Numbers that are supported<br>by FB SCS.<br>SceneNumberConfig is a single parameter<br>or parameter set (array Property) to confi-<br>gure the features (scene active/inactive and<br>teach-in feature enabled/disabled) and the<br>scene number to be transmitted for each<br>scene:<br>- <br>1 scene number in case of single<br>push-button interface.<br>- <br>2 scene numbers in case of a dual<br>push-button interface.<br>- <br>n scene numbers in case of a more<br>flexible HMI.|DPT_SceneConfig (238.001)<br>Implementation of this<br>Property (single parameter<br>or array Property) depends<br>on the functionality of the<br>SCS and the number of<br>scenes to be supported by<br>the user interface|111|


###### Table 1- LTE-Mode specific Properties

**Support**

**Parameter** SceneGroup M

###### Table 2 - Standard Properties of Interface Object

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|SceneGroup|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|SceneTeachingEnable|O|
||TimeLongKeypress|O|
||EnableBinarySceneControl|C|
||SceneNumberConfig|M|
|**Diagnostic**<br>**Data**|--||


-----

##### 1.5 Detailed specification of the Datapoints

###### 1.5.1 Output NumberedSceneControl

**FB:** SCS **LTE-Mode Server Output Name:** NumberedSceneControl Mandatory
Optional
**Description:**
This output shall be used to recall or teach-in a scene identified by the contained field SceneNumber
(0 to 63). The maximum scene number that is supported is company specific.
The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is
product specific and may be controlled by the SceneNumberConfig parameter.
**DPT:** Name DPT_SceneControl DPT ID 18.001 Datatype format B1r1U6
Field Description Sup. Range Unit COV Default
c Control information to recall or M {0, 1} - - teach-in of the scene corresponding
to the field SceneNumber:
0: recall command
1: teach-in command

SceneNumber Selects the number of the scene to M [0 to 63] - - be controlled

**Communication:**

**Binding Group:**

Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter SceneGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 403 (SCS) Property ID: 61
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**

 - It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes
without teaching, under the condition that the Parameter SceneTeachingEnable is implemented. If
_SceneTeachingEnable = “Disable”, the c field shall be always ‘0’._

 - This Output may be activated and deactivated by the Parameter EnableBinarySceneControl. The
_NumberedSceneControl Output is deactivated if the binary scene control function is implemented_
and activated.

 - There shall be no spontaneous transmission of a default value after power-return. The
transmission shall be triggered by user interaction only.

 - Interpretation of a scene number and the corresponding scene functions are usually restricted to a
single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not
meaningful. However LTE-Mode Wildcard addressing on ‘Subzone’ is appropriate.

|FB: SCS|Col2|LTE-Mode Server Output Name: NumberedSceneControl|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|**LTE-Mode Server Output Name:**<br>NumberedSceneControl|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|<br>This output shall be used to recall or teach-in a scene identified by the contained field_SceneNumber_ <br>(0 to 63). The maximum scene number that is supported is company specific.<br>The mapping of user interactions (via push buttons, on the HMI, etc.) to the scene number value is<br>product specific and may be controlled by the SceneNumberConfig parameter.|
|**DPT:**|Name|Name|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPT ID|DPT ID|18.001|18.001|18.001|Datatype format|Datatype format|Datatype format|Datatype format|B1r1U6|B1r1U6|B1r1U6|B1r1U6|B1r1U6|B1r1U6|
|<br> <br> <br>Field<br>c <br>SceneNumber|<br> <br> <br>Field<br>c <br>SceneNumber|<br> <br> <br>Field<br>c <br>SceneNumber|<br> <br> <br>Field<br>c <br>SceneNumber|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|_<br> <br>Description<br>Control information to recall or<br>teach-in of the scene corresponding<br>to the field SceneNumber:<br>0: recall command<br>1: teach-in command<br>Selects the number of the scene to<br>be controlled|<br>Sup.<br>M <br>M|<br>Sup.<br>M <br>M|<br> <br>Range<br>{0, 1}<br>[0 to 63]|<br> <br>Range<br>{0, 1}<br>[0 to 63]|<br> <br>Range<br>{0, 1}<br>[0 to 63]|<br>Unit<br>- <br>-|<br>Unit<br>- <br>-|<br>COV<br>- <br>-|<br>Default<br>- <br>-|<br>Default<br>- <br>-|<br>Default<br>- <br>-|<br>Default<br>- <br>-|<br>Default<br>- <br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>61|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|**Exception Handling:**<br>Save at Powerdown<br>--|
|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|<br>**Special Features:**|
|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>It is optionally allowed that the functionality of SCS is solely limited to recalling numbered scenes<br>without teaching, under the condition that the Parameter_SceneTeachingEnable_ is implemented. If<br>_SceneTeachingEnable_ = “Disable”, the c field shall be always ‘0’.<br>- <br>This Output may be activated and deactivated by the Parameter_EnableBinarySceneControl_. The<br>_NumberedSceneControl_ Output is deactivated if the binary scene control function is implemented<br>and activated.<br>- <br>There shall be no spontaneous transmission of a default value after power-return. The<br>transmission shall be triggered by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|


-----

###### 1.5.2 Output BinarySceneRecall

**FB:** SCS **LTE-Mode Server Output Name:** BinarySceneRecall Mandatory
Optional
**Description:**
This trigger output shall be used to recall one out of two possible scenes (A/B).
The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is
product specific and controlled by the Parameter SceneNumberConfig.
**DPT:** Name DPT_Scene_AB DPT ID 1.022 Datatype format B1
Field Description Sup. Range Unit COV Default
b Control information to encode the M {0, 1} - - scene to be recalled:
0: scene A
1: scene B

**Communication:**

**Binding Group:**

Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter SceneGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 403 (SCS) Property ID: 62
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**

 - This Output shall be activated and deactivated by the parameter EnableBinarySceneControl.

 - No spontaneous transmission of a default value after power-return. Transmission shall be triggered
by user interaction only.

 - Interpretation of a scene number and the corresponding scene functions are usually restricted to a
single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not
meaningful. However LTE-Mode Wildcard addressing on ‘Subzone’ is appropriate.

|FB: SCS|Col2|LTE-Mode Server Output Name: BinarySceneRecall|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|**LTE-Mode Server Output Name:**<br>BinarySceneRecall|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger output shall be used to recall one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B is<br>product specific and controlled by the Parameter_SceneNumberConfig_.|
|**DPT:**|Name|Name|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPT ID|DPT ID|1.022|1.022|1.022|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be recalled:<br>0: scene A<br>1: scene B|<br>Sup.<br>M|<br>Sup.<br>M|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Unit<br>-|<br>Unit<br>-|<br>COV<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|<br> <br>IO Type(ID):<br>403 (SCS)<br>Property ID:<br>62|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- <br>min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only.<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|


-----

###### 1.5.3 Output BinarySceneTeachIn

**FB:** SCS **LTE-Mode Server Output Name:** BinarySceneTeachIn Mandatory
Optional
**Description:**
This trigger Output shall be used to teach-in one out of two possible scenes (A/B).
The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be
learned is product specific and controlled by the Parameter SceneNumberConfig.
**DPT:** Name DPT_Scene_AB DPT ID 1.022 Datatype format B1
Field Description Sup. Range Unit COV Default
b Control information to encode the M {0, 1} - - scene to be learned:
0: scene A
1: scene B

**Communication:**

**Binding Group:**

Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter SceneGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 403(SCS) Property ID: 63
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

 - Implementation of this Output depends on the implementation of BinarySceneRecall.

 - If the parameter SceneTeachingEnable = “Disable”, this Output shall be inactive.
**Special Features:**

 - This Output shall be activated and deactivated by the Parameter EnableBinarySceneControl.

 - No spontaneous transmission of a default value after power-return. Transmission shall be triggered
by user interaction only

 - Interpretation of a scene number and the corresponding scene functions are usually restricted to a
single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not
meaningful. However LTE-Mode Wildcard addressing on ‘Subzone’ is appropriate.

|FB: SCS|Col2|LTE-Mode Server Output Name: BinarySceneTeachIn|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|**LTE-Mode Server Output Name:**<br>BinarySceneTeachIn|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|<br>This trigger Output shall be used to teach-in one out of two possible scenes (A/B).<br>The mapping of user interaction (via push buttons, on the HMI, etc.) to the Scene value A or B to be<br>learned is product specific and controlled by the Parameter_SceneNumberConfig_.|
|**DPT:**|Name|Name|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPT ID|DPT ID|1.022|1.022|1.022|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|__<br> <br>Description<br>Control information to encode the<br>scene to be learned:<br>0: scene A<br>1: scene B|<br>Sup.<br>M|<br>Sup.<br>M|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Unit<br>-|<br>Unit<br>-|<br>Unit<br>-|<br>COV<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>63|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|<br> <br>- Implementation of this Output depends on the implementation of_BinarySceneRecall_. <br>- If the parameter_SceneTeachingEnable_ = “Disable”, this Output shall be inactive.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|<br>- <br>This Output shall be activated and deactivated by the Parameter_EnableBinarySceneControl_. <br>- <br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered<br>by user interaction only<br>- <br>Interpretation of a scene number and the corresponding scene functions are usually restricted to a<br>single room. Therefore LTE-Mode Wildcard addressing on ‘BuildingZone’ and ‘Room’ is usually not<br>meaningful. However LTE-Mode Wildcard addressing on‘Subzone’ is appropriate.|


-----

###### 1.5.4 Parameter-set SceneGroup

 1.5.4.1 General requirement SceneGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 Properties belonging together.

 1.5.4.2 Parameter BuildingZone

**FB:** SCS **Property Name (Server):** SceneGroup.BuildingZone Mandatory
Optional
**Description:**
Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:
→ BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status bitset

 - OutOfService zone active /inactive O true/false cs

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter
BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are
‘OutOfService’ (common flag).

|FB: SCS|Col2|Property Name (Server): SceneGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|**Property Name (Server): **<br>SceneGroup.BuildingZone|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of_SceneGroup_ Parameter set mapped to LTE-Mode Geographical zone:<br>→ BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>M|<br>M|<br>1 to 126|<br>1 to 126|<br>1 to 126|<br>1 to 126|<br>1 to 126|<br>--|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>O <br>NA|<br>O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>bitset|<br>bitset|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA||||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|


-----

###### 1.5.4.3 Parameter Room

**FB:** SCS **Property Name (Server):** SceneGroup.Room Mandatory
Optional
**Description:**
Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:
→ Room within BuildingZone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
CounterValue Room number M 1 to 63 -Status bitset

 - OutOfService zone active /inactive O true/false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter
BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are
‘OutOfService’ (common flag).

###### 1.5.4.4 Parameter Subzone

**FB:** SCS **Property Name (Server):** SceneGroup.Subzone Mandatory
Optional
**Description:**
Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:
→ Subzone within BuildingZone.Room.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
CounterValue Subzone number M 1 to 15 -Status bitset

 - OutOfService zone active /inactive O true/false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter
BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are
‘OutOfService’ (common flag).

|FB: SCS|Col2|Property Name (Server): SceneGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|**Property Name (Server): **<br>SceneGroup**.**Room|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Room within BuildingZone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Room  number|<br>Room  number|<br>Room  number|<br>Room  number|<br>Room  number|<br>Room  number|<br>M|<br>M|<br>1 to 63|<br>1 to 63|<br>1 to 63|<br>1 to 63|<br>1 to 63|<br>--|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>O <br>NA|<br>O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>bitset|<br>bitset|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA||||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements 1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|

|FB: SCS|Col2|Property Name (Server): SceneGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|**Property Name (Server): **<br>SceneGroup.Subzone|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|<br>Part of SceneGroup Parameter set mapped to LTE-Mode Geographical zone:<br>→ Subzone within BuildingZone.Room.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>M|<br>M|<br>1 to 15|<br>1 to 15|<br>1 to 15|<br>1 to 15|<br>1 to 15|<br>--|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>Status<br>- OutOfService<br>- all other flags|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>zone active /inactive<br>not supported, fixed to‘0’|<br>O <br>NA|<br>O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>bitset|<br>bitset|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>set zone inactive / active<br>not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA||||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|<br>SCS runtime Datapoints are not LTE-Mode communicating if zone is ‘OutOfService’. If Parameter<br>BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone Parameters are<br>‘OutOfService’ (common flag).|


-----

###### 1.5.5 Parameter SceneTeachingEnable

**FB:** SCS **Property Name (Server):** SceneTeachingEnable Mandatory
Optional
**Description:**
This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes
without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be
implemented without limitation.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit
b Setting whether teaching of scenes shall be enabled or M {0, 1} none
not.

**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 51 *[)]
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
*[)] PID is kept to ensure compatibility with existing implementations.

###### 1.5.6 Parameter TimeLongKeypress

**FB:** SCS **Property Name (Server):** TimeLongKeypress Mandatory
Optional
**Description:**
Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in
command
**DPT:** Name DPT_TimePeriod100Msec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit
Timer value Time indication with 100 ms M 300 to 7000 ms
resolution

**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: SCS|Col2|Property Name (Server): SceneTeachingEnable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|**Property Name (Server): **<br>SceneTeachingEnable|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|<br>This Parameter allows limiting the functionality of the scene control Outputs to only calling scenes<br>without the functionality to teach scenes. If this Parameter is not implemented then the Outputs shall be<br>implemented without limitation.|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|
|<br>Field<br>b|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>_<br> <br> <br>Description<br>Setting whether teaching of scenes shall be enabled or<br>not.|<br>Sup.<br>M|<br>Sup.<br>M|<br> Range<br>{0, 1}|<br> Range<br>{0, 1}|<br> Range<br>{0, 1}|<br> Range<br>{0, 1}|<br> Range<br>{0, 1}|<br>Unit<br>none|<br>Unit<br>none|Default<br>enabled|Default<br>enabled|Default<br>enabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>51 *) <br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|<br>*) PID is kept to ensure compatibility with existing implementations.|

|FB: SCS|Col2|Col3|Property Name (Server): TimeLongKeypress|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|**Property Name (Server): **<br>TimeLongKeypress|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|<br>Time to detect long key press 0,3 s to 7 s to change SCS from calling a scene to trigger the teach-in<br>command|
|**DPT:**|Name|Name|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPT ID|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|<br> <br>Field<br>Timer value|<br> <br>Field<br>Timer value|<br>_<br> <br>Description<br>Time indication with 100 ms<br>resolution|<br>_<br> <br>Description<br>Time indication with 100 ms<br>resolution|<br>_<br> <br>Description<br>Time indication with 100 ms<br>resolution|<br>_<br> <br>Description<br>Time indication with 100 ms<br>resolution|<br>_<br> <br>Description<br>Time indication with 100 ms<br>resolution|<br> <br>Sup.<br>M|<br> <br>Sup.<br>M|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Range<br>300 to 7000|<br> <br>Unit<br>ms|<br> <br>Unit<br>ms|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 1.5.7 Parameter EnableBinarySceneControl

**FB:** SCS **Property Name (Server):** EnableBinarySceneControl Mandatory
Optional
**Description:**
Parameter to activate binary scene control and deactivate numbered scene control and vice versa.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit
b Setting whether binary scene control M {0, 1} none
function shall be enabled or not.

                 - 0: disable binary scene control;
⇒ activated numbered scene control

                 - 1: enable binary scene control
⇒ deactivated numbered scene
control

**Communication:**

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
*) If optional binary scene control function is implemented, this parameter is mandatory

|FB: SCS|Col2|Property Name (Server): EnableBinarySceneControl|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|*)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|**Property Name (Server): **<br>EnableBinarySceneControl|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|<br>Parameter to activate binary scene control and deactivate numbered scene control and vice versa.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|_<br> <br> <br>Description<br>Setting whether binary scene control<br>function shall be enabled or not.<br>- <br>0: disable binary scene control;<br>⇒ activated numbered scene control<br>- <br>1: enable binary scene control<br>⇒ deactivated numbered scene<br>control|<br>Sup.<br>M|<br>Sup.<br>M|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br>Range<br>{0, 1}|<br> <br>Unit<br>none|<br> <br>Unit<br>none|Default<br>disabled|Default<br>disabled|Default<br>disabled|Default<br>disabled|Default<br>disabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|<br>*) If optional binary scene control function is implemented, this parameter is mandatory|


-----

###### 1.5.8 Parameter SceneNumberConfig

**FB:** SCS **Property Name (Server):** SceneNumberConfig[n]

**Description:**
This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is
implemented as an array Property with n (up to 64) elements.
Each array element represents scene configuration information for one Scene Index.
This parameter is used to configure numbered scene control and binary scene control. The number of
supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene
Index 1..n is product specific
Each array element defines the following configuration information for one dedicated Scene Index:

 - SceneNumber (0 to 63)

 - activation/inactivation

 - teach-in function enable/disable

**Usage for numbered scene control:**
Single parameter or parameter set (array Property) to configure per Scene Index the features and scene
number to be transmitted on output NumberedSceneControl.
Number of array elements:

 - 1 scene number in case of single push-button interface (array index 1)

 - 2 scene numbers in case of a dual push-button interface (array index 1, 2)

 - n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)

Example: Room Unit supporting selection of up to 4 scenes
SceneNumberConfig[1] = 00000011b  ⇒
SceneNumberConfig[2] = 10001111b  ⇒
SceneNumberConfig[3] = 00001000b  ⇒
SceneNumberConfig[4] = 01000000b  ⇒ Scene4 deactivated

**Usage for binary scene control:**
Single parameter or set of two parameters (array Property) to configure scene A or B to be transmitted
in output BinarySceneRecall and BinarySceneTeachIn.
Number of array elements:

 - 1 scene A or B in case of single push-button interface (array index 1)

 - 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)

Example: single push button interface connected to scene B
SceneNumberConfig[1] = 00000001b  ⇒ Scene B activated; teach-in function enabled
**DPT:** Name DPT_SceneConfig DPT ID 238.001
Field Description
StorageFunction [1]) This field shall indicate per scene whether
teach-in function is enabled or disabled

            - 0: teach-in function enabled

            - 1: teach-in function disabled

SceneActive This field shall indicate whether or not the
scene is active.
If this field has the value inactive then this
Scene Index is inactive and the contained
SceneNumber shall be regarded as void and
not supported by the FB.
0 = scene is active
1 = scene is inactive
⇒ no scene message sent

|FB: SCS|Col2|Property Name (Server): SceneNumberConfig[n]|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory<br>Optional|Col11|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>SCS|**FB:**<br>SCS|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|**Property Name (Server): **<br>SceneNumberConfig[n]|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|<br>This parameter contains the list of Scene Numbers that are supported by FB SCS. The list is<br>implemented as an array Property with n (up to 64) elements.<br>Each array element represents scene configuration information for one Scene Index.<br>This parameter is used to configure numbered scene control and binary scene control. The number of<br>supported scenes as well as the mapping of push buttons; user interaction on the HMI etc. to Scene<br>Index 1..n is product specific<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>teach-in function enable/disable<br>**Usage for numbered scene control**: <br>Single parameter or parameter set (array Property) to configure per Scene Index the features and scene<br>number to be transmitted on output NumberedSceneControl.<br>Number of array elements:<br>- 1 scene number in case of single push-button interface (array index 1)<br>- 2 scene numbers in case of a dual push-button interface (array index 1, 2)<br>- n scene numbers in case of a more flexible HMI (array index 1-n; n ≤64)<br>Example: Room Unit supporting selection of up to 4 scenes<br>SceneNumberConfig[1] = 00000011b⇒ Scene1 with SceneNumber=3 activated; teach-in function enabled<br>SceneNumberConfig[2] =**1**0001111b⇒ Scene2 with SceneNumber=15 activated; teach-in function disabled<br>SceneNumberConfig[3] = 00001000b⇒ Scene3 with SceneNumber=8 activated; teach-in function enabled<br>SceneNumberConfig[4] = 0**1**000000b⇒ Scene4 deactivated<br>**Usage for binary scene control**: <br>Single parameter or set of two parameters (array Property) to configure scene  A or B to be transmitted<br>in output BinarySceneRecall and BinarySceneTeachIn.<br>Number of array elements:<br>- 1 scene A or B in case of single push-button interface (array index 1)<br>- 2 scenes A / B or B /A in case of a dual push-button interface (array index 1, 2)<br>Example: single push button interface connected to scene B<br>SceneNumberConfig[1]= 00000001b⇒ Scene B activated; teach-in function enabled|
|**DPT:**|Name|DPTSceneConfig|DPTSceneConfig|DPT ID|238.001|Datatype format|Datatype format|Datatype format|Datatype format|B2U6|B2U6|B2U6|B2U6|
|<br> <br> <br>Field<br>StorageFunction1)|<br> <br> <br>Field<br>StorageFunction1)|<br> <br> <br>Field<br>StorageFunction1)|_<br> <br> <br> <br>Description<br>This field shall indicate per scene whether<br>teach-in function is enabled or disabled<br>- 0: teach-in function enabled<br>- 1: teach-in function disabled|_<br> <br> <br> <br>Description<br>This field shall indicate per scene whether<br>teach-in function is enabled or disabled<br>- 0: teach-in function enabled<br>- 1: teach-in function disabled|_<br> <br> <br> <br>Description<br>This field shall indicate per scene whether<br>teach-in function is enabled or disabled<br>- 0: teach-in function enabled<br>- 1: teach-in function disabled|_<br> <br> <br> <br>Description<br>This field shall indicate per scene whether<br>teach-in function is enabled or disabled<br>- 0: teach-in function enabled<br>- 1: teach-in function disabled|<br>Sup.<br>O 2)|<br> Range<br>{0, 1}|<br> Range<br>{0, 1}|<br>Unit<br>--|Default<br>cs|Default<br>cs|Default<br>cs|
|SceneActive|SceneActive|SceneActive|<br>This field shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>SceneNumber shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 = scene is inactive<br> ⇒ no scene message sent|<br>This field shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>SceneNumber shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 = scene is inactive<br> ⇒ no scene message sent|<br>This field shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>SceneNumber shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 = scene is inactive<br> ⇒ no scene message sent|<br>This field shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>SceneNumber shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 = scene is inactive<br> ⇒ no scene message sent|O 3)|{0, 1}|{0, 1}|--|cs|cs|cs|


-----

**DP Address:** IO Type(ID): 403 (SCS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1 to n, n ≤64

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying
these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an
offset of 1 compared to the actual transmitted value.

1) Note: inverse logic of this attribute in order to be compatible with existing implementations.

2) Support of this control field is optional. Teach-in may be enabled/disabled globally via
SceneTeachingEnable parameter.
Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the
written value of this bit and respond with the actual value.

3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.
Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a
larger scene sensor in e.g. a complex room unit.
Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the
written value of this bit and respond with the actual value.

|SceneNumber<br>- 0...63:<br>- Scene A/B|This field shall contain the Scene Number that<br>is assigned to this Scene Index.<br>In case less Scene Numbers are configured<br>than supported by this FB, then the field<br>SceneActive shall be set to “Inactive” for this<br>index and the value of the field SceneNumber<br>shall be don’t care<br>- for numbered scene control<br>- for binary scene control (to be configured per<br>push button)<br>- 0: scene A<br>- 1: scene B|Col3|Col4|Col5|Col6|Col7|Col8|Col9|0 to 63<br>0 to 1|Col11|--<br>--|cs<br>cs|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|IO Type(ID):<br>403 (SCS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1 to n, n≤64|
|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|<br>Field SceneNumber allows numbering the scene from 0 to 63. KNX Association recommends displaying<br>these scene numbers in ETS, other software and controllers numbered from 1 to 64, this is, with an<br>offset of 1 compared to the actual transmitted value.<br>1) Note: inverse logic of this attribute in order to be compatible with existing implementations.<br>2) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>SceneTeachingEnable parameter.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.<br>3) Support of this control field is optional. The reason is e.g. a PB that supports only a single scene.<br>Inactivation of this scene is rather deactivation of the entire FB. Optional support does not apply to a<br>larger scene sensor in e.g. a complex room unit.<br>Behaviour of the Property server if this field is not supported: the receiver (server) shall ignore the<br>written value of this bit and respond with the actual value.|


-----

