# Application Descriptions

## Common Functional Blocks

 Common schedulers and controllers

###### Summary

 This document specifies the schedulers, like time- or event schedulers and controllers, like scene controllers, for the KNX system.

 Version 01.02.03 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

v0.1 2006.12.12 Document creation.

FB Scheduler integrated.
v0.2 2007.01.15 FB Scene Controller integrated
2007.05.22 TF Editing: review of FB Scene Controller.
2007.09.26 Update according WGI feedback of 2007.09.26.
v0.3 2008.03.17 Preparation of the WGI approved version.
v0.4 2008.08.09 **AN106 "Phasing out TP0" integrated.**

**AN107 "Phasing out LT-R" integrated.**
**AN108 "Phasing out LT-S" integrated.**
**AN109 "Phasing out PL132" integrated.**
**AN110 "Phasing out A-Mode" integrated.**
v0.5 2009.04.27 Editorial update in preparation of inclusion in KNX Specifications v2.0.
01.02.01 2013.09.04  - **AN150 “FB Profiles for existing FBs” integrated.**
01.02.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.02.03 2022.02.24 Preparation for inclusion in the KNX Specifications v3.0.

#### References

[01] Chapter 3/7/1 “Interworking Model”

[02] Chapter 3/7/2 “Datapoint Types”

[03] Chapter 6/30/1 “Runtime Profiles”

[04] Chapter 7/1/1 “System Clock”

Filename: 07_01_03 Common schedulers and controllers v01.02.03 AS.docx
Version: 01.02.03
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 22

|Version|Date|Modifications|
|---|---|---|
|v0.1|2006.12.12|Document creation.<br>FB Scheduler integrated.|
|v0.2|2007.01.15|FB Scene Controller integrated|
|v0.2|2007.05.22|TF Editing: review of FB Scene Controller.|
|v0.2|2007.09.26|Update according WGI feedback of 2007.09.26.|
|v0.3|2008.03.17|Preparation of the WGI approved version.|
|v0.4|2008.08.09|**AN106 "Phasing out TP0"** integrated. <br>**AN107 "Phasing out LT-R"** integrated. <br>**AN108 "Phasing out LT-S"** integrated. <br>**AN109 "Phasing out PL132"** integrated. <br>**AN110"Phasing out A-Mode"** integrated.|
|v0.5|2009.04.27|<br> Editorial update in preparation of inclusion in KNX Specifications v2.0.|
|01.02.01|2013.09.04|• **AN150“FB Profiles for existing FBs”** integrated.|
|01.02.02|2013.10.29|<br> Editorial updates for the publication of KNX Specifications 2.1.|
|01.02.03|2022.02.24|Preparation for inclusion inthe KNXSpecifications v3.0.|


-----

#### Contents

###### 1 FB Scheduler ........................................................................................................................... 5 1.1 Aims and objectives ........................................................................................................ 5 1.2 Functional specification .................................................................................................. 5 1.2.1 Basic event handling ........................................................................................... 5 1.2.2 Number of events ................................................................................................ 5 1.2.3 Parameters ........................................................................................................... 5 1.2.4 DPT of the Outputs ............................................................................................. 6 1.3 Constraints ...................................................................................................................... 6 1.3.1 Autonomous and internal events ......................................................................... 6 1.3.2 Date and time schedulers .................................................................................... 6 1.4 Functional Block diagram ............................................................................................... 6 1.5 Datapoint description ...................................................................................................... 7 1.5.1 Runtime Interworking – Dependence on Configuration Mode .......................... 7 1.6 Detailed specification of the Datapoints ......................................................................... 8 1.6.1 Input Event v ....................................................................................................... 8 1.6.2 Output Action n................................................................................................... 9

 2 FB Scene Controller ............................................................................................................. 10 2.1 Aims and objectives ...................................................................................................... 10 2.2 Functional specification ................................................................................................ 10 2.2.1 Basic handling ................................................................................................... 10 2.2.2 Number of Outputs ........................................................................................... 11 2.2.3 Parameters for storing scene configuration ....................................................... 11 2.2.4 Parameters for scene control ............................................................................. 12 2.2.5 DPT for the Inputs IVn and the Outputs OAn .................................................. 12 2.3 Constraints .................................................................................................................... 13 2.3.1 Internal Scenes .................................................................................................. 13 2.3.2 Handing of not initialised Input values ............................................................. 13 2.4 Functional Block diagram ............................................................................................. 13 2.5 Datapoint description .................................................................................................... 14 2.5.1 Runtime Interworking – Dependence on Configuration Mode ........................ 15 2.6 Detailed specification of the Datapoints ....................................................................... 16 2.6.1 Input “Input Value n” ........................................................................................ 16 2.6.2 Input Scene Control .......................................................................................... 17 2.6.3 Input Scene Number ......................................................................................... 18 2.6.4 Input Scene AB Activate .................................................................................. 19 2.6.5 Input Scene AB Learn ....................................................................................... 20 2.6.6 Output Action n................................................................................................. 21 2.6.7 Parameter Storage Function for Scene .............................................................. 21 2.6.8 Parameter Scene Learning Mode Enable .......................................................... 22


-----

#### Abbreviations

###### Datapoints: EVn EVent nr. n IVn Input Value nr. n OAn Output Action nr. n SABA Scene AB Activate SABL Scene AB Learn SC Scene Control SN Scene Number

 Parameters: SFSN Storage Function for Scene SLME Scene Learning Mode Enable


-----

### 1 FB Scheduler

#### 1.1 Aims and objectives
###### The FB Scheduler shall be used to execute schedules triggered by write access to one of its Event Inputs or by internal events.

#### 1.2 Functional specification

##### 1.2.1 Basic event handling
###### If a value is received on an Input Event, the scheduler shall transmit the value of one or more of its Outputs according to the parameter values corresponding to the respective Input and Outputs.

 The transmission can be delayed.

##### 1.2.2 Number of events
###### The Input Event shall be implemented at least once (Input Event 1) and up to any number of instances (Inputs Event 2 up to Event v).

 Every Input Event shall be encoded according DPT_Scene_AB (1.022) and shall be handled as one single independent event.

 The Input Event shall be implemented as many times as independent events need to be supported. If more than one Input Event is implemented, then this may influence the internal coding of the parameters (see below). Any Output can be affected by one, multiple or all events.

 If only one Input is wanted, with a value holding an event number instead of a single trigger, then this is modelled according a FB Scene Controller.

##### 1.2.3 Parameters
###### The Parameters for this Functional Block are not standardised. They may control the following:
 a) whether or not the value of a certain Output n is transmitted b) the value that shall be transmitted for this Output c) possible delays before the transmission of this Output.

 They can be modelled according the below given examples.

EXAMPLE 1 Parameter example 1 (informative)

Output Nr. **Output** **Output** **Output**
(= index in table) **active?** **Value** **Delay**

0 yes 1b 0 s

1 no               -               
2 no               -               
3 yes 3Fh 1 s

EXAMPLE 2 Parameter example 2 (informative)

|Output<br>active?|Output<br>Value|Output<br>Delay|
|---|---|---|
|yes|1b|0 s|
|no|-|-|
|no|-|-|
|yes|3Fh|1 s|


**Output**


0 1b 0 s

3 3Fh 1 s

|Output<br>nr|Output<br>Value|Output<br>Delay|
|---|---|---|
|0|1b|0 s|
|3|3Fh|1 s|


-----

##### 1.2.4 DPT of the Outputs
###### The Datapoint Type of the Outputs is not specified in this document. This can be any standard DPT as specified in [02]. The “usage limitations” of the chosen DPT, as specified in [01] apply.

NOTE - For implementation in E-Mode channels, the Datapoint Type can be any format up to 16 bit. This limit of 16 bit comes from
the storage of the value to be send (parameter table).

#### 1.3 Constraints

##### 1.3.1 Autonomous and internal events
###### It is possible that events are generated internally within the device.

EXAMPLE 1 The trigger for this event can be given by a hardwired input.

EXAMPLE 2 The trigger for this event is given by an Output from another FB that is combined with this FB Scheduler in the
same device.

##### 1.3.2 Date and time schedulers
###### It is possible that the events are generated internally by a date- and time scheduler within the device. To this purpose, this FB Scheduler can be combined with a FB System Clock, configured as System Clock slave as specified in [04].

 The time scheduler in the FB System Clock is not standardised.

 The Event is a device internal value.

Device FB System Clock

FB Scheduler

System Clock Event Event Output Action 1

Output Action 2

###### Figure 1 – Example of a possible time scheduler

 The parameters for specifying the time schedule are not specified in this paper, but in the E-Mode channel specifications.

 The FB Scheduler does not perform any action after bus power up. If a time scheduler needs to performs certain actions on bus power up, concerning time- or date-events that have happened during bus power down, then this is not modelled by the FB System Clock, neither by the FB Scheduler, but only by the in-between “calendar program” (E-Mode parameters), which are not modelled.

#### 1.4 Functional Block diagram

**FB Scheduler (1012)**
**Inputs** **Outputs**
Event 1 (EV1) Output Action 1 (OA1)
… …
Event v (EVv)
Output Action n (OAn)

|Even|t|Col3|
|---|---|---|

|Eve|n|t|
|---|---|---|

|uler|Col2|Col3|
|---|---|---|
|Output Ac|tio|n|
|Output Ac|tio|n|

|ce|internal value.|Col3|Col4|
|---|---|---|---|
|e|FB System Clock<br>Event<br>Output Action<br>Output Action<br>ystem Clock<br>FB Scheduler<br>Event|FB System Clock<br>Event<br>Output Action<br>Output Action<br>ystem Clock<br>FB Scheduler<br>Event|1<br>  2|
|S|ys|t|t|
|||||

|4 Functional Block diagram|Col2|
|---|---|
|**FB Scheduler(1012)**|**FB Scheduler(1012)**|
|**Inputs **<br>**Outputs**<br>Event 1<br>(EV1) <br>Output Action 1<br>(OA1) <br>… <br>… <br>Event v<br>(EVv) <br>Output Action n<br>(OAn)|**Inputs **<br>**Outputs**<br>Event 1<br>(EV1) <br>Output Action 1<br>(OA1) <br>… <br>… <br>Event v<br>(EVv) <br>Output Action n<br>(OAn)|
|**additional I/Os**|**Parameters**|


-----

#### 1.5 Datapoint description

###### Table 1 – Datapoint overview

 Datapoint Abbr. Description

 Inputs

 Event 1 EV1 To trigger the execution of a schedule.

 … … … …

 Event v EVn To trigger the execution of a schedule.

 Outputs

 Output Action 1 OA1 Datapoint 1 of which the value can be See 1.2.4. transmitted when the event is triggered.

 … … … …

 Output Action n OAn Datapoint n of which the value can be See 1.2.4. transmitted when the event is triggered.

##### 1.5.1 Runtime Interworking – Dependence on Configuration Mode

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Inputs**||||
|Event 1|EV1|To trigger the execution of a schedule.|1.022 DPT_Scene_AB|
|…|…|…|<br>…|
|Event v|EVn|To trigger the execution of a schedule.|1.022 DPT_Scene_AB|
|**Outputs**||||
|Output Action 1|OA1|Datapoint 1 of which the value can be<br>transmitted when the event is triggered.|See 1.2.4.|
|…|…|…|…|
|Output Action n|OAn|Datapoint n of which the value can be<br>transmitted when the event is triggered.|See 1.2.4.|

|Col1|Col2|Basic FB|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|||**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-HEE**|
|**Inputs**|**EV1**|**(GO)**|**(GO)**|**- **|**- **|
|**Inputs**||||||
|**Inputs**|**EVv**|**(GO)**|**(GO)**|**- **|**- **|
|**Outputs**|**OA1**|**GOb **|**GO**|**- **|**- **|
|**Outputs**||||||
|**Outputs**|**OAn**|**(GO)**|**(GO)**|**- **|**- **|


-----

#### 1.6 Detailed specification of the Datapoints

##### 1.6.1 Input Event v

DP Name: Event v Abbr.: EVv Mandatory
FB Name: 1012 FB Scheduler Can be internal
**Description**
This Input shall be used to trigger an event.
This Input can be purely internal (in case this FB is implemented together with another FB or if this
trigger is hardwired), or can be implemented once up to any number of times. The total number of
Inputs of this type is implementation specific.
If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs
“Output Action n”, under the control of the schedule laid down in the parameters, as described
in 1.2.3.
This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation can be
dependent of the value (0 or 1) that is received.

NOTE If no differentiation is made in function of the received value, then the Input is actually handled as a
DPT_Trigger (1.017).

**Datapoint Type**
DPT_Name: DPT_Scene_AB
DPT Format: B1 DPT_ID: 1.022
Field Supp. Range Unit Default
b Triggers the event. M {0, 1}  - 0
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: PID:
Start_index: Nr_of_elements:
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

|DP Name:|Col2|Event v|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Abbr.:|Col15|Col16|Col17|Col18|EVv|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|1012 FB Scheduler|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|<br>This Input shall be used to trigger an event.<br>This Input can be purely internal (in case this FB is implemented together with another FB or if this<br>trigger is hardwired), or can be implemented once up to any number of times. The total number of<br>Inputs of this type is implementation specific.<br>If this Input is written, the FB Scheduler shall transmit the value of one or more of its Outputs<br>“Output Action n”, under the control of the schedule laid down in the parameters, as described<br>in 1.2.3.<br>This Input shall be encoded according DPT_Scene_AB (1.022): the interpretation**can** be<br>dependent of the value (0 or 1) that is received.<br>NOTE<br>If no differentiation is made in function of the received value, then the Input is actually handled as a<br>DPT_Trigger (1.017).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|
|<br>Field|<br>Field|<br>Field|||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|Triggers the event.|<br>M|<br>M|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>{0, 1}|<br>{0, 1}|<br>-|<br>-|<br>-|<br>0|<br>0|<br>0|<br>0|<br>0|<br>0|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||
||Request|Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||||Period:|Period:|Period:|Period:|Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>• <br>Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|||||||||||||PID:|PID:|PID:|PID:|PID:|PID:|PID:|PID:||||||||
||<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|Startindex:|Startindex:|Startindex:|Startindex:|||||||||||||Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:||||||||
|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|_<br>__<br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|||||||||||||||||||||||||||||||||||||||||


-----

##### 1.6.2 Output Action n

DP Name: Output Action n Abbr.: OAn Mandatory
FB Name: FB Scheduler Can be internal
Description
The Output Action n can be implemented

  - not at all

In this case, the Output is a pure device internal signal, possibly processed by other FBs or by
hardwired connections.

 - be implemented once

This Output “Output Action 1”

 - or be implemented any further number of times.

These are the instances “Output Action 2” to “Output Action n”.
The total number of Outputs of this type that are realised is implementation specific.
When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the
control of the parameters, as described in 1.2.3.
Datapoint Type
DPT_Name: Not applicable.
DPT Format: See 1.2.4. DPT_ID: Not applicable.
Field Supp. Range Unit Default
Not applicable.
Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|Output Action n|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|OAn|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br> <br> <br>FB Scheduler|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|<br>The Output Action n can be implemented<br>• not at all<br>In this case, the Output is a pure device internal signal, possibly processed by other FBs or by<br>hardwired connections.<br>• be implemented once<br>This Output “Output Action 1”<br>• or be implemented any further number of times.<br>These are the instances “Output Action 2” to “Output Action n”.<br>The total number of Outputs of this type that are realised is implementation specific.<br>When the event is triggered, the FB Scheduler shall transmit through this Output a value, under the<br>control of the parameters, as described in 1.2.3.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|
|_<br>DPT Format:|_<br>DPT Format:|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|<br>See 1.2.4.|DPTID:|DPTID:|DPTID:|DPTID:|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|
|<br>Field|<br>Field||||||||||||||||||||_<br>Supp.|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Default|<br>Default|<br>Default|<br>Default|<br>Default|
|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|<br> <br> <br> <br> <br>Not applicable.|
|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this → M|this → M||||this → 1|this → 1|this → 1|this → 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
|||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:|||||||||||||||||||||
||Request|Request|||<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:||||||||||||||||||||||||||||
|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||
||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

### 2 FB Scene Controller

#### 2.1 Aims and objectives
###### The FB Scene Controller shall be used to activate or to save scenes.

 The implementation of this functionality is not restricted to push buttons only. It may for instance be implemented in a larger controller, scheduler or gateway.

#### 2.2 Functional specification

##### 2.2.1 Basic handling
###### If a value with a given scene number and the request ‘recall scene’ is received on the Input Scene Control, the FB Scene Controller shall transmit the scene values of this scene to one or more Outputs according to the parameter values of the recalled scene number.

 If a value with a given scene number and the request ‘learn scene’ is received on the Input Scene Control, the values of the Input Datapoints IV1 to IVn shall be saved internally. It is up to the manufacturer:

 • to obtain up-to-date values of the Scene Controller’s Inputs (IV1 to IVn) by transmitting one or more A_GroupValue_Read-PDUs to

 - the status- or feedback Output Datapoints from the relevant actuator Functional Blocks, or

 - the Inputs from the actuator Functional Blocks[ 1)].

 and evaluating the A_GroupValue_Response-PDUs.

 and/or

 • to rely on the spontaneous feedback of the relevant actuator Functional Blocks (A_GroupValue_Write-PDU is evaluated)[ 2)].

 In case that Input Datapoints IV1 to IVn are not implemented the Output Datapoints OA1 – OAn may be used for learning scenes[ 3)].

1) This solution is not recommended, as it assumes bidirectional Inputs in the actuator.
2) This is the solution used at time in EASY-Channels.
3) This solution is not recommended, as it assumes bidirectional Outputs in the FB Scene Controller.


-----

|SO|O|
|---|---|

|IOO|Col2|
|---|---|

|IV1|Col2|
|---|---|
|IV1||
|IV2||

|OA1|Col2|
|---|---|
|OA1||
|OA2||

|AS|C|
|---|---|

|ADV|Col2|
|---|---|



                 - read + response
or

                 - write

###### Figure 2 – Communication between Scene Controller and actuators (example)

##### 2.2.2 Number of Outputs
###### The number of Outputs shall at least be one and up to any number of instances (Output 2 up to Output n).

 It is not necessary that an Output must be part of all projected scenes.

##### 2.2.3 Parameters for storing scene configuration
###### The Parameters for storing the scene configuration for this FB Scene Controller are not standardised. They may control the following:
 a) whether or not the value of a certain Output is transmitted b) the value that shall be transmitted for this Output c) possible delays before the transmission of this Output.

 They can be modelled according the below given examples.

EXAMPLE 1 Parameter example 1 (informative)

This example shows the parameter information for one scene. Other scenes have a
similar table. Some Outputs are not active; the values are 1 octet.

Output Nr. **Output** **Output** **Output**
(= index in table) **active?** **Value** **Delay**

0 yes 7Fh 1 s

1 no               -               
2 no               -               
3 yes 10h 2 s

|FB Scene Controller FB Switching Actuator Basic<br>write<br>IV1 OA1 SOO IOO<br>IV2 OA2<br>write|Col2|
|---|---|
||FB Dimming Actuator Basic<br>ADV<br>ASC<br>• <br>read + response<br>or<br>• <br>write<br>• <br>read + response<br>or<br>• <br>write|

|Output<br>active?|Output<br>Value|Output<br>Delay|
|---|---|---|
|yes|7Fh|1 s|
|no|-|-|
|no|-|-|
|yes|10h|2 s|


-----

EXAMPLE 2 Parameter example 2 (informative)

This example shows the parameter information for one scene. Other scenes have a
similar table. All Outputs are active; the values are 1 bit.

Output Nr. **Output** **Output** **Output**
(= index in table) **active?** **Value** **Delay**

0 yes 01h 1 s

1 yes 00h               
2 yes 01h               
3 yes 01h 2 s

##### 2.2.4 Parameters for scene control
###### With the optional Input “Scene Number” (SN) it shall be possible to call a maximum number of 64 different scenes in the FB Scene Controller. The maximum number of scenes that can be called can optionally be lower than 64.

 With the optional Input “Scene Control” (SC) it shall be possible, to call and store a maximum of 64 different scenes in the FB Scene Controller. The maximum number of scenes that can be stored and called can optionally be lower than 64.

 “Scene Number” and “Scene Control” shall use the same scene numbers. Scene n called through “Scene Number” shall be the same as scene n called through “Scene Control”.

 The maximum number of scenes that can be called and the maximum number of scenes that can be stored may differ. An access to either SN or SC with a scene number not supported by that DP shall be ignored.

 The parameters for storing the scene configuration define the values for the Outputs for the scene number contained in the Inputs SN and SC.

 Some standard parameters are foreseen for enabling the learning of scenes either in general for the entire Functional Block (SLME) or separately for each individual scene number (SFSN).

 Via a parameter “Scene Learning Mode Enable” (SLME), it shall be possible to activate or deactivate the Scene Learning Mode for the entire FB Scene Controller.

 The parameter “Storage Function For Scene Number” (SFSN) shall be an array of maximum 64 elements of DPT_Enable. Each array element specifies whether or not the learning of the scene with scene number equal to the array index is disabled (0) or enabled (1). The number field in the Input SC shall address the element of the array. If enabled, the addressed FB Scene Controller shall learn (store) the current values of its Inputs that are related through the implementation specific parameters to the contained scene number.

 The dependencies between SLME and SFSN are specified in 2.6.2.

##### 2.2.5 DPT for the Inputs IVn and the Outputs OAn
###### The Datapoint Types of these Inputs and Outputs are not specified in this document. This can be any standard DPT as specified in [02]. The “usage limitations” of the chosen DPT, as specified in [01] apply.

Examples of Scene Controllers:

Lighting Scene Controller: Inputs and Outputs are either of DPT_Switch (1.001) or DPT_Scaling (5.001) to recall and save switching
status or brightness values.

Shutter & Blinds Scene Controller: Inputs and Outputs are of DPT_Scaling (5.001) to recall and save blinds - and slat positions.

NOTE - For implementation in E-Mode channels, the Datapoint Type can be any format up to 16 bit. This limit of 16 bit comes from
the storage of the value to be sent (parameter table).

|Output<br>active?|Output<br>Value|Output<br>Delay|
|---|---|---|
|yes|01h|1 s|
|yes|00h|-|
|yes|01h|-|
|yes|01h|2 s|


-----

#### 2.3 Constraints

##### 2.3.1 Internal Scenes
###### It is possible that scenes are generated internally within the device.

EXAMPLE 1 The trigger for calling and learning a scene can be given by a hardwired input (e.g. the FB Scene Controller is
implemented in a push button).

##### 2.3.2 Handing of not initialised Input values
###### It may be that it is requested that a scene is learned using one or more values of Input Value(s) that have not yet been initialised by reception of values from the communication partners.

 It is recommended that this is properly handled. This can be done by any of the following.
 - The parameters for the scene configuration may store a default value for the Outputs that shall be used if the corresponding Input(s) have not yet been initialised. - The Output requiring the value of a not initialised Input can be skipped in the execution of the scene.

 Other solutions are possible as well.

#### 2.4 Functional Block diagram

**FB Scene Controller (1010)**
**Inputs** **Outputs**
Input Value 1 (IV1) Output Action 1 (OA1)
… …
… …
Input Value n (IVn) Output Action n (OAn)

Scene Control (SC)
Scene Number (SN)
Scene AB Activate (SABA)
Scene AB Learn (SABL)

**additional I/Os** **Parameters**

Optional: Storage Function for Scene (SFSN)
One or more interaction points for triggering Scene Learning Mode Enable (SLME)

|4 Functional Block diagram|Col2|
|---|---|
|**FB Scene Controller(1010)**|**FB Scene Controller(1010)**|
|**Inputs **<br>**Outputs**<br>Input Value 1<br>(IV1) <br>Output Action 1<br>(OA1) <br>… <br>… <br>… <br>… <br>Input Value n<br>(IVn) <br>Output Action n<br>(OAn) <br>Scene Control <br>(SC) <br>Scene Number <br>(SN) <br>Scene AB Activate <br>(SABA) <br>Scene AB Learn<br>(SABL)|**Inputs **<br>**Outputs**<br>Input Value 1<br>(IV1) <br>Output Action 1<br>(OA1) <br>… <br>… <br>… <br>… <br>Input Value n<br>(IVn) <br>Output Action n<br>(OAn) <br>Scene Control <br>(SC) <br>Scene Number <br>(SN) <br>Scene AB Activate <br>(SABA) <br>Scene AB Learn<br>(SABL)|
|**additional I/Os**<br>Optional:<br>One or more interaction points for triggering<br>transmissions of values from Output Action 1-n.|**Parameters**<br>Storage Function for Scene <br>(SFSN) <br>Scene Learning Mode Enable <br>(SLME)|


-----

#### 2.5 Datapoint description

###### Table 2 – Datapoint overview

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Inputs**||||
|Input Value 1|IV1|To receive the value for learning scenes.|See 2.2.5.|
|…|…|…||
|Input Value n|IVn|To receive the value for learning scenes.|See 2.2.5.|
|Scene Control|SC|To call or learn a scene identified by the<br>contained scene number.|DPT_SceneControl<br>(18.001)|
|Scene Number|SN|To call a scene identified by the contained<br>scene number.|DPT_SceneNumber<br>(17.001)|
|Scene AB<br>Activate|SABA|To call one out of two scenes.|DPT_Scene_AB (1.022)|
|Scene AB Learn|SABL|To learn one out of two scenes.|DPT_Scene_AB (1.022)|
|**Outputs**||||
|Output Action 1|OA1|Datapoint 1 of which the value can be<br>transmitted when a given scene number is<br>received.|See 2.2.5.|
|…|…|…|…|
|Output Action n|OAn|Datapoint n of which the value can be<br>transmitted when a given scene number is<br>received.|See 2.2.5.|
|**Parameters**||||
|Storage Function<br>for Scene|SFSN|Enabling memory storage for a received scene<br>number.|1.003 DPT_Enable|
|Scene Learning<br>Mode Enable|SLME|Enables or disables globally for all scene<br>numbers the learning of new scenes, regardless<br>of the value of SFSN.|1.003 DPT_Enable|


-----

##### 2.5.1 Runtime Interworking – Dependence on Configuration Mode[ 4)]

**_Standard_**

**_Mode_**

**Features and options**

_// scene control Inputs_
SABA O GO GO (GO) (GO)
SABT O (GO) GO (GO) (GO)
SN O (GO) (GO) GO (GO)
_// Full Scene Control_
SC O (GO) (GO) (GO) GO
IF Scene Teaching can be disabled
STE O O O O M
_// Inputs_
IV1 O (GO) (GO) (GO) (GO)
… … … … … …
IVn O (GO) (GO) (GO) (GO)
_// Outputs_
OA1 M GO GO GO GO
OA2 O (GO) (GO) (GO) (GO)
… O (GO) (GO) (GO) (GO)
OAn O (GO) (GO) (GO) (GO)

###### FB Profiles 1 and 2 use DPT_Scene_AB for activating and learning the receivers. The number of scenes is by this limited to two. These Outputs are mainly modelled for compatibility with E-Mode channel specifications. For S-Mode realisations, these flavours are not recommended.

4) Please refer to [03] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Features and options**|**Basic FB**|**FB profile 1**|**FB profile 2**|**FB profile 3**|**FB profile 4**|
|_// scene control Inputs _||||||
|SABA|O|GO|GO|(GO)|(GO)|
|SABT|O|(GO)|GO|(GO)|(GO)|
|SN|O|(GO)|(GO)|GO|(GO)|
|_// FullScene Control _||||||
|SC|O|(GO)|(GO)|(GO)|GO|
|IFScene Teaching can be disabled||||||
|STE|O|O|O|O|M|
|_// Inputs _||||||
|IV1|O|(GO)|(GO)|(GO)|(GO)|
|…|…|…|…|…|…|
|IVn|O|(GO)|(GO)|(GO)|(GO)|
|_// Outputs _||||||
|OA1|M|GO|GO|GO|GO|
|OA2|O|(GO)|(GO)|(GO)|(GO)|
|…|O|(GO)|(GO)|(GO)|(GO)|
|OAn|O|(GO)|(GO)|(GO)|(GO)|


-----

#### 2.6 Detailed specification of the Datapoints

##### 2.6.1 Input “Input Value n”

DP Name: Input Value n Abbr.: IVn Mandatory
FB Name: FB Scene Controller Can be internal
Description
The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked
Outputs of the communication partners.
These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or
on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the
received A_GroupValue_Response-PDU. See 2.2.1.
Datapoint Type
DPT_Name: Not applicable.
DPT Format: See 2.2.5. DPT_ID: Not applicable.
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|2.6.1 Input|Col2|“Input Value n”|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Input Value n|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|IVn|IVn|IVn|IVn|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory||||
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|<br>The Inputs “Input Value 1” to “Input Value n” shall be used to receive or read the values of the linked<br>Outputs of the communication partners.<br>These Inputs can either get their value spontaneously by reception of an A_GroupValue_Write-PDU, or<br>on request by issuing an A_GroupValue_Read-PDU themselves and evaluating the answer in the<br>received AGroupValueResponse-PDU. See 2.2.1.|
|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|__ <br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|
|_<br>DPT Format:|_<br>DPT Format:|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|DPTID:|DPTID:|DPTID:|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|
|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|<br> <br>_<br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||||1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 2.6.2 Input Scene Control

DP Name: Scene Control Abbr.: SC Mandatory
FB Name: FB Scene Controller Can be internal
Description
The Input Scene Control shall be used to recall or learn the Output value related to encoded scene
number.
Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters)[ a)].
If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported
in full: it shall be possible to call and learn all of the supported scene numbers.
If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this
is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U shall function as follows:

**SFSN(array element n)**

**Disable** **Enable**
**Not implemented**

**SLME** **(= 0)** **(= 1)**

**Not implemented** Learn Ignore Learn
**Disable (= 0)** Ignore Ignore Ignore
**Enable (= 1)** Learn Ignore Learn

Datapoint Type
DPT_Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001
###### Field Supp. Range Unit Default
C Shall indicate whether the contained scene M {0, 1} none none
number shall be learned or called.

r Reserved field. Shall be zero. M 0 none none
SceneNumber Scene number. M {0…63} none none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is learned or called with a scene number that is not supported, the application shall not react.
It is recommended that the supported scene numbers start with 0 and are numbered continuously
without gaps up to the maximal supported scene number.
**Special Features**

|SLME|SFSN(array element n)|Col3|Col4|
|---|---|---|---|
|**SLME**|<br>**Not implemented**|<br>**Disable**<br>**(= 0) **|<br>**Enable**<br>**(= 1) **|
|<br>**Not implemented**|Learn|<br>Ignore|<br>Learn|
|<br>**Disable (= 0)**|<br>Ignore|<br>Ignore|<br>Ignore|
|<br>**Enable (= 1) **|<br>Learn|<br>Ignore|<br>Learn|

|2.6.2 Input|Col2|Scene Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Scene Control|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|SC|SC|SC|SC|SC|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory||||
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|<br>The Input Scene Control shall be used to recall or learn the Output value related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n)**<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented**<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0)**<br>Ignore<br>Ignore<br>Ignore<br>**Enable (= 1) **<br>Learn<br>Ignore <br>Learn|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|<br>DPTSceneControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
|<br>C|<br>C|<br>C|<br>C|<br>C|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|Shall indicate whether the contained scene<br>number shall be learned or called.|<br>M|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>{0, 1}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|r|r|r|r|r|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|<br>Reserved field. Shall be zero.|M|M|M|0|0|0|none|none|none|none|none|none|none|none|none|none|
|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>Scene number.|<br>M|<br>M|<br>M|<br>{0…63}|<br>{0…63}|<br>{0…63}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||||1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|||||||||||||||||||||||||||||||||||||||


-----

##### 2.6.3 Input Scene Number

DP Name: Scene Number Abbr.: SN Mandatory
FB Name: FB Scene Controller Can be internal
Description
The Input Scene Number shall be used to recall the output value related to encoded scene number.
Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters)[ a)].
Datapoint Type
DPT_Name: DPT_SceneNumber
DPT Format: r2U6 DPT_ID: 17.001
Field Supp. Range Unit
r Reserved field. Shall be zero. M 0 none
SceneNumber Scene number to be called M {0…63} none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is called with a scene number that is not supported, the application shall not react.
It is recommended that the supported scene numbers start with 0 and are numbered continuously
without gaps up to the maximal supported scene number.
**Special Features**
None.

|2.6.3 Input|Col2|Scene Number|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Scene Number|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|SN|SN|SN|SN|SN|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory||||
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|<br>The Input Scene Number shall be used to recall the output value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the FB Scene Controller (see parameters) a).|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|<br>DPTSceneNumber|
|_<br>DPT Format:|_<br>DPT Format:|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|DPTID:|DPTID:|DPTID:|DPTID:|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|Default|Default|
|<br>r|<br>r|<br>r|<br>r|<br>r|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|<br>M|<br>M|<br>M|<br>0|<br>0|<br>0|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>SceneNumber|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>Scene number to be called|<br>M|<br>M|<br>M|<br>{0…63}|<br>{0…63}|<br>{0…63}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||||1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||||||||
||Request|Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:|Period:||||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|<br>a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number that is not supported, the application shall not react.<br>It is recommended that the supported scene numbers start with 0 and are numbered continuously<br>without gaps up to the maximal supported scene number.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 2.6.4 Input Scene AB Activate

DP Name: Scene AB Activate Abbr.: SABA Mandatory
FB Name: FB Scene Controller Can be internal
Description
This Input shall be used to activate one out of two possible scenes.
The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used
instead.
Datapoint Type
DPT_Name: DPT_Scene_AB
DPT Format: B1 DPT_ID: 1.022
Field Supp. Range Unit
b Shall indicate which of the scenes A or B M {0, 1} none
shall be called.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|2.6.4 Input|Col2|Scene AB Activate|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Scene AB Activate|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|SABA|SABA|SABA|SABA|SABA|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory||||
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|<br>This Input shall be used to activate one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Number should be used<br>instead.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|
|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|<br>b|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|Shall indicate which of the scenes A or B<br>shall be called.|<br>M|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>{0, 1}|<br>none|<br>none|<br>none|<br>none|<br>None|<br>None|<br>None|<br>None|<br>None|<br>None|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||||1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 2.6.5 Input Scene AB Learn

DP Name: Scene AB Learn Abbr.: SABL Mandatory
FB Name: FB Scene Controller Can be internal
Description
This Input shall be used to learn one out of two possible scenes.
The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used
instead.
Datapoint Type
DPT_Name: DPT_Scene_AB
DPT Format: B1 DPT_ID: 1.022
Field Supp. Range Unit
b Shall indicate which of the scenes A or B M {0, 1} none
shall be learned.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|2.6.5 Input|Col2|Scene AB Learn|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Scene AB Learn|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|SABL|SABL|SABL|SABL|SABL|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory||||
|<br>FB Name:|<br>FB Name:|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|<br>This Input shall be used to learn one out of two possible scenes.<br>The use of this DP is not recommended for S-Mode applications. DP Scene Control should be used<br>instead.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|<br>DPTSceneAB|
|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|<br>b|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|Shall indicate which of the scenes A or B<br>shall be learned.|<br>M|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>{0, 1}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||||1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 2.6.6 Output Action n

DP Name: Output Action n Abbr.: OAn Mandatory a)
FB Name: FB Scene Controller Can be internal
Description
There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).
There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The
total number of Outputs of this type that are realised is implementation specific.
When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,
under the control of the parameters, as described in 1.2.3.
Datapoint Type
DPT_Name: Not applicable.
DPT Format: See 2.2.5. DPT_ID: Not applicable.
Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
a) At least one Output “Output Action n” shall be implemented.

##### 2.6.7 Parameter Storage Function for Scene

FB: FB Scene Controller Property Name (Server): Storage Function for Scene Mandatory
Optional
Description:
Enabling memory storage for a received scene number.
Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.
DPT: Name DPT_Enable[] DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
b 0 = It is not possible to learn the scene with scene M {0,1} - cs

number equal to the array index of this array
element.
1 = It is possible to learn the scene with scene

number equal to the array index of this array
element, optionally under the further, common
control of SLME.

Communication:
DP Address: object_type: 1010 PID: 51
(in the server) start_index: 1 nr_of_elem: ≤ 64

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
Special Features:
It is allowed to implement the array with less than the given number of 64 elements.

|DP Name:|Col2|Output Action n|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|OAn|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|a)|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|
|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|<br>There shall be at least one implementation of this Output “Output Action n” (“Output Action 1”).<br>There can be any further number of instances of this Output (“Output Action 2” to “Output Action n”). The<br>total number of Outputs of this type that are realised is implementation specific.<br>When a scene number is triggered, the FB Scene Controller shall transmit through this Output a value,<br>under the control of the parameters, as described in 1.2.3.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|<br>Not applicable.|
|_<br>DPT Format:|_<br>DPT Format:|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|<br>See 2.2.5.|DPTID:|DPTID:|DPTID:|DPTID:|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|Not applicable.|
|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|<br> <br>_<br> <br>Access Type|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
|||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:||||||||||||||||||||
||Request|Request|||<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|||||||||||||||||||||||||||
|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|<br>Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||
||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|<br>a) At least one Output“Output Action n” shall be implemented.|

|FB:|FB Scene Controller|Col3|Col4|Col5|Property Name (Server):|Col7|Col8|Col9|Storage Function for Scene|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB Scene Controller|FB Scene Controller|FB Scene Controller|FB Scene Controller|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|<br>Description:|
|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|<br>Enabling memory storage for a received scene number.<br>Please refer to the Functional Specification in 2.2.4 for the specification of this Parameter.|
|<br>DPT:|<br>DPT:|<br>Name|<br>DPTEnable[]|<br>DPTEnable[]|<br>DPTEnable[]|<br>DPTEnable[]|<br>DPT ID|<br>1.003|<br>1.003|<br>1.003|<br>1.003|<br>1.003|<br>1.003|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>B1|<br>B1|<br>B1|<br>B1|<br>B1|<br>B1|<br>B1|
|<br>Field|<br>Field|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>_<br> <br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br>Sup.|<br>Sup.|<br>Range|<br>Range|<br>Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>0 = It is not possibleto learn the scene with scene<br>number equal to the array index of this array<br>element.<br>1 = It is possibleto learn the scene with scene<br>number equal to the array index of this array<br>element, optionally under the further, common<br>control of SLME.|<br>M|<br>M|<br>M|<br>M|<br>M|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>-|<br>-|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|<br>Communication:|
|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|1010|1010|1010|1010|1010|1010|PID:|PID:|PID:|PID:|PID:|PID:|PID:|51|51|51|51|51|51|51|
|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>≤ 64|<br>≤ 64|<br>≤ 64|<br>≤ 64|<br>≤ 64|<br>≤ 64|<br>≤ 64|
|Property access:|Property access:|Property access:|Property access:|<br>Read only|<br>Read only||<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|||||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br>Read level|<br>Read level|<br>-|<br>-|<br>-|<br>-|<br>-|<br>-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|<br> <br> <br>Special Features:|
|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|<br>It is allowed to implement the array with less than the given number of 64 elements.|


-----

##### 2.6.8 Parameter Scene Learning Mode Enable

**DP Name:** Scene Learning Mode Enable **Abbr.:**
**FB Name:** FB Scene Controller
**Description**
Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to
prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible
to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.
This DP shall be implemented as Group Object.
**DP Type**
**DPT_Name:** DPT_Enable
**DPT Format:** B1
**Field:** **Description:** **Supp.:**
b Enabling scene learning M
**Access Type**
♦ **Input**
N → this 1 → this
Spontaneous Cyclically:
Request Polling:
**Communication Type**
**Group Object DP**
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling**

None.
**Special Features**
None.

|DP Name:|Col2|Scene Learning Mode Enable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|Col25|SLME|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB Name:**|<br>**FB Name:**|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br> <br> <br>FB Scene Controller|<br>**Can be internal**|<br>**Can be internal**|<br>**Can be internal**|<br>**Can be internal**|<br>**Can be internal**|<br>**Can be internal**|<br>**Can be internal**||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|<br>Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the scenes, for which the corresponding bit in the parameter SFSN is set to “Enable learning”.<br>This DP shall be implemented as Group Object.|
|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|<br>**DP Type**|
|<br>**DPTName:**|<br>**DPTName:**|<br>**DPTName:**|<br>**DPTName:**|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|**DPTID:**|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|<br>**Field:**|<br>**Field:**|<br>**Field:**|<br>**Field:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|<br>**Range:**|<br>**Range:**|<br>**Range:**|<br>**Range:**|**_**<br> <br>**Unit:**|**_**<br> <br>**Unit:**|**_**<br> <br>**Unit:**|<br>**Resol.:**|<br>**Resol.:**|<br>**Resol.:**|**Default:**|**Default:**|**Default:**|**Default:**|**Default:**|**Default:**|
|<br>b|<br>b|<br>b|<br>b|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>Enabling scene learning|<br>M|<br>M|<br>M|<br>M|<br>M|<br>M|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|<br>♦ **Input**|
||N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:||||||||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Mandatory:**|**Mandatory:**|**Mandatory:**|**Mandatory:**||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

