# Application Descriptions

## Common Functional Blocks

 Technical Alarm

###### Summary

 This document specifies the Functional Blocks ‘Alarm Source’ and ‘Alarm Sink’ that can be used to transmit fault information on the network.

 This document describes a “light” Technical Alarm function for devices used in residential and small commercial buildings. The proposed solution for a simple alarm handling is derived from the complex alarm handling in large building automation systems.

 These Functional Blocks are common for different application domains.

 Version 01.05.03 is a KNX Approved Standard.


-----

#### Document updates

###### Version Date Modifications

U8
1.1 Editorial 2002.08.26   - editorial, resolution of comments form Final Voting
1.2 2005.07.20   - Extension of InAlarm from copy of A-bit to become possible logical
combination of A-bit, U-bit and L-bit (see 3.2.1)

                        - Editorial correction of description of DP InAlarm in 3.5.1.3.
1.3 2005.09.20   - Preparation of the Draft for Voting.
1.4 2006.02.14   - Removed former clause 5.1 “AL-Service A_ServiceInformation_Indication_Write”. This refers to the service that has been abandoned
through Application Note 67.

                        - Publication of the Approved Standard
###### 1.5 2008.08.09 • AN106 "Phasing out TP0" integrated.

 • AN107 "Phasing out LT-R" integrated.
 • AN108 "Phasing out LT-S" integrated.
 • AN109 "Phasing out PL132" integrated.
 • AN110 "Phasing out A-Mode" integrated. 1.5 2009.04.27 • Editorial update in view of publication in KNX Specifications v2.0. 01.05.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1. 01.05.02 2013.12.10 Final review in view of publication of the KNX Specifications v2.1. 01.05.03 2022.02.24 Preparation for inclusion in the KNX Specifications v3.0.

#### References

[01] Chapter 3/2/2 “Communication Medium TP1”

[02] Chapter 3/3/2 “Data Link Layer General”

[03] Chapter 3/3/7 “Application Layer”

[04] Chapter 3/7/1 “Interworking Model”

[05] Chapter 3/7/2 “Datapoint Types”

[06] Volume 6 “Profiles”

Filename: 07_01_04 Technical Alarm v01.05.03 AS.docx
Version: 01.05.03
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 44

©C i h 2000 2022 A i i A li i i i 01 0 03 2 f 44

|Version|Date|Modifications|
|---|---|---|
|||U8|
|1.1 Editorial|2002.08.26|- <br>editorial, resolution of comments form Final Voting|
|1.2|2005.07.20|- <br>Extension of InAlarm from copy of A-bit to become possible logical<br>combination of  A-bit, U-bit and L-bit (see 3.2.1)<br>- <br>Editorial correction of description of DP InAlarm in 3.5.1.3.|
|1.3|2005.09.20|- <br>Preparation of the Draft for Voting.|
|1.4|2006.02.14|- <br>Removed former clause 5.1 “AL-Service A_ServiceInformation_-<br>Indication_Write”. This refers to the service that has been abandoned<br>through Application Note 67.<br>- <br>Publication of the Approved Standard|
|1.5|2008.08.09|• **AN106 "Phasing out TP0"** integrated. <br>• **AN107 "Phasing out LT-R"** integrated. <br>• **AN108 "Phasing out LT-S"** integrated. <br>• **AN109 "Phasing out PL132"** integrated. <br>• **AN110 "Phasing out A-Mode"** integrated.|
|1.5|2009.04.27|<br>• Editorial update in view of publication in KNX Specifications v2.0.|
|01.05.01|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|01.05.02|2013.12.10|Final review in view of publication of the KNX Specifications v2.1.|
|01.05.03|2022.02.24|Preparation for inclusion in the KNX Specifications v3.0.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Abbreviations .................................................................................................................. 4

 2 Functional overview ............................................................................................................... 5 2.1 Alarm mechanism ........................................................................................................... 5 2.1.1 Alarm generation ................................................................................................ 5 2.1.2 Alarm distribution ............................................................................................... 5 2.1.3 Alarm acknowledgement .................................................................................... 6 2.2 Simple error vs. Alarm ................................................................................................... 7 2.3 ‘Extended Alarms’ / Alarms causing an application stop .............................................. 7

 3 Functional Block ‘Alarm Source’ (ALSrc) .......................................................................... 8 3.1 Aims and objectives ........................................................................................................ 8 3.2 Functional specification .................................................................................................. 8 3.2.1 Outputs ................................................................................................................ 8 3.2.2 Inputs................................................................................................................... 9 3.2.3 Parameters & diagnostic values .......................................................................... 9 3.3 Constraints .................................................................................................................... 10 3.4 Functional Block diagram ............................................................................................. 11 3.5 Datapoints ..................................................................................................................... 12 3.5.1 Detailed Specification of Data Points ............................................................... 14 3.5.2 ALSrc Property Identifier list ........................................................................... 27

 4 Functional Block ‘Alarm Sink’ (ALSnk) ........................................................................... 28 4.1 Aims and objectives ...................................................................................................... 28 4.2 Functional specification ................................................................................................ 28 4.2.1 Inputs................................................................................................................. 28 4.2.2 Outputs .............................................................................................................. 28 4.2.3 Property clients (of parameters and diagnostic values in ALSrc) ..................... 28 4.3 Constraints .................................................................................................................... 29 4.4 Functional Block diagram ............................................................................................. 29 4.5 Datapoints ..................................................................................................................... 30 4.5.1 Detailed specification of Datapoints ................................................................. 32 4.5.2 ALSnk Property Identifier list .......................................................................... 42

 5 FB Technical Alarm vs. other alarm/supervising techniques .......................................... 43 5.1 Fast Polling Mechanism on TP1 ................................................................................... 43 5.1.1 Polling mechanism ............................................................................................ 43 5.1.2 Usage in relation to FB “Alarm Source” .......................................................... 43 5.1.3 Advantages ........................................................................................................ 44 5.1.4 Interworking Standard for Polling Information ................................................ 44

©C i h 2000 2022 A i i A li i i i 01 0 03 3 f 44


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX Application Interworking Standards.  It contains the specifications of the Functional Blocks used for the ‘Technical Alarm’ function.

 ‘Technical Alarm’ is intended for visualization of exceptional states and events in a plant or in devices of a plant. It is not intended for security alarms or security functions, e.g. security functions of actuators. Example with “wind alarm”: visualization of the wind alarm on an ‘alarm user interface’ is in the scope of this specification, but the behavior/reactions of a shutter actuator is/are not in the scope.

 The Technical Alarm function is a ‘simple’ alarming function on Device Level. More complex alarming functions could be defined, but these are not in the scope of this document.

#### 1.2 Objectives
###### Alarm handling is a basic and important system function (e.g. in HVAC applications/plants): fault information from devices must be displayed and recorded on a Building Management Station (BMS) or other (complex) bus devices, e.g. devices with a “comfortable” UI. The purpose of the alarm function is to draw attention to disturbances in the building's technical plant or in a control and management system. The actual measures taken to eliminate the disturbance and its consequences (e.g. changing a V-belt or removing a locking mechanism set up after interference has caused a disconnection) are not part of the alarm function.

 An important functionality within the ‘Technical Alarm’ is acknowledgment of the alarms (from an ‘Alarm Client’ to the Alarm Source): The device, where an alarm was generated, must know when an alarm on e.g. the BMS was recognized by an user (a person).

#### 1.3 Abbreviations

###### Functional Blocks: Abbreviation Description ALSrc Alarm Source ALSnk Alarm Sink
 General Abbreviation Description BMS Building Management Station UI User Interface
 cs Company Specific

©C i h 2000 2022 A i i A li i i i 01 0 03 4 f 44


-----

### 2 Functional overview

#### 2.1 Alarm mechanism

##### 2.1.1 Alarm generation

###### • An Alarm indicates to the operator that a serious fault condition occurred or still occurs in the system: E.g. - transient error event (e.g. software runtime-error, reset)
 - persistent error state (e.g. sensor fault, low battery)

 • Alarm messages are provided for the system only on device-level (not on functional or Datapoint
 level) All alarm conditions reported by all the Functional Blocks within the device are collected and evaluated in the device. Only the alarm condition with highest priority (i.e. the worst problem) is provided by the device for the system by broadcast. Therefore multiple alarm conditions occurring in the device in parallel can not be reported completely to the system.

 • Alarm messages contain information about:
 - application area where the alarm was produced (allows application dependent filtering)
 - error class: standardised error code to specify roughly the source of the alarm
 - alarm priority
 - additional manufacturer specific alarm information 

 • Alarms can be acknowledged by an operator. Alarms have therefore a corresponding 2 bit state machine (Alarm unacknowledged / In Alarm):

InAlarm = false Command 'AlarmAck' InAlarm = false
AlarmUnAck = ackknowledged AlarmUnAck = unacknowledged


InAlarm = true 'AlarmAck' disturbance
AlarmUnAck = acknowledged Command appears

'AlarmAck'

###### Figure 1 - Alarm State Machine


InAlarm = true
AlarmUnAckl = unacknowledged


##### 2.1.2 Alarm distribution
###### The distribution of Alarm messages is event-driven and is also based on the producer/consumer principle (broadcast or multicast addressing).

 A specific alarm Datapoint ‘EnableAlarm’ allows to suppress alarm messages from a device if not needed (e.g. during installation).

 If alarms are enabled, alarm-messages are created on event:
 - change of Alarm Status
 - change of Error class (if priority of new event is higher than priority of old event)

 In order to improve reliability of alarm distribution, the Alarm message is repeated periodically (e.g. heartbeat every 30 minutes). 

©C i h 2000 2022 A i i A li i i i 01 0 03 f 44


-----

##### 2.1.3 Alarm acknowledgement
###### Alarm acknowledgement can be done by an automated application process or by an operator by writing the corresponding Alarm Status Property. The alarm message contains the source Individual Address of the sender. Therefore the Alarm sink knows to which device the acknowledgement shall be sent. This acknowledgement causes a change of the Alarm Status and a new Alarm message is created (see above).


Undisturbed


#### A)

 B)


Repeat (UA) **Alarm** **Device with** Event (AA) **Alarm**

**Sink** **Alarm-Source** **Sink**

#### D)

Disturbance

Event (AU) **Alarm** **Device with** Repeat (AA) **Alarm**

**Sink** E) **Alarm-Source** **Sink**

|Device with<br>Alarm-Source|Repeat (UA)|Alarm<br>Sink|
|---|---|---|

|Disturbance<br>Device with Event (AA) Alarm<br>Alarm-Source Sink|Col2|Col3|
|---|---|---|
|**Device with**<br>**Alarm-Source**|**Device with**<br>**Alarm-Source**|**Alarm**<br>**Sink**|
|**Device with**<br>**Alarm-Source**|||

|Disturbance<br>Device with Event (AU) Alarm<br>Alarm-Source Sink|Col2|
|---|---|
|**Device with**<br>**Alarm-Source**|**Alarm**<br>**Sink**|

|Disturbance<br>Device with Repeat (AA) Alarm<br>Alarm-Source Sink|Col2|
|---|---|
|**Device with**<br>**Alarm-Source**|**Alarm**<br>**Sink**|


Disturbance


Undisturbed


**Device with** **Device with** **Alarm**

#### C) Alarm-Source Sink F) Alarm-Source Sink

 etc. UA = Undisturbed & Acknowledged

AU = in Alarm & Unacknowledged
AA = in Alarm & Acknowledged

###### Figure 2 - Changes of alarm status & alarm messages

©C i h 2000 2022 A i i A li i i i 01 0 03 6 f 44

|Disturbance<br>Device with Acknowledge Alarm<br>Alarm-Source Sink|Col2|
|---|---|
|**Device with**<br>**Alarm-Source**|**Alarm**<br>**Sink**|

|Device with<br>Alarm-Source|Event (UA)|Alarm<br>Sink|
|---|---|---|


-----

#### 2.2 Simple error vs. Alarm
###### There is a difference between a simple error and an alarm.

 • A simple error is a data object that shows an actual error state (e.g. on a display). If the error disappears also the error message will disappear. Simple errors can not be acknowledged and have no internal state machine.

 • Alarms are caused by a fatal error-event. If the error disappears the alarm is kept until
 acknowledgement by a user. 

InAlarm = true
AlarmUnAck = acknowledged

disturbance appears

Normal Alarm

disturbance disappears

InAlarm = false
AlarmUnAck = acknowledged disturbance appears

###### Figure 3 - State Machine ‘Simple Error’

 Although there’s a difference between a simple error and an alarm, the same message format and data (point) type is used for transmission. 

#### 2.3 ‘Extended Alarms’ / Alarms causing an application stop
###### In some cases, especially in HVAC applications, disappearing of a disturbance (transition from ‘Alarm’ to ‘Normal’) must be acknowledged. This acknowledge is called ‘Alarm Reset’.

 Therefore the alarm state machine in the Functional Block ‘alarm source’ supports the attribute Locked/Unlocked. Locked designates states where the control algorithms/application can be influenced by an alarm.  Example: a “fire-alarm” on a digital input is diagnosed, in this case ventilation must be stopped (not the entire application/user program, but the control algorithms are stopped!).

 The application can be Unlocked with a “Trigger” command, the ‘AlarmReset’ (only from state Normal/Acked!). In the example, the application is restarted with ‘AlarmReset’ command (restarting is possible only after the ‘fire alarm’ disappeared on the digital input and was acknowledged!).

InAlarm = false
AlarmUnAck = ackknowledged
Locked = true Locked
InAlarm = false

Command Command AlarmUnack = unacknowledged
'AlarmReset' 'AlarmAck' Locked = true

Normal, Unlocked Normal, Acked Normal, UnAcked

disturbance
appears

disturbance
appears disturbance disturbance

disappears appears

InAlarm = false disturbance
AlarmUnAck = acknowledged disappears InAlarm = true
Locked = false AlarmUnAck = unacknowledged

disturbance

Locked = true

Alarm, Acked appears Alarm, UnAcked
Command
'AlarmAck' disturbance

InAlarm = true

appears

AlarmUnAck = acknowledged
Locked = true Command

'AlarmAck'

###### Figure 4 - State Machine ‘Extended Alarms’

©C i h 2000 2022 A i i A li i i i 01 0 03 f 44


-----

### 3 Functional Block ‘Alarm Source’ (ALSrc)

#### 3.1 Aims and objectives
###### The alarm information is generated and distributed by the Functional Block “Alarm Source” (ALSrc) Consumers are devices containing the Functional Block “Alarm Sink” (ALSnk).  The basic alarm information is distributed in group communication mode with a reserved Group Address.

#### 3.2 Functional specification

##### 3.2.1 Outputs
###### AlarmInfo

 This Datapoint contains the ‘basic alarm information’. It is a mandatory Datapoint and is sent with a Standard Mode Group Object with a reserved Group Address.

 The Property AlarmInfo contains fields for:

 • log number
 • Alarm Priority
 • Application Area (HVAC, Lighting, Blinds Control, …)
 • Error Class (code, specified within application area)
 • Attributes (giving indications about information available in additional properties)
 • Alarm Status attributes (alarm state machine)

 The Datapoint AlarmInfo contains a field “log number”. This number is a local number in the originating device (Alarm Source).  Manufacturers may support additional (optional) ‘Alarm Datapoints’ with further alarm information belonging to the alarm events, e.g. timestamp, an alarm text etc. Such further alarm information are intended to be available as additional properties, readable with Property read/response services in client/server mode with Individual Addressing. The log number received with AlarmInfo then is used as array index within The Property to assign the additional information to the basic information it belongs to.

 The used range of log numbers is manufacturer specific due to storage capacity of the ALSrc. It can be (e.g.) a 1-byte “free running counter”, which is incremented by each new alarm event  The log number must not be changed, if an alarm is sent only by heartbeat condition (repeated alarm). 

 AlarmText

 This Datapoint is optional. It is intended for “clear text alarm information” in very simple alarming applications. It is available only as Group Object and uses the 14 byte data type for strings. Therefore it is also applicable in devices based on BCU1/2. 

 InAlarm

 This Datapoint is onlyl available in Standard Mode.

 It shall give a 1 bit information that may be a logical combination of the alarm state machine’s current values of the alarm attributes A-bit (Normal/InAlarm information), U-bit (Alarm Unacknowledged information) and L-bit (Alarm Locked information). The logical combination itself may be application dependent.

 The InAlarm information (result of above mentioned logical combination) is intended to be linked to a binary output on the bus, e.g. to a lamp connected to a binary output actuator.

 The output may be further dependent on parameter setting, e.g. to use only the A-bit or the above mentioned logical combination.

©C i h 2000 2022 A i i A li i i i 01 0 03 8 f 44


-----

###### InAlarm does not use a predefined Group Address. Therefore, links must be engineered with the ETS Tool. InAlarm is sent cyclically with same heartbeat as AlarmInfo.

##### 3.2.2 Inputs
###### EnableAlarmInfo

 Spontaneous sending of alarm messages of a device can be enabled or disabled. Default value of this input is company specific.
_Remark: Even if disabled, local alarm handling in devices with local alarm UI (display of alarms, local_
_acknowledgment) can be running!_

###### EnableAlarmInfo as a process input allows to send only one telegram to start ‘send alarm’ in all devices. In LTE mode, this command is received with broadcast address. Standard Mode uses a Group Object with engineered Group Address.

 If realised as a Property of an Interface Object, enabling also can be done for each device separately by writing to this Property in client/server (point to point) communication mode.

 EnableAlarmText

 Spontaneous sending of AlarmText must be enabled or disabled with this parameter. The default value of this input is company specific. EnableAlarmText as a process input allows to send only one telegram to start ‘send alarm texts’ in all devices. In LTE mode, this command is received with broadcast address. Standard Mode uses a Group Object with engineered Group Address.

 AlarmAck

 The alarm acknowledge message is generated by an (one) Alarm Sink (= device where the “acknowledge” is generated as a result of an user action) and transmitted ‘point to point’ to the alarm source either by a Group Address or by a Property. In LTE mode, the acknowledge is transmitted in client/server mode (with Individual Addressing). In Standard Mode, the acknowledge uses a Group Object with an engineered Group Address. Alarm acknowledgement can also be done locally on the alarm source device.

 AlarmReset

 Unlocking an application is a “trigger” command. Only one value (“1”) is allowed to be transmitted. Remark: AlarmReset restarts the (parts of the) application program, which was/were stopped by alarms. Example: in HVAC devices, VAC control algorithms can be stopped by alarms, but the local clock, alarm detection etc. are running during an ‘application stop’ caused by an alarm. AlarmReset restarts only the stopped VAC control algorithms. An ‘Alarm Reset’ must be communicated point to point from the alarm sink device, where the reset action is done, to the alarm source device. 

##### 3.2.3 Parameters & diagnostic values
###### EnableAlarmAck

 Receiving alarm acknowledgements from the bus can be enabled or disabled.  If disabled, local acknowledgment on the device although can be enabled as well as sending the alarm messages to alarm displaying devices via the network.

 EnableAlarmReset

 To allow unlocking (and restarting) of the device from the bus. This parameter is necessary because there are legal restrictions about remote acknowledgment of alarms in HVAC systems in some (nordic) countries.

©C i h 2000 2022 A i i A li i i i 01 0 03 9 f 44


-----

###### TimeStamp

 A timestamp is additional information assigned to an alarm event. Timestamps are available as diagnostic values. The log number received with the basic alarm info is used as array index within The Property to assign a timestamp to the alarm event it belongs to. An attribute bit in the basic alarm info is used to indicate, if there’s a timestamp available to a certain alarm event.  Time stamp uses the standard KNX date & time format (DPT_DateTime). If a time stamp is no more available in the Functional Block ‘Alarm Source’ (e.g. because of limited storage), all fields of date & time are marked ‘not valid’ by the corresponding attribute bits (for further information about date & time: see KNX specification of DPT_DateTime).

 AlarmText_Log

 As additional information, a text can be assigned to a certain alarm event. It gives “clear text” information to the user, e.g. about the error cause of an alarm on a configurable digital alarm input.

 Such Texts are available as diagnostic values in the Datapoint AlarmText_Log. The log number received with the basic alarm info is used as array index within The Property to assign a text to the alarm event it belongs to. An attribute bit in the basic alarm info is used to indicate, if there’s a text available to a certain alarm event.  The Property AlarmText_Log supports a variable length string, string is 0-terminated. The String of a ‘Logged Alarm Text’ is 0-terminated, therefore the value field of the Datapoint type contains a variable number of characters, and the last character always is ‘00 h’. When a text is not available in the alarm source, the answer to a read request is filled with one ‘00h’ in the answers data field.

 ErrorCode

 Company specific error codes can be made available as diagnostic values with this Property. The log number received with the basic alarm info is used as array index within The Property to assign a specific text to the alarm event it belongs to.

 A company specific error code in this Property is a 16 bit value. Interpretation of the values is company specific.

#### 3.3 Constraints

###### • Alarm message distribution may not be reliable (no guaranteed delivery and reaction time). Therefore no safety-functions must be used depending on this alarm concept.

 • Transmission of text in KNX Systems should generally be handled carefully because of limited bus load. Therefore ‘Alarm Text’ and ‘AlarmText_Log’ should be used very carefully.

©C i h 2000 2022 A i i A li i i i 01 0 03 10 f 44


-----

#### 3.4 Functional Block diagram 

###### Alarm Source (ALSrc)

EnableAlarmInfo AlarmInfo

EnableAlarmText AlarmText

AlarmAck InAlarm

AlarmReset

additional I/O´s Parameters & Diagnostic Data

Mandatory Mandatory

                     -                      
                     -                      
Optional Optional

                - local alarm UI:                - EnableAlarmAck
e.g. LED for display, PB for Ack               - EnableAlarmReset

                - local clock                - Timestamp

                     -                      - AlarmText_Log

                               - ErrorCode

###### Figure 5 - Functional Block diagram ‘Alarm Source’ (ALSrc)

©C i h 2000 2022 A i i A li i i i 01 0 03 11 f 44

|additional I/O´s<br>Mandatory<br>-<br>-<br>Optional<br>- local alarm UI:<br>e.g. LED for display, PB for Ack<br>- local clock<br>-|Parameters & Diagnostic Data<br>Mandatory<br>-<br>-<br>Optional<br>- EnableAlarmAck<br>- EnableAlarmReset<br>- Timestamp<br>- AlarmText Log<br>_<br>- ErrorCode|
|---|---|


-----

#### 3.5 Datapoints

**Datapoint** **Description** **Data Point Type** **DPT Code**

**Outputs**

AlarmInfo Basic Alarm Information: log number, alarm priority, DPT_AlarmInfo 219.001
application area, error class

AlarmText Text; available only as Group Object! DPT_String_8859_1 16.001

InAlarm Binary Information: Normal/InAlarm DPT_Alarm 1.005

**Inputs**

EnableAlarmInfo enable/disable spontaneous sending of AlarmInfo output DPT_Enable 1.003

EnableAlarmText enable/disable spontaneous sending of AlarmText output DPT_Enable 1.003

AlarmAck “Trigger” input Alarm Acknowledge; DPT_AlarmAck 1.016
Standard Mode: Group Object
LTE Mode: as Property of an IO, written with
A_PropertyValue_Write service

AlarmReset “Trigger” input for unlocking an application; DPT_Reset 1.015
Standard Mode: Group Object
LTE Mode: as Property of an IO, written with
A_PropertyValue_Write service

**Parameters**

EnableAlarmAck Enable/disable reception of the acknowledges from the bus. DPT_Enable 1.003
If enabled, AlarmAck command from the bus is accepted.

EnableAlarmReset Unlocking the device via the bus is enabled. DPT_Enable 1.003
If enabled, AlarmReset command from the bus is accepted.
In some (nordic) countries, devices must not be Reset
(AlarmReset) via the network due to legal restrictions

**Diagnostic Data**

TimeStamp Time Stamp, as additional alarm information DPT_DateTime 19.001

AlarmText_Log Text, as additional alarm information DPT_VarString_8859_1 24.001

ErrorCode Company specific Error Information DPT_Value_2_Ucount 7.001

©C i h 2000 2022 A i i A li i i i 01 0 03 12 f 44

|Datapoint|Description|Data Point Type|DPT Code|
|---|---|---|---|
|**Outputs**||||
|AlarmInfo|Basic Alarm Information: log number, alarm priority,<br>application area, error class|DPT_AlarmInfo|219.001|
|AlarmText|Text; available only as Group Object!|DPT_String_8859_1|16.001|
|InAlarm|Binary Information: Normal/InAlarm|<br>DPT_Alarm|1.005|
|**Inputs**||||
|EnableAlarmInfo|enable/disable spontaneous sending of AlarmInfo output|DPT_Enable|1.003|
|EnableAlarmText|enable/disable spontaneous sending of AlarmText output|<br>DPT_Enable|1.003|
|AlarmAck|“Trigger” input Alarm Acknowledge;<br>Standard Mode: Group Object<br>LTE Mode: as Property of an IO, written with<br>A_PropertyValue_Write service|<br>DPT_AlarmAck|1.016|
|AlarmReset|<br>“Trigger” input for unlocking an application;<br>Standard Mode: Group Object<br>LTE Mode: as Property of an IO, written with<br>A_PropertyValue_Write service|DPT_Reset|1.015|
|**Parameters**||||
|EnableAlarmAck|Enable/disable reception of the acknowledges from the bus.<br>If enabled,_AlarmAck_ command from the bus is accepted.|DPT_Enable|1.003|
|EnableAlarmReset|Unlocking the device via the bus is enabled.<br>If enabled,_AlarmReset_ command from the bus is accepted.<br>In some (nordic) countries, devices must not be Reset<br>(AlarmReset) via the network due to legal restrictions|DPT_Enable|1.003|
|**Diagnostic Data**||||
|TimeStamp|Time Stamp, as additional alarm information|DPT_DateTime|19.001|
|AlarmText_Log|Text, as additional alarm information|<br>DPT_VarString_8859_1|<br>24.001|
|<br>ErrorCode|Company specific Error Information|<br>DPT_Value_2_Ucount|<br>7.001|


-----

###### Table 1 - Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** EnableAlarmInfo **GOb** GO GO M

EnableAlarmText **GOb** [6)] GO [6)] GO [6)] M [6)]

AlarmAck [1)] **(GOb)** (GO) (GO) NA [1)]

AlarmReset [2)] **(GOb)** (GO) (GO) NA [2)]

**Outputs** AlarmInfo **GOb** GO GO NA

AlarmText **(GOb)** (GO) (GO) NA

InAlarm **GOb** GO GO NA

###### Table 2 - Standard Properties of Interface Objects (or memory mapped DP)

Support

**Parameter** EnableAlarmAck [3)] O

EnableAlarmReset [3)] O [5)]

**Diagnostic Data** TimeStamp [4)] (IO)

AlarmText_Log [4)] (IO)

ErrorCode (IO)

1) _AlarmAck: in Standard Mode with Group Object, in LTE-Mode with A_PropertyValue_Write on IO-Property_
2) _AlarmReset: in Standard Mode with Group Object, in LTE-Mode with A_PropertyValue_Write on IO-Property_
3) Property of an Interface Object or memory mapped value
4) if implemented, only as a Property of an Interface Object
5) mandatory if ‘AlarmReset’ is implemented, otherwise not applicable
6) mandatory if ‘AlarmText’ is implemented, otherwise not applicable

©C i h 2000 2022 A i i A li i i i 01 0 03 13 f 44

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|EnableAlarmInfo|**GOb **|GO|GO|M|
|**Inputs**|EnableAlarmText|**GOb** 6)|GO6)|GO6)|M 6)|
|**Inputs**|AlarmAck1)|**(GOb) **|(GO)|(GO)|NA1)|
|**Inputs**|AlarmReset2)|**(GOb) **|(GO)|(GO)|NA2)|
|**Outputs**|AlarmInfo|**GOb **|GO|GO|NA|
|**Outputs**|AlarmText|**(GOb) **|(GO)|(GO)|NA|
|**Outputs**|InAlarm|**GOb **|GO|GO|NA|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|EnableAlarmAck3)|O|
||EnableAlarmReset3)|O5)|
|**Diagnostic Data**|TimeStamp4)|(IO)|
||AlarmText_Log4)|(IO)|
||<br>ErrorCode|(IO)|


-----

##### 3.5.1 Detailed Specification of Data Points

###### 3.5.1.1 Output: AlarmInfo Standard Mode

DP Name: AlarmInfo Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be
internal

**Description**
This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or
several alarm sinks.
**Datapoint Type**
DPT_Name: DPT_AlarmInfo
DPT Format: U8U8N8N8B8B8 DPT_ID: 219.001
Field Description Supp. Range Unit Def.[4)]
Log number Log number O [5)] 0 to 255 U8 00h
Alarm Priority see DPT_AlarmInfo O [6)] 0 to 3 enum. 03h [6)]
Application Area see DPT_AlarmInfo M 0 to 255 [7)] enum. 00h
Error Class see DPT_AlarmInfo M depends on enum. 00h
appl. area

Attributes see DPT_AlarmInfo M

 - Ack_Sup M {0,1} Boolean cs

 - TimeStamp_Sup M {0,1} Boolean cs

 - AlarmText_Sup M {0,1} Boolean cs

 - ErrorCode_Sup M {0,1} Boolean cs
Alarm Status attributes M

  - InAlarm Normal / InAlarm M {0,1} Boolean false

 - AlarmUnAck acknowledged / unacknow. O {0,1} Boolean false

 - Locked locked / unlocked O {0,1} Boolean false
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1), 2), 3), MinRepTime: 3 s
Cyclic Period: 30 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: F3FAh
♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 51
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for
input):

©C i h 2000 2022 A i i A li i i i 01 0 03 14 f 44

|DP Name:|Col2|AlarmInfo|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Alarm Source (ALSrc)|Can be<br>internal|Can be<br>internal|Can be<br>internal|Can be<br>internal|Can be<br>internal|Can be<br>internal||||
|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|<br>**Description**|
|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|<br>This Datapoint is used to transmit the ‘basic alarm information’ from an alarm source to one or<br>several alarm sinks.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|<br>DPTAlarmInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|_<br>U8U8N8N8B8B8|DPTID:|DPTID:|219.001|219.001|219.001|219.001|219.001|219.001|219.001|219.001|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Def.4)|Def.4)|Def.4)|Def.4)|Def.4)|
|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>Log number|<br>O 5)|<br>O 5)|<br>O 5)|<br>0 to 255|<br>0 to 255|<br>0 to 255|<br>U8|<br>U8|<br>U8|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|
|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>Alarm Priority|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>see DPTAlarmInfo|<br>O 6)|<br>O 6)|<br>O 6)|<br>0 to 3|<br>0 to 3|<br>0 to 3|<br>enum.|<br>enum.|<br>enum.|<br>03h6)|<br>03h6)|<br>03h6)|<br>03h6)|<br>03h6)|
|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|<br>Application Area|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|_<br>see DPTAlarmInfo|<br>M|<br>M|<br>M|<br>0 to 2557)|<br>0 to 2557)|<br>0 to 2557)|<br>enum.|<br>enum.|<br>enum.|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|
|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|<br>Error Class|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|_<br>see DPT_AlarmInfo|<br>M|<br>M|<br>M|<br>depends on<br>appl. area|<br>depends on<br>appl. area|<br>depends on<br>appl. area|<br>enum.|<br>enum.|<br>enum.|<br>00h|<br>00h|<br>00h|<br>00h|<br>00h|
|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|Attributes<br>- Ack_Sup<br>- TimeStamp_Sup<br>- AlarmText_Sup<br>- ErrorCodeSup|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|see DPT_AlarmInfo|M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M|M <br>M <br>M <br>M <br>M|<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}|Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean|Boolean<br>Boolean<br>Boolean<br>Boolean|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|_<br>Alarm Status attributes<br>- InAlarm<br>- AlarmUnAck<br>- Locked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|Normal / InAlarm<br>acknowledged / unacknow.<br>locked / unlocked|<br>M <br>M <br>O <br>O|<br>M <br>M <br>O <br>O|<br>M <br>M <br>O <br>O|<br>{0,1}<br>{0,1}<br>{0,1}|<br>{0,1}<br>{0,1}<br>{0,1}|<br>{0,1}<br>{0,1}<br>{0,1}|<br>Boolean<br>Boolean<br>Boolean|<br>Boolean<br>Boolean<br>Boolean|<br>Boolean<br>Boolean<br>Boolean|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1), 2), 3),|1), 2), 3),|1), 2), 3),|1), 2), 3),|1), 2), 3),|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|3 s|3 s|3 s|3 s|3 s|3 s|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|
||Request|Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|F3FAh|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|51|51|51|51|51|51|51|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|||||


-----

belongs to.

###### LTE-Mode

 Not available as LTE-Mode process Datapoint.

©C i h 2000 2022 A i i A li i i i 01 0 03 1 f 44

|DP Name:|AlarmInfo|Abbr.:|Col4|Continued|Col6|
|---|---|---|---|---|---|
|**Exception Handling**|**Exception Handling**|**Exception Handling**|**Exception Handling**|**Exception Handling**|**Exception Handling**|
|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|<br>After power up, the device will go through its diagnosis routines and recognize errors if there are<br>(still) any. Therefore it’s not necessary to save the alarm information during power down.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|<br>1)  AlarmInfo is sent if alarm priority of new event is higher than the priority of the old alarm.<br>2)  AlarmInfo is sent if  ‘error code’ code (application area and/or error class) changes, but only if<br>new event has higher priority than old one.<br>3)  If one (or more) of the attribute bits of the alarm state machine (InAlarm, AlarmUnAck, Locked)<br>change state<br>4)  Default value is “no error”<br>5)  if not supported, always send ‘00h’<br>6)  if not supported, always send ‘03h’; (0 = highest priority, 03h = ‘void’ priority)<br>7) typically, a device can send only “a few” values, depending on the application area(s) the device<br>belongs to.|


-----

###### 3.5.1.2 Output: AlarmText Standard Mode

DP Name: AlarmText Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
intended for “clear text alarm information” in very simple alarming applications. String with 14
characters, unused characters filled with ‘00h’.
**Datapoint Type**
DPT_Name: DPT_String_ASCII
DPT Format: A[14] DPT_ID: 16.000
Field Description Supp. Range Unit Default
see data type 4 “character set” --- cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 3 s
Cyclic [3)] Period: 3)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: F3FBh
♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 52 [2)]
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**
1) ‘Δ-Value’ = alarm event
2) reserved PID; The Property is intended to be available only as Group Object; but the PID is
reserved for future use in an Interface Object
3) The Datapoint AlarmText is transmitted only once per event, it’s not repeated with heartbeat
(AlarmInfo has a heartbeat!). The optional Datapoint AlarmText is sent after the mandatory
Datapoint AlarmInfo.

###### LTE-Mode

 Not available as LTE-Mode process Datapoint.

©C i h 2000 2022 A i i A li i i i 01 0 03 16 f 44

|DP Name:|Col2|AlarmText|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|<br>intended for “clear text alarm information” in very simple alarming applications. String with 14<br>characters, unused characters filled with‘00h’.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|<br>DPTStringASCII|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|__<br>A[14]|DPTID:|DPTID:|DPTID:|16.000|16.000|16.000|16.000|16.000|16.000|16.000|16.000|16.000|16.000|
|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Supp.|Supp.|Supp.|Supp.|Supp.|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>see data type 4“character set”|<br>---|<br>---|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|3 s|3 s|3 s|3 s|3 s|3 s|3 s|3 s|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||3)|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|<br> <br> <br>3)|
||Request|Request|Request|Request|Request|Request|||<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|F3FBh|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|522)|522)|522)|522)|522)|522)|522)|522)|522)|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|<br>1)<br>‘Δ-Value’ = alarm event<br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object<br>3)The Datapoint_AlarmText_ is transmitted only once per event, it’s not repeated with heartbeat<br>(_AlarmInfo_ has a heartbeat!). The optional Datapoint_AlarmText_ is sent after the mandatory<br>Datapoint_AlarmInfo_.|


-----

###### 3.5.1.3 Output: InAlarm Standard Mode

DP Name: InAlarm Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp Range Unit Default
.

{true, false} Boolean No
alarm
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 3 s
Cyclic Period: 30 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 57 [2)]
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**
1) ‘Δ-Value’ = change of alarm state attribute InAlarm
2) reserved PID; The Property is intended to be available only as Group Object; but the PID is

reserved for future use in an Interface Object

###### LTE-Mode

 Not available as LTE-Mode process Datapoint.

©C i h 2000 2022 A i i A li i i i 01 0 03 1 f 44

|DP Name:|Col2|InAlarm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|<br>Simple 1-bit alarm information. Normal/InAlarm, available only as S-Mode Group Object (Output).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Supp<br>.|Supp<br>.|Supp<br>.|Supp<br>.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||{true, false}|{true, false}|{true, false}|{true, false}|{true, false}|{true, false}|{true, false}|{true, false}|{true, false}|Boolean|Boolean|Boolean|No<br>alarm|No<br>alarm|No<br>alarm|No<br>alarm|No<br>alarm|No<br>alarm|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|3 s|3 s|3 s|3 s|3 s|3 s|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|<br> <br> <br>30 min|
||Request|Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|PID:|572)|572)|572)|572)|572)|572)|572)|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|<br>1)<br>‘Δ-Value’ = change of alarm state attribute_InAlarm_ <br>2)reserved PID; The Property is intended to be available only as Group Object; but the PID is<br>reserved for future use in an Interface Object|


-----

###### 3.5.1.4 Input: EnableAlarmInfo Standard Mode

DP Name: EnableAlarmInfo Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
Enables sending of alarm messages.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp Range Unit Default
.

{0,1} Boolean cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: [2)] Time-out: --- [2)]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 53
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save: [1)]
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for
input):

**Exception Handling**

**Special Features**
1) Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)

before power down e.g. immediately after reception from the bus.
2) The client side of this Datapoint will send cyclically, but this feature is intended for

enabling/disabling devices, which are (e.g.) added to an existing and running plant.

©C i h 2000 2022 A i i A li i i i 01 0 03 18 f 44

|DP Name:|Col2|EnableAlarmInfo|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp<br>.|Supp<br>.|Supp<br>.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|Boolean|Boolean|Boolean|cs|cs|cs|cs|cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||2)|2)|2)|2)|2)|2)|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|---2)|---2)|---2)|---2)|---2)|---2)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|PID:|PID:|53|53|53|53|53|53|53|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|


-----

###### LTE-Mode

**FB:** **ALSrc** **LTE Server Input Name:** **EnableAlarmInfo** Mandatory
Optional
**Description:**
Enables sending of alarm messages.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Unit Default
Boolean cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific

Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 53
**LTE-Service (event):**

Timeout: --- [2)] Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power up:** Default Value Stored Value
**Exception Handling:** Save at Power down [1) ]

**Special Features:**
1) Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)

before power down e.g. immediately after reception from the bus.
2) The client side of this Datapoint will send cyclically, but this feature is intended for

enabling/disabling devices, which are (e.g.) added to an existing and running plant.

©C i h 2000 2022 A i i A li i i i 01 0 03 19 f 44

|FB: ALSrc|Col2|LTE Server Input Name: EnableAlarmInfo|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|**LTE Server Input Name:**<br>**EnableAlarmInfo**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|<br>Enables sending of alarm messages.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br>Sup.|<br> <br>Unit|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|
|||||||||||||||||||||<br>Boolean|<br>Boolean|<br>Boolean|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>---2)|<br>---2)|<br>---2)|<br>---2)|<br>---2)|<br>---2)|<br>---2)|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power down1)|Save at Power down1)|Save at Power down1)|Save at Power down1)|Save at Power down1)|||
|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>2)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|


-----

###### 3.5.1.5 Input: EnableAlarmText Standard Mode

DP Name: EnableAlarmText Abbr.: Mandatory [1)]
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
Enable/disable spontaneous sending of AlarmText (the Group Object Datapoint with 14 character
string DPT).
If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp Range Unit Default
.

{0,1} Boolean cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: [3)] Time-out: --- [3)]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 54
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save: [2)]
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for
input):

**Exception Handling**

**Special Features**
1) mandatory, if AlarmText is implemented
2) Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)
before power down e.g. immediately after reception from the bus.
3) The client side of this Datapoint will send cyclically, but this feature is intended for

enabling/disabling devices, which are (e.g.) added to an existing and running plant.

©C i h 2000 2022 A i i A li i i i 01 0 03 20 f 44

|DP Name:|Col2|EnableAlarmText|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character<br>string DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp<br>.|Supp<br>.|Supp<br>.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|Boolean|Boolean|Boolean|cs|cs|cs|cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||3)|3)|3)|3)|3)|3)|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|--- 3)|--- 3)|--- 3)|--- 3)|--- 3)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|PID:|PID:|54|54|54|54|54|54|
||||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|2)|
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):|<br>Read from bus (only for<br>input):||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented<br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for<br>enabling/disabling devices, which are (e.g.) added to an existing and running plant.|


-----

###### LTE-Mode

**FB:** **ALSrc** **LTE Server Input Name:** **EnableAlarmText** Mandatory [1)]
Optional
**Description:**
Enable/disable spontaneous sending of AlarmText (the Group Object Datapoint with 14 character string
DPT).
If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Unit Default
Boolean cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 54
**LTE-Service (event):**

Timeout: --- [3)] Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power up:** Default Value Stored Value
**Exception Handling:** Save at Power down 2)

**Special Features:**
1) mandatory, if AlarmText is implemented

2) Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)
before power down e.g. immediately after reception from the bus.
3) The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling

devices, which are (e.g.) added to an existing and running plant.

©C i h 2000 2022 A i i A li i i i 01 0 03 21 f 44

|FB: ALSrc|Col2|LTE Server Input Name: EnableAlarmText|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|1)|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|**LTE Server Input Name:**<br>**EnableAlarmText**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|<br>Enable/disable spontaneous sending of_AlarmText_ (the Group Object Datapoint with 14 character string<br>DPT).<br>If enabled, alarm texts are sent spontaneous; if disabled, alarm texts are never sent.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br>Sup.|<br> Unit|<br> Unit|Default|Default|Default|Default|
||||||||||||||||||||||||<br>Boolean|<br>Boolean|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>54|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>---3)|<br>---3)|<br>---3)|<br>---3)|<br>---3)|<br>---3)|<br>---3)|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value|**Value after Power up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power down<br>2)|Save at Power down<br>2)|Save at Power down<br>2)|Save at Power down<br>2)|Save at Power down<br>2)|Save at Power down<br>2)||||
|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|<br>1)  mandatory, if_AlarmText_ is implemented <br>2)  Value must be available when power up occurs. It’s allowed to save the value (non volatile storage)<br>before power down e.g. immediately after reception from the bus.<br>3)  The client side of this Datapoint will send cyclically, but this feature is intended for enabling/disabling<br>devices, which are (e.g.) added to an existing and running plant.|


-----

###### 3.5.1.6 Input: AlarmAck Standard Mode

DP Name: AlarmAck Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
In Standard Mode, alarm acknowledge is received with this Datapoint.
**Datapoint Type**
DPT_Name: DPT_Ack
DPT Format: B1 DPT_ID: 1.016
Field Description Supp. Range Unit Default
alarm ack bit Alarm ACK trigger command. M {1} Boolean -**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

   - Server Object_type: 1002 (ALSrc) PID: 55
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
see 4.3 ‘Constraints’

###### LTE-Mode

 Devices with LTE-Mode communication receive the AlarmAck as Property of an Interface Object, with A_PropertyValue_Write Service. The following description uses the same style as the one for ‘parameters’.

**FB:** **ALSrc** **Property Name (Server):** **AlarmAck** Mandatory
Optional
**Description:**
Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.
**DPT:** Name DPT_Ack DPT ID 1.016 Datatype format B1
Field Description Sup. Range Unit Default
alarm ack bit Alarm ACK trigger command. M {1} Boolean -**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 55
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm

state machine.

©C i h 2000 2022 A i i A li i i i 01 0 03 22 f 44

|DP Name:|Col2|AlarmAck|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|<br>In Standard Mode, alarm acknowledge is received with this Datapoint.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|<br>DPTAck|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.016|1.016|1.016|1.016|1.016|1.016|1.016|1.016|1.016|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>M|<br>M|<br>M|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>Boolean|<br>Boolean|<br>Boolean|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||
||Request|Request|Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:||||||||||Period:|Period:|Period:|Period:|Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|PID:|PID:|PID:|55|55|55|55|55|55|55|
|||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|

|FB: ALSrc|Col2|Property Name (Server): AlarmAck|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|**Property Name (Server): **<br>**AlarmAck**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|<br>Device with LTE-Mode communication mode receive alarm acknowledge this Datapoint.|
|**DPT:**|Name|Name|DPTAck|DPTAck|DPTAck|DPTAck|DPTAck|DPT ID|DPT ID|1.016|1.016|1.016|1.016|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|
|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>alarm ack bit|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>Alarm ACK trigger command.|<br>M|<br>M|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>Boolean|<br>Boolean|<br>Boolean|<br>--|<br>--|<br>--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>55|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite||1)|1)|1)|1)|1)|1)|1)|1)|
|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|<br>1)This parameter is a ‘trigger input’ for change from ‘Unacknowledged’ to ‘Acknowledged’ in the alarm<br>state machine.|


-----

###### 3.5.1.7 Input: AlarmReset Standard Mode

DP Name: AlarmReset Abbr.: Mandatory
FB Name: Alarm Source (ALSrc) Can be internal
**Description**
Alarm Reset is received with this Datapoint
**Datapoint Type**
DPT_Name: DPT_Reset
DPT Format: B1 DPT_ID: 1.015
Field Description Supp. Range Unit Default
alarm reset Alarm Reset trigger command. M {1} Boolean -**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --♦ Interface Object Property Datapoint Mandatory:

  - Server Object_type: 1002 (ALSrc) PID: 56
Start_index: 1 Nr_of_elements: 1
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
see 4.3 ‘Constraints’

###### LTE-Mode

 Devices with LTE-Mode communication receive the AlarmReset as Property of an Interface Object, with A_PropertyValue_Write Service. The following description uses the same style as the one for ‘parameters’.

**FB:** **ALSrc** **Property Name (Server):** **AlarmReset** Mandatory
Optional
**Description:**
An alarm client can (try to) unlock the device’s (HVAC control) application writing a “1” to this Datapoint.
**DPT:** Name DPT_Reset DPT ID 1.015 Datatype format B1
Field Description Sup. Range Unit Default
alarm reset Alarm Reset trigger command. M {1} Boolean [2)]
**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 56
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) This parameter is a ‘trigger input’ for change from locked to unlocked state in the alarm state

machine.
2) Only value “1” (= Reset) can be sent with this Datapoint

©C i h 2000 2022 A i i A li i i i 01 0 03 23 f 44

|DP Name:|Col2|AlarmReset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Alarm Source(ALSrc)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|<br>Alarm Reset is received with this Datapoint|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|_<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|
|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>M|<br>M|<br>M|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>Boolean|<br>Boolean|<br>Boolean|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|<br> <br> <br> <br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:||||||||
||Request|Request|Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|♦ Interface Object Property Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>• Server|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|<br>Object_type:|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|1002(ALSrc)|PID:|PID:|PID:|PID:|PID:|PID:|PID:|PID:|56|56|56|56|56|56|56|56|
|||||||||Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|Startindex:|1|1|1|1|1|1|1|1|1|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|Nrofelements:|1|1|1|1|1|1|1|1|
|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|_<br> <br>__<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|<br>see 4.3‘Constraints’|

|FB: ALSrc|Col2|Property Name (Server): AlarmReset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|**Property Name (Server): **<br>**AlarmReset**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|<br>An alarm client can (try to) unlock the device’s (HVAC control) application writing a“1” to this Datapoint.|
|**DPT:**|Name|Name|DPTReset|DPTReset|DPTReset|DPTReset|DPTReset|DPT ID|1.015|1.015|1.015|1.015|1.015|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br>Range|<br>Range|<br>Range|<br>Range|<br>Range|<br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|
|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>alarm reset|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>Alarm Reset trigger command.|<br>M|<br>M|<br>M|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>{1}|<br>Boolean|<br>Boolean|<br>Boolean|<br>Boolean|<br>2)|<br>2)|<br>2)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>56|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite|~~Read/W~~rite||1)|1)|1)|1)|1)|1)|1)|1)|1)|
|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|<br>1)This parameter is a ‘trigger input’ for change from_locked_ to_unlocked_ state in the alarm state<br>machine.<br>2)Only value“1” (= Reset) can be sent with this Datapoint|


-----

###### 3.5.1.8 Parameter: EnableAlarmAck

**FB:** **ALSrc** **Property Name (Server):** **EnableAlarmAck** Mandatory
Optional
**Description:**
Enables reception of alarm acknowledgement from the bus.
If enabled, alarm acknowledges from the bus are accepted.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
{0,1} Boolean enabled
**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.5.1.9 Parameter: EnableAlarmReset

**FB:** **ALSrc** **Property Name (Server):** **EnableAlarmReset** Mandatory [1) ]
Optional 1)
**Description:**
Enables reception of the unlock trigger from the bus.
If enabled, unlock command from the bus is accepted.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
{0,1} Boolean disabled
**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) Mandatory if Datapoint AlarmReset is implemented, otherwise not applicable

©C i h 2000 2022 A i i A li i i i 01 0 03 24 f 44

|FB: ALSrc|Col2|Property Name (Server): EnableAlarmAck|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|**Property Name (Server): **<br>**EnableAlarmAck**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|<br>Enables reception of alarm acknowledgement from the bus.<br>If enabled, alarm acknowledges from the bus are accepted.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br>Range|<br>Range|<br>Range|<br>Range|<br>Range|<br> <br>Unit|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|
||||||||||||||<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>Boolean|<br>Boolean|<br>Boolean|<br>enabled|<br>enabled|<br>enabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>101|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: ALSrc|Col2|Property Name (Server): EnableAlarmReset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|1)<br>1)|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|**Property Name (Server): **<br>**EnableAlarmReset**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|<br>Enables reception of the unlock trigger from the bus.<br>If enabled, unlock command from the bus is accepted.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br>Range|<br>Range|<br>Range|<br>Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|
|||||||||||||<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>{0,1}|<br>Boolean|<br>Boolean|<br>disabled|<br>disabled|<br>disabled|<br>disabled|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>102|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|<br>1)Mandatory if Datapoint**_AlarmReset_** is implemented, otherwise not applicable|


-----

###### 3.5.1.10 Diagnostic Value: TimeStamp

**FB:** **ALSrc** **Property Name (Server):** **TimeStamp** Mandatory

Optional
**Description:**
Time Stamp, which is related to an alarm event.
Array field index is the log number received with Datapoint ‘AlarmInfo’.
**DPT:** Name DPT_DateTime DPT ID 19.001 Datatype format 8 octet structured
Field Description Sup. Range Unit Default
Year O 0 to 255 Year cs
Month O 1 to 12 Month cs
Day of Month O 1 to 31 Day of month cs
Day of Week O 0 to 7 Day of week cs
Hour M [2)] 0 to 23 Hour of day cs
Minutes M [2)] 0 to 59 Minutes cs
Seconds O 0 to 59] Seconds cs
Attributes 3)

 - F normal / fault NA {0} normal

 - WD Bank day / Working day O {0,1} bank day

 - NWD WD field valid / not valid M {0,1} no WD [3)]

 - NY Year field valid / not valid M {0,1} no year [3)]

 - ND Month and Day of Month fields valid M {0,1} no date [3)]
/ not valid

 - NDoW Day of week field valid / not valid M {0,1} no DoW [3)]

 - NT Hour of day, Minutes and Seconds M {0,1} no time [3)]
fields valid / not valid

 - SUTI Summertime O {0,1} standard time

 - CLQ Clock quality bit (external synch.) NA {0} without
**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 256 [1)]

**Property access:** Read only Read/Write
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1  last index = 256.

The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the
quantity of array elements can is limited to the quantity of alarm log numbers.
2) If timestamp is supported, minimum information are hour and minute of alarm event,
if ‘seconds’ is not supported, its field shall be filled with ‘0’.
3) timestamps become valid after their related alarm event occurred; only the fields become valid, which

are supported by the local clock (a clock without date can’t support the date fields).

©C i h 2000 2022 A i i A li i i i 01 0 03 2 f 44

|FB: ALSrc|Col2|Property Name (Server): TimeStamp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ALSrc**|**FB:**<br>**ALSrc**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|**Property Name (Server): **<br>**TimeStamp**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Time Stamp, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|
|**DPT:**<br>|Name|Name|DPTDateTime<br>|DPTDateTime<br>|DPTDateTime<br>|DPTDateTime<br>|DPT ID|DPT ID|19.001<br>|19.001<br>|19.001<br>|19.001<br>|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|8 octet structured|8 octet structured|8 octet structured|8 octet structured|8 octet structured|
|<br> <br>Field|<br> <br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Default|<br>Default|<br>Default|<br>Default|
|<br>Year|<br>Year|||||||<br>O|<br>O|<br>0 to 255|<br>0 to 255|<br>0 to 255|<br>0 to 255|<br>Year|<br>Year|<br>Year|<br>Year|<br>Year|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Month|<br>Month|||||||<br>O|<br>O|<br>1 to 12|<br>1 to 12|<br>1 to 12|<br>1 to 12|<br>Month|<br>Month|<br>Month|<br>Month|<br>Month|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Day of Month|<br>Day of Month|||||||<br>O|<br>O|<br>1 to 31|<br>1 to 31|<br>1 to 31|<br>1 to 31|<br>Day of month|<br>Day of month|<br>Day of month|<br>Day of month|<br>Day of month|<br>   cs|<br>   cs|<br>   cs|<br>   cs|
|<br>Day of Week|<br>Day of Week|||||||<br>O|<br>O|<br>0 to 7|<br>0 to 7|<br>0 to 7|<br>0 to 7|<br>Day of week|<br>Day of week|<br>Day of week|<br>Day of week|<br>Day of week|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Hour|<br>Hour|||||||<br>M 2)|<br>M 2)|<br>0 to 23|<br>0 to 23|<br>0 to 23|<br>0 to 23|<br>Hour of day|<br>Hour of day|<br>Hour of day|<br>Hour of day|<br>Hour of day|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Minutes|<br>Minutes|||||||<br>M 2)|<br>M 2)|<br>0 to 59|<br>0 to 59|<br>0 to 59|<br>0 to 59|<br>Minutes|<br>Minutes|<br>Minutes|<br>Minutes|<br>Minutes|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Seconds|<br>Seconds|||||||<br>O|<br>O|<br>0 to 59]|<br>0 to 59]|<br>0 to 59]|<br>0 to 59]|<br>Seconds|<br>Seconds|<br>Seconds|<br>Seconds|<br>Seconds|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Attributes<br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|<br>Attributes<br>- F<br>- WD<br>- NWD<br>- NY<br>- ND<br>- NDoW<br>- NT<br>- SUTI<br>- CLQ|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|normal / fault<br>Bank day / Working day<br>WD field valid / not valid<br>Year field valid / not valid<br>Month and Day of Month fields valid<br>/ not valid<br>Day of week field valid / not valid<br>Hour of day, Minutes and Seconds<br>fields valid / not valid<br>Summertime<br>Clock quality bit (external synch.)|<br>NA<br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|<br>NA<br>O <br>M <br>M <br>M <br>M <br>M <br>O <br>NA|<br>{0}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0}|<br>{0}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0}|<br>{0}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0}|<br>{0}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0,1}<br>{0}||||||<br>3) <br>normal<br>bank day<br>no WD3) <br>no year3) <br>no date3) <br>no DoW3) <br>no time3) <br>standard time<br>without|<br>3) <br>normal<br>bank day<br>no WD3) <br>no year3) <br>no date3) <br>no DoW3) <br>no time3) <br>standard time<br>without|<br>3) <br>normal<br>bank day<br>no WD3) <br>no year3) <br>no date3) <br>no DoW3) <br>no time3) <br>standard time<br>without|<br>3) <br>normal<br>bank day<br>no WD3) <br>no year3) <br>no date3) <br>no DoW3) <br>no time3) <br>standard time<br>without|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>103|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|<br> <br> <br> <br>Start-Index:<br>1 <br>N° of elements<br>2561)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value|**Exception Handling:** <br>Value after Power up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|<br>1)Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1 last index = 256.<br>The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the<br>quantity of array elements can is limited to the quantity of alarm log numbers.<br>2)  If timestamp is supported, minimum information are hour and minute of alarm event,<br>if ‘seconds’ is not supported, its field shall be filled with ‘0’.<br>3)  timestamps become valid after their related alarm event occurred; only the fields become valid, which<br>are supported by the local clock (a clock without date can’t support the date fields).|


-----

###### 3.5.1.11 Diagnostic Value: AlarmText_Log

**FB:** **ALSrc** **Property Name (Server):** **AlarmText_Log** Mandatory
Optional
**Description:**
Alarm text, which is related to an alarm event.
Array field index is the log number received with Datapoint ‘AlarmInfo’.
**DPT:** Name DPT_VarString_8859_1 DPT ID 24.001 Datatype format A[n] [2)]
Field Description Sup. Range Unit Default
Alarm Info Text String with and 0-Terminator M see datatype all characters
“char set” ‘00h’

**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 256 [1)]

**Property access:** Read only Read/Write
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1  last index = 256;

The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the
quantity of array elements can is limited to the quantity of alarm log numbers.

###### 3.5.1.12 Diagnostic Value: ErrorCode

**FB:** **HPM** **Property Name (Server):** **ErrorCode** Mandatory
Optional
**Description:**
Company specific 16 bit error code, interpretation is company specific
**DPT:** Name DPT_Value_2_Ucount DPT ID 7.001 Datatype format U16
Field Description Sup. Range Unit Default
full range -- cs
**Communication:**

**DP Address:** IO Type(ID): 1002 (ALSrc) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 256 [1)]

**Property access:** Read only Read/Write
**Exception Handling:** Value after Power up: Stored Value Act Value Default Value
--**Special Features:**
1) Array Index = ‘log number’ + 1; range of log number 0 to 255, start index = 1  last index = 256;

The range of log numbers may be limited, e.g. to 10, this is company specific. In such a case the
quantity of array elements can is limited to the quantity of alarm log numbers.

©C i h 2000 2022 A i i A li i i i 01 0 03 26 f 44

|FB: ALSrc|Col2|Property Name (Server): AlarmText Log<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**ALSrc**|<br>**FB:**<br>**ALSrc**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|<br>**Property Name (Server): **<br>**AlarmText_Log**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|<br>Alarm text, which is related to an alarm event.<br>Array field index is the log number received with Datapoint‘AlarmInfo’.|
|**DPT:**|Name|Name|DPTVarString88591|DPTVarString88591|DPTVarString88591|DPTVarString88591|DPTVarString88591|DPTVarString88591|DPT ID|DPT ID|DPT ID|24.001|24.001|24.001|Datatype format|Datatype format|Datatype format|Datatype format|A[n]2)|A[n]2)|A[n]2)|A[n]2)|A[n]2)|
|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|___<br>Description|___<br>Description|___<br>Description|___<br>Description|<br>Sup.|<br>Sup.|<br> <br> <br>Range|<br> <br> <br>Range|<br> <br> <br>Range|<br> <br> <br>Range|<br> <br> <br>Range|<br> <br> <br>Range|<br>Unit|<br>Unit|<br>Default|<br>Default|<br>Default|<br>Default|<br>Default|<br>Default|
|<br>Alarm Info Text|<br>Alarm Info Text|<br>Alarm Info Text|<br>Alarm Info Text|<br>String with and 0-Terminator|<br>String with and 0-Terminator|<br>String with and 0-Terminator|<br>String with and 0-Terminator|<br>M|<br>M|<br>see datatype<br>“char set”|<br>see datatype<br>“char set”|<br>see datatype<br>“char set”|<br>see datatype<br>“char set”|<br>see datatype<br>“char set”|<br>see datatype<br>“char set”|||<br>all characters<br>‘00h’|<br>all characters<br>‘00h’|<br>all characters<br>‘00h’|<br>all characters<br>‘00h’|<br>all characters<br>‘00h’|<br>all characters<br>‘00h’|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|IO Type(ID):<br>1002 (ALSrc)<br>Property ID:<br>104|
