# Application Descriptions

## Functional Blocks of Common Interest

 General Purpose I/O

###### Summary

 This document specifies general purpose I/O Functional Blocks.

 Version 01.02.03 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

0.1 2005.09.27 Document created
0.2 2005.10.04 Editorial corrections, Property ID for PeripheralZones changed to 104,

new DPT added
0.3 2006.02.07 TFI comments included; DPT_Scaling used for analog values in S-Mode

Introduction updated
FB descriptions updated; editorial corrections
TFI approved
0.4 2006.02.17 Preparation of the Draft Proposal.
0.5 2008.08.09   - **AN106 "Phasing out TP0" integrated.**

              - **AN107 "Phasing out LT-R" integrated.**

              - **AN108 "Phasing out LT-S" integrated.**

              - **AN109 "Phasing out PL132" integrated.**

              - **AN110 "Phasing out A-Mode" integrated.**
1.0 2009.04.27 Publication of the Approved Standard.
1.1 2010.04.16 Optional support of LTE geographical zones

Blinking features in GPDO added
Various editorial corrections
WD 2010.07.28 Editorial:

              - GPDO: Naming of Property ‘OutputSelect’ in Datapoint Description Table

              - Data Type of InputSelct (GPDI) and OutputSelect (GPDO) is B1 (Tables
2.1.5 and 3.1.5)
WD 2010.07.29 Editorial:

              - GPDO: Z8-Commands SetOSV/ResetOSV no applicable on Output
DigitalOutSetp.

WD 2010.11.22 Various editorial amendments and clarifications

GPAO: optional parameter StatusAnalogOutputCOV added
1.1.00 2011.01.28 Draft for Voting.
1.1.01 2011.09.14   - Integration of the resolution of comments from Final Voting.
                   - Pubication of the Approved Standard.
1.2.00 2013.10.18   - Parameters Heartbeat and MinRepTime added to FBs GPTS, GPDI, GPAI,

MPI

             - Parameter PowerReturnMode added to FB GPDI
 new DPT_PowerReturnMode, 20.022

             - Parameter Heartbeat and MinRepTime added to FB GPDO and GPAO, for
status feedback datapoints

               - Editorial
1.2.01 2014.06.25   - Integration of WGI feedback
1.2.02 2015.02.16   - Parameters EnableStatusDigitalOutput, PowerReturnMode and

_PowerFailureMode added to FB GPDO_

              - Editorial corrections parameters Heartbeat and MinRepTime of FB GPAO
01.02.03 2022.02.24   - Editorial update in view of publication in the KNX Specifications v3.0.

#### References

[1] Chapter 3/7/2 “Datapoint Types”

[2] Part 10/1 “Logical Tag Extended”

Filename: 07_01_05 General Purpose IO v01.02.03 AS.docx
Version: 01.02.03
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 89

© C i h 200 2022 A i i A li i i i AS 01 02 03 2 f 89

|Version|Date|Modifications|
|---|---|---|
|0.1|2005.09.27|Document created|
|0.2|2005.10.04|Editorial corrections, Property ID for PeripheralZones changed to 104,<br>new DPT added|
|0.3|2006.02.07|TFI comments included; DPT_Scaling used for analog values in S-Mode<br>Introduction updated<br>FB descriptions updated; editorial corrections<br>TFI approved|
|0.4|2006.02.17|Preparation of the Draft Proposal.|
|0.5|2008.08.09|• **AN106 "Phasing out TP0"** integrated. <br>• **AN107 "Phasing out LT-R"** integrated. <br>• **AN108 "Phasing out LT-S"** integrated. <br>• **AN109 "Phasing out PL132"** integrated. <br>• **AN110"Phasing out A-Mode"** integrated.|
|1.0|2009.04.27|<br> Publication of the Approved Standard.|
|1.1|2010.04.16|Optional support of LTE geographical zones<br>Blinking features in GPDO added<br>Various editorial corrections|
|WD|2010.07.28|Editorial:<br>• <br>GPDO: Naming of Property ‘OutputSelect’ in Datapoint Description Table<br>• <br>Data Type of InputSelct (GPDI) and OutputSelect (GPDO) is B1 (Tables<br>2.1.5 and 3.1.5)|
|WD|2010.07.29|Editorial:<br>• <br>GPDO: Z8-Commands SetOSV/ResetOSV no applicable on Output<br>DigitalOutSetp.|
|WD|2010.11.22|Various editorial amendments and clarifications<br>GPAO: optional parameter StatusAnalogOutputCOV added|
|1.1.00|2011.01.28|Draft for Voting.|
|1.1.01|2011.09.14|- <br>Integration of the resolution of comments from Final Voting.<br>- <br>Pubication of the Approved Standard.|
|1.2.00|2013.10.18|• Parameters Heartbeat and MinRepTime added to FBs GPTS, GPDI, GPAI,<br>MPI<br>• Parameter PowerReturnMode added to FB GPDI<br> new DPT_PowerReturnMode, 20.022<br>• Parameter Heartbeat and MinRepTime added to FB GPDO and GPAO, for<br>status feedback datapoints<br>• Editorial|
|1.2.01|2014.06.25|• Integration of WGI feedback|
|1.2.02|2015.02.16|• Parameters_EnableStatusDigitalOutput_, _PowerReturnMode_ and<br>_PowerFailureMode_ added to FB GPDO<br>• Editorial corrections parameters_Heartbeat_ and_MinRepTime_ of FB GPAO|
|01.02.03|2022.02.24|• Editorial update in view of publication in the KNX Specifications v3.0.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependency on Configuration Modes ............................................................................ 5 1.4 Glossary .......................................................................................................................... 7 1.5 Abbreviations .................................................................................................................. 7

 2 General Purpose Input Functional Blocks ........................................................................... 8 2.1 General Purpose Digital Input (GPDI) ........................................................................... 8 2.2 General Purpose Analog Input (GPAI) ......................................................................... 18 2.3 General Purpose Temperature Sensor (GPTS) ............................................................. 28 2.4 Multi Purpose Input (MPI) ........................................................................................... 39

 3 General PurposeOutput Functional Blocks ....................................................................... 57 3.1 General Purpose Digital Output (GPDO) ..................................................................... 57 3.2 General Purpose Analog Output (GPAO) .................................................................... 79

© C i h 200 2022 A i i A li i i i AS 01 02 03 3 f 89


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX Application Interworking Standard.

 It contains the specification of General Purpose Input / Output Functional Blocks (FBs).

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable general purpose input/output (I/O) products of common interest (FOCI) using the KNX communication system. Runtime Interworking between the I/O Functional Block and a controller, display etc is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art Datapoints generally used in all companies).

 These FBs are mainly foreseen as an extension to the HVAC model using LTE mechanisms.

 So far, such general purpose I/O devices are hard wired to the HVAC devices or linked through short distance proprietary bus connections. However, KNX TP1 or KNX RF could increase the distance to intelligent general purpose I/O devices.

 This document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [2]). The Standard Mode Interface is also specified.

 In the LTE mode linking of these general purpose I/O devices is based on "general peripheral zones". Binding in “geographical zones” may be supported as an additional, optional feature. In the LTE runtime system either “general peripheral” or “geographical” zone is activated. Usually it does not make sense to communicate simultaneously in both types of LTE zones. The deactivated zone parameter shall be set ‘OutOfService’.

EXAMPLE


General purpose
I/O device


HVAC device


General purpose
I/O device


hardwired


digital in


0 V …. 10 V out


TP1, RF


Temperature (Ni1000)

LTE

###### Figure 1 – The goal of general purpose I/O FBs

 Such I/O devices can be used for supervision purposes, remote management, I/O extensions to the HVAC controller etc.

 Each of these inputs and outputs is modelled according to an own FB. The proper interpretation of the data (e.g. whether the temperature is an inside, outside, or floor temperature …) is only done by the HVAC device.

 Every FB may be part of a complex device (e.g. a heating controller) containing more than one Functional Block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a FB or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 Completely protocol dependent parts of the I/O specification such as Group Object Tables, Group Address Tables etc. are not part of this document.

© C i h 200 2022 A i i A li i i i AS 01 02 03 4 f 89

|digital in<br>digital out<br>0 V …. 10 V in<br>0 V …. 10 V out<br>perature (Ni1000)|Col2|hardwired<br>TP1, RF<br>LTE|Col4|
|---|---|---|---|


HVAC device


0 V …. 10 V in


LTE


-----

#### 1.3 Dependency on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts.

 The document provides all necessary information needed

 • for a complete implementation of the FBs in LTE mode, and

 • for the implementation of mandatory Group Objects used for runtime Interworking in Standard Mode (Basic Functional Block).

##### 1.3.1 Runtime Interworking
###### Configuration Mode dependent (S-Mode) implementation of optional runtime Interworking objects is not specified in this document, e.g. “E-Mode Channel” definitions.

 The following table (example) shows the configuration mode dependencies concerning runtime Interworking.

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

                  - Outp1-1 **GOb** GO GO NA

                  - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available (NA) in the Basic FB and all other modes because the Datapoint Type (DPT) is today not available in Standard Mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available (NA) in the Basic FB and all other modes because the DPT is today not available in Standard Mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The Datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features that is today not available in Standard Mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate Datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

© C i h 200 2022 A i i A li i i i AS 01 02 03 f 89

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
|**Inputs**|Inp2|**NA**|NA|NA|O|
|**Inputs**|Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
|**Outputs**|- Outp1-1|**GOb  **|GO|GO|NA|
|**Outputs**|- Outp1-2|**GOb **|GO|GO|NA|
|**Outputs**|Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object that are accessed using point-to-point communication.

 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for Datapoint addressing in the LTE runtime Interworking model.

 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.

 Other modes:

 • Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object using point-to-point communication. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode or PB-Mode.

 • In case of Memory Mapped Datapoints the DPT may be manufacturer specific.

 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPTs. The description of these Group Objects shall be part of the mode-dependent specification (e.g. E-Mode Channel definition).

 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:

 - to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations) IO Type[used] = IO Type[HVAC-LTE]

 - to implement these Properties using standard DPT only. In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10000d (e.g. BUC[HVAC-LTE] = 128 ⇒ BUC[standardDPT] = 10128)
 - It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the Datapoints of a Functional Block in IO Type[standardDPT ] and the remaining in IO Type[HVAC-LTE].

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**
IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC = 128 e.g. BUC = 10128

Property ID Property ID x Property ID x

if standard DPT ⇒ same standard DPT ⇒ same standard DPT company specific

DPT if HVAC-LTE ⇒ mapped standard ⇒ mapped standard

specific*) DPT, e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].
 In the FB Datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”.

 The mapping of an HVAC specific DPT to a standard DPT is generic and described in the document [1].

© C i h 200 2022 A i i A li i i i AS 01 02 03 6 f 89

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC = 128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC = 10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|⇒ same standard DPT|⇒ same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|⇒ mapped standard<br>DPT, e.g. 9.001|⇒ mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Glossary
###### This document does not define any new terms.

#### 1.5 Abbreviations
###### General

 Abbreviation Description

 cs Company Specific GO Group Object mandatory (GO) Group Object optional M Mandatory NA Not Allowed / Not Applicable O Optional S Has to be implemented in Standard Mode, if implemented in LTE-Mode

 HVAC Heating Ventilation Air Conditioning LTE Logical Tag Extended

 IR LTE-Service InfoReport W LTE-Service Write

© C i h 200 2022 A i i A li i i i AS 01 02 03 f 89


-----

### 2 General Purpose Input Functional Blocks

#### 2.1 General Purpose Digital Input (GPDI)

##### 2.1.1 Aims and objectives
###### The Functional Block ‘General Purpose Digital Input’ shall measure the value of a digital input signal (logical 0/1) that shall be translated to a binary Group Object.

##### 2.1.2 Functional specification
###### The physical implementation of the digital input (voltage level, threshold etc.) is device specific. Usually the input can be switched by a potential free contact. 

 The logical operation of the input signal can be inverted by an optional parameter (e.g. change from ‘normally open’ to ‘normally closed’.

 The distribution of the DigitalInputValue in the system shall be event-driven (COV-condition, change of value) and in addition repeated periodically.

 In the LTE-Mode the ‘General Purpose Digital Input’ shall support LTE general peripheral zoning, i.e. the values of multiple binary signals may be distributed in the system in parallel for different zones.

 Optional features in LTE Mode:

 - Support of LTE geographical zones.

 - The binary value may temporary be overridden by means of a tool for service purposes. The ‘Overridden’ condition must be reported.

 - The value of the digital input signal may be set / reset out of service by means of a tool for service purposes.

 Outputs

 • DigitalInputValue This Output shall deliver the binary value to the bus.

 • StatusGO This Output shall only be available in Standard Mode and shall contain the Z8 information of the output value.

 Binding Group (LTE)

 • GeneralPeripheralZone no special features

 • GeographicalZone BuildingLocation.Room.Subzone

 Parameters

 • InputSelect This optional Parameter is used to invert the logical behaviour of the physical input (e.g. from normally open to normally closed).

 • Heartbeat This parameter defines the time duration for periodical retransimission of the digital input value if no COV condition occurred before.

 • MinRepTime This parameter defines the time duration for earliest retransmission of the digital input value even if the COV condition occurred before.

 • PowerReturnMode This parameter defines the behavior for sending DigitalInputValue after a power up / return.

© C i h 200 2022 A i i A li i i i AS 01 02 03 8 f 89


-----

##### 2.1.3 Constraints
###### None.

##### 2.1.4 Functional Block diagram

General purpose digital input
(GPDI)

Inputs

Hardwired I/O’s

Mandatory:

               - digital input contact

                    
Optional:

                    
##### 2.1.5 Datapoint description
###### Overview


M **IR**

StatusGO
**(GO)**

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|DigitalInputValue|Digital input value with:<br>- COV and heartbeat<br>- Z8  STATUS and<br>- Z8  COMMAND supported|LTE:<br>200.001<br>DPT_BinaryValue_Z<br>B1Z8 <br>S:<br>1.006<br>DPT_BinaryValue<br>B1|LTE:<br>M <br>Low/High<br>S:<br>GO<br>Low/High|
|StatusGO|Z8  information as a Group Object|LTE:<br>NA<br>S:<br>21.001<br>DPT_StatusGen<br>B8|LTE:<br>NA<br>S:<br>(GO)<br>Bitset as Z8|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|GeneralPeripheralZone|LTE zoning number for<br>GenPeripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|M|
|GeographicalZone|LTE Geographical Zone:<br>- BuildingZone like Floor,<br>  Apartment<br>- Room within the BuildingZone<br>- Subzone within the Room|3 Properties, each with DPT:<br>202.002<br>DPT_UcountValue8_Z<br>U16Z8|O|


© C i h 200 2022 A i i A li i i i AS 01 02 03 9 f 89


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|InputSelect|This optional parameter is used to<br>invert the logical behaviour of the<br>physical input (e.g. from normally<br>open to normally closed)|1.012<br>DPT_Invert<br>B1|O <br>cs|
|Heartbeat|Time duration for retransimission<br>of the digital input value if no<br>COV condition occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>900 s|
|MinRepTime|Time duration for earliest<br>retransmission of the digital input<br>value even if the COV condition<br>occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>1 s|
|PowerReturnMode|This parameter defines the<br>behavior for sending<br>DigitalInputValue after a power up<br>/ return.|20.022<br>DPT_PowerReturnMode<br>N8|O <br>Cs<br>0 = do not send<br>1 = send always<br>2 = send if value changed|


###### Implementation of Properties using standard DPT see clause 1.3.2.

 GPDI Runtime Interworking - dependence on Configuration Modes

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Inputs**

**Outputs** DigitalInputValue **GOb** GO GO **M**
StatusGO **(GOb)** (GO) **NA**

###### GPDI LTE specific Properties

**Support**
**Parameter** GeneralPeripheralZone M
GeographicalZone O

###### GPDI standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** InputSelect O
Heartbeat O
MinRepTime O
PowerReturnMode O

© C i h 200 2022 A i i A li i i i AS 01 02 03 10 f 89

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**||||||
|**Inputs**||||||
|**Outputs**|DigitalInputValue|**GOb **|GO|GO|**M **|
|**Outputs**|<br>StatusGO|<br>**(GOb) **||<br>(GO)|<br>**NA**|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**<br>|GeneralPeripheralZone|M|
|<br> <br>|<br>GeographicalZone|<br>O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|InputSelect|O|
||<br>Heartbeat|<br>O|
||<br>MinRepTime|<br>O|
||<br>PowerReturnMode|<br>O|


-----

##### 2.1.6 Detailed specification of the Datapoints

###### 2.1.6.1 Output DigitalInputValue Standard Mode

DP Name: DigitalInputValue Abbr.: --- Mandatory
FB Name: GPDI Can be internal
**Description**
This output signal provides the logical value of the digital hardware input (including possible logical
inversion according to optional parameter InputSelect)
**Datapoint Type**
DPT_Name: DPT_BinaryValue
DPT Format: B1 DPT_ID: 1.006
Field Description Supp. Range Unit Default
Bit 0 = low Bit cs
1 = high

♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 1 s [1)]
Cyclic Period: 15 min (recommended value) [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus: [3)]
**Exception Handling**
--**Special Features**
1) MinRepTime: see parameter
In some applications MinRepTime of 1s (recommended default value) is too long and updates of
DigitalInputValue may be sent immediately after a COV
2) Period (=Heartbeat): see parameter

3) Behaviour depends on setting of (optional) parameter PowerReturnMode.
If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.

© C i h 200 2022 A i i A li i i i AS 01 02 03 11 f 89

|DP Name:|Col2|DigitalInputValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical<br>inversion according to optional parameter InputSelect)|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|<br>DPTBinaryValue|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.006|1.006|1.006|1.006|1.006|1.006|1.006|1.006|1.006|1.006|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>Bit|<br>Bit|<br>Bit|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high|<br>0 = low<br>1 = high||||<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|||||||||||||||||||||||||||||||||||||||||
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|<br> <br>  <br>15 min (recommended value)2)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||3)|3)|3)||||||||||||||||
|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value) is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|


-----

###### LTE-Mode

**FB:** **GPDI** **LTE Server Output Name:** **DigitalInputValue** Mandatory
Optional
**Description:**
This output signal provides the logical value of the digital hardware input (including possible logical inversion
according to optional parameter InputSelect)
**DPT:** Name DPT_BinaryValue_Z DPT ID 200.001 Datatype format B1Z8
Field Description Sup. Range Unit COV Default
BinaryValue 0 = low Bit yes cs
1 = high

STATUS For LTE-Service InfoReport and Bitset
Property-Service Response only

 - Overridden Input is temporarily overridden O true/false Bit 2 yes false

 - OutOfService Input is active / inactive O true/false Bit 0 yes false

 - all other bits NA
Sup. Range
COMMAND For Property-Service Write only enum

 - Override / Release Temporary override / release of BinaryValue information O 1 / 2

 - SetOSV & ResetOSV Set input inactive / active O 3 / 4

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical  BuildingZone.Room.Subzone 1.1.1
Application Specific
Peripheral Broadcast Configurable cs
**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 1 [1)] s Heartbeat: 15 [2)] min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value [3)] Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in
Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set
‘OutOfService’

1) MinRepTime: see parameter
In some applications MinRepTime of 1s (recommended default value) is too long and updates of
DigitalInputValue may be sent immediately after a COV
2) Period (=Heartbeat): see parameter

3) Behaviour depends on setting of (optional) parameter PowerReturnMode.
If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.

© C i h 200 2022 A i i A li i i i AS 01 02 03 12 f 89

|FB: GPDI|Col2|LTE Server Output Name: DigitalInputValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|**LTE Server Output Name:**<br>**DigitalInputValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|<br>This output signal provides the logical value of the digital hardware input (including possible logical inversion<br>according to optional parameter InputSelect)|
|**DPT:**|Name|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPTBinaryValueZ|DPT ID|DPT ID|DPT ID|200.001|200.001|200.001|200.001|200.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|Default|
|BinaryValue|BinaryValue|BinaryValue|BinaryValue|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high|0 = low<br>1 = high||||Bit|Bit|Bit|Bit|Bit|Bit||||yes|cs|cs|cs|cs|cs|cs|cs|
|STATUS<br>- Overridden<br>- OutOfService<br>- all other bits|STATUS<br>- Overridden<br>- OutOfService<br>- all other bits|STATUS<br>- Overridden<br>- OutOfService<br>- all other bits|STATUS<br>- Overridden<br>- OutOfService<br>- all other bits|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|For LTE-Service InfoReport and<br>Property-Service Response only<br>Input is temporarily overridden<br>Input is active / inactive|O <br>O <br>NA|O <br>O <br>NA|O <br>O <br>NA|true/false<br>true/false|true/false<br>true/false|true/false<br>true/false|true/false<br>true/false|true/false<br>true/false|true/false<br>true/false|Bitset<br>Bit 2<br>Bit 0|Bitset<br>Bit 2<br>Bit 0|Bitset<br>Bit 2<br>Bit 0|yes<br>yes|false<br>false|false<br>false|false<br>false|false<br>false|false<br>false|false<br>false|false<br>false|
|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|Sup.|Sup.|Sup.|Range||||||||
|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|COMMAND<br>- Override / Release<br>- SetOSV & ResetOSV<br>- all other commands|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|For Property-Service Write only<br>Temporary override / release of BinaryValue information<br>Set input inactive / active|O <br>O <br>NA|O <br>O <br>NA|O <br>O <br>NA|enum<br>1 / 2<br>3 / 4||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone| BuildingZone.Room.Subzone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|MinRepTime:<br>1 1) s<br>Heartbeat:<br>15 2) min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low|<br>Low|||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|<br> <br> <br> <br>Transm after Power-up:<br>Stored Value<br>Act Value<br> 3) <br>Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|<br>Support of Geographical zones is optional. Usually it does not make sense to communicate simultaneously in<br>Geographical and Unassigned Peripheral Zones. Therefore the parameter for the inactive zone is set<br>‘OutOfService’<br>1) <br>MinRepTime: see parameter<br>In some applications MinRepTime of 1s (recommended default value)  is too long and updates of<br>DigitalInputValue may be sent immediately after a COV<br>2) <br>Period (=Heartbeat): see parameter<br>3) <br>Behaviour depends on setting of (optional) parameter PowerReturnMode.<br>If parameter PowerReturnMode is not present, DigitalInputValue shall be sent after powerup.|


-----

###### 2.1.6.2 Output StatusGO LTE-Mode NA

 Standard Mode

DP Name: StatusGO Abbr.: --- Mandatory
FB Name: GPDI Can be internal
**Description**
This output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset cs
Bit 0 OutOfService O t/f
Bit 1 Fault NA t/f
Bit 2 Overridden O t/f
Bit 3 InAlarm NA t/f
Bit 4 AlarmUnAcknowledged NA t/f
Bits 5...7 reserved NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 1 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using
same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).

© C i h 200 2022 A i i A li i i i AS 01 02 03 13 f 89

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|Col28|---|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br> <br> <br>GPDI|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|<br>This output contains the Z8 status information as a Group Object.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information||<br>Bitset|<br>Bitset||||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|O <br>NA<br>O <br>NA<br>NA<br>NA|||t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f||||||
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|1 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object DigitalInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for DigitalInputValue).|


-----

###### 2.1.6.3 Parameter GeneralPeripheralZone

**FB:** **GPDI** **Property Name (Server): GeneralPeripheralZone** Mandatory
Optional
**Description:**
Number of the general peripheral zone.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of general peripheral tag full 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPDI is not LTE communicating if zone is 'OutOfService'

###### 2.1.6.4 Parameter BuildingZone 

**FB:** **GPDI** **Property Name (Server): BuildingZone** Mandatory
Optional
**Description:**
Part of LTE GeographicalZone parameter -> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone 1..126 -- 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 true

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’
also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag).
Usually it does not make sense to communicate simultaneously in Geographical and Unassigned
Peripheral Zones. Therefore the parameter for the inactive zone is set ‘OutOfService’

© C i h 200 2022 A i i A li i i i AS 01 02 03 14 f 89

|FB: GPDI|Col2|Property Name (Server): GeneralPeripheralZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag||||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|<br>GPDI is not LTE communicating if zone is'OutOfService'|

|FB: GPDI|Col2|Property Name (Server): BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone||||<br>1..126|<br>1..126|<br>1..126|<br>1..126|<br>1..126|<br>--|<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are ‘OutOfService’  (common flag).<br>Usually it does not make sense to communicate simultaneously in Geographical and Unassigned<br>Peripheral Zones. Therefore the parameter for the inactive zone is set‘OutOfService’|


-----

###### 2.1.6.5 Parameter Room

**FB:** **GPDI** **Property Name (Server): Room** Mandatory
Optional
**Description:**
Part of LTE GeographicalZone parameter -> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number 1..63 -- 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 true

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’
also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

###### 2.1.6.6 Parameter Subzone

**FB:** **GPDI** **Property Name (Server): Subzone** Mandatory
Optional
**Description:**
Part of LTE GeographicalZone parameter -> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number 1..15 -- 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 true

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’
also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

© C i h 200 2022 A i i A li i i i AS 01 02 03 1 f 89

|FB: GPDI|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|<br>Part of LTE GeographicalZone parameter-> Room within BuildingZone|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Room number|<br>Room number|<br>Room number|<br>Room number|<br>Room number|<br>Room number|<br>Room number||||<br>1..63|<br>1..63|<br>1..63|<br>1..63|<br>1..63|<br>--|<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|

|FB: GPDI|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|<br>Part of LTE GeographicalZone parameter-> Subzone within BuildingZone.Room|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number|<br>Subzone number||||<br>1..15|<br>1..15|<br>1..15|<br>1..15|<br>1..15|<br>--|<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|<br>GPDI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’<br>also the corresponding Room and Subzone parameters are‘OutOfService’  (common flag)|


-----

###### 2.1.6.7 Parameter InputSelect

Mandatory
**FB:** **GPDI** **Property Name (Server):** **InputSelect**
Optional
**Description:**
Defines the operation logic of the physical input.
**DPT:** Name DPT_Invert DPT ID 1.012 Datatype format B1
Field Description Sup. Range Unit Default

**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**

--
###### 2.1.6.8 Parameter Heartbeat

**FB:** **GPDI** **Property Name (Server):** **Heartbeat** Mandatory
Optional
**Description:**
The time duration for retransimission of the digital input value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [1)] s 900 [2)]
digital input value

**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**

1) 0 = no heartbeat; heartbeats smaller than MinRepTime not applicable

2) The guidelines given under clause 2.3 Busload in chapter 3/7/1 Interworking Model shall be
considered for a value different than the recommended value given here.

© C i h 200 2022 A i i A li i i i AS 01 02 03 16 f 89

|FB: GPDI|Col2|Property Name (Server): InputSelect|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|**Property Name (Server):**<br>**InputSelect**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|<br>Defines the operation logic of the physical input.|
|**DPT:**|Name|Name|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPT ID|1.012|1.012|1.012|1.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: GPDI|Col2|Property Name (Server): Heartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|<br>The time duration for retransimission of the digital input value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Period for latest retransmission of<br>digital input value|<br>Period for latest retransmission of<br>digital input value|<br>Period for latest retransmission of<br>digital input value|<br>Period for latest retransmission of<br>digital input value|<br>Period for latest retransmission of<br>digital input value|<br>Period for latest retransmission of<br>digital input value||<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>s|<br>9002)|<br>9002)|<br>9002)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no heartbeat; heartbeats smaller than MinRepTime not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|


-----

###### 2.1.6.9 Parameter MinRepTime

**FB:** **GPDI** **Property Name (Server):** **MinRepTime** Mandatory
Optional
**Description:**
Time duration for earliest retransmission of the digital input value even if the COV condition occurred
before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
Time period Period for earliest retransmission of digital [0 ... Heartbeat] [1)] s 1 [2)]
input value

**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**

1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum
repetition time greater than Heartbeat not applicable

2) The guidelines given under clause 2.3 Busload in chapter 3/7/1 Interworking Model shall be
considered for a value different than the recommended value given here.

###### 2.1.6.10 Parameter PowerReturnMode

**FB:** **GPDI** **Property Name (Server):** **PowerReturnMode** Mandatory
Optional
**Description:**
Behavior for sending DigitalInputValue after a power up / return.
**DPT:** Name DPT_PowerReturnMode DPT ID 20.022 Datatype format N8
Field Description Sup. Range Unit Default
Mode 0 = do no send after powerup [0 ... 2] [1)] enum. cs
1 = send always after powerup
2 = if value has changed during powerdown

**Communication:**

**DP Address:** IO Type(ID): 1014 (GPDI) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) support of range {0,1} only is allowed

© C i h 200 2022 A i i A li i i i AS 01 02 03 1 f 89

|FB: GPDI|Col2|Property Name (Server): MinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|**Property Name (Server): **<br>**MinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|<br>Time duration for earliest retransmission of the digital input value even if the COV condition occurred<br>before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Time period|<br>Period for earliest retransmission of digital<br>input value|<br>Period for earliest retransmission of digital<br>input value|<br>Period for earliest retransmission of digital<br>input value|<br>Period for earliest retransmission of digital<br>input value|<br>Period for earliest retransmission of digital<br>input value|<br>Period for earliest retransmission of digital<br>input value|||||<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>s|<br>1 2)|<br>1 2)|<br>1 2)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|<br>1) <br>0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable <br>2) <br>The guidelines given under clause 2.3_Busload_ in chapter 3/7/1_Interworking Model_ shall be<br>considered for a value different than the recommended value given here.|

|FB: GPDI|Col2|Property Name (Server): PowerReturnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPDI**|**FB:**<br>**GPDI**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|**Property Name (Server): **<br>**PowerReturnMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|<br>Behavior for sending DigitalInputValue after a power up / return.|
|**DPT:**|Name|Name|DPTPowerReturnMode|DPTPowerReturnMode|DPTPowerReturnMode|DPTPowerReturnMode|DPTPowerReturnMode|DPT ID|20.022|20.022|20.022|20.022|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|
|<br>Mode|<br>Mode|<br>Mode|<br>Mode|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown|<br>0 = do no send after powerup<br>1 = send always after powerup<br>2 = if value has changed during powerdown||||<br>[0 ... 2]1)|<br>[0 ... 2]1)|<br>[0 ... 2]1)|<br>[0 ... 2]1)|<br>[0 ... 2]1)|<br>enum.|<br>enum.|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1014 (GPDI)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|<br>1) support of range {0,1} only is allowed|


-----

#### 2.2 General Purpose Analog Input (GPAI)

##### 2.2.1 Aims and objectives
###### The Functional Block ‘General Purpose Analog Input’ shall measure the value of an analog input signal with a fixed range (e.g. 0 V to 10 V or 0 mA to 20 mA signal) that shall be translated to a percent value and communicated on the bus.

##### 2.2.2 Functional specification
###### The physical implementation of the analog input (voltage level 0 V to 10 V, current level 0 mA to 20 mA etc.) is device specific.

 The mapping between the analog value and the percentage value Outputs is manufacturer specific. It is typically controlled through one or more manufacturer specific parameters.

 The distribution of the AnalogInputValue in the system shall be event-driven (COV-condition, change of value) and shall in addition b repeated periodically. The COV condition may be changed by an optional parameter.

 In the LTE-Mode the ‘General Purpose Analog Input’ shall support LTE general peripheral zoning, i.e. the values of multiple analog signals may be distributed in the system in parallel for different zones.

 Optional features in LTE Mode:

 • Support of LTE geographical zones.

 • The input value may temporary be overridden by means of a tool for service purposes. The ‘Overridden’ condition must be reported.

 • The value of the analog input signal may be set / reset ‘Out of service’ by means of a tool for service purposes.

 Outputs

 • AnalogInputValue This output shall deliver the analog value that is converted to a 0 % to 100 % value on the bus.

 • StatusGO This output shall only be available in Standard Mode and shall contain the Z8 information of the output value.

 Binding Group (LTE)

 • GeneralPeripheralZone No special features.

 • GeographicalZone BuildingLocation.Room.Subzone

 Parameters

 • AnalogValueCOVCondition This optional parameter shall define the COV condition (change of value in %) for the output signal.

 • Heartbeat This parameter defines the time duration for periodical retransimission of the analog input value if no COV condition occurred before.

 • MinRepTime This parameter defines the time duration for earliest retransmission of the analog input value even if the COV condition occurred before.

##### 2.2.3 Constraints
###### None.

© C i h 200 2022 A i i A li i i i AS 01 02 03 18 f 89


-----

##### 2.2.4 Functional Block diagram

General Purpose Analog Input
(GPAI)

Inputs

Hardwired I/O’s

Mandatory:
-analog input, e.g. 0-10V or 0-20mA

                    
Optional:

                    
##### 2.2.5 Datapoint description
###### Overview


M **IR**

StatusGO
**(GO)**

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|AnalogInputValue|Analog input value with:<br>- COV and heartbeat<br>- Z8  STATUS and<br>- Z8  COMMAND supported|LTE:<br>203.017 <br>DPT_PercentU16_Z<br>U16Z8 <br>S:<br>5.001 <br>DPT_Scaling<br>U8|LTE:<br>M <br>0-100% with 0.01%<br>resolution<br>S:<br>GO|
|StatusGO|Z8  information as a Group Object|LTE:<br>NA<br>S:<br>21.001<br>DPT_StatusGen<br>B8|LTE:<br>NA<br>S:<br>(GO)<br>Bitset as Z8|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|GeneralPeripheralZone|LTE zoning number for<br>GenPeripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|M|
|GeographicalZone|LTE Geographical Zone:<br>- BuildingZone like Floor,<br>  Apartment<br>- Room within the BuildingZone<br>- Subzone within the Room|3 Properties, each with DPT:<br>202.002<br>DPT_UcountValue8_Z<br>U16Z8|O|


© C i h 200 2022 A i i A li i i i AS 01 02 03 19 f 89


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|AnalogValueCOVCondition|COV condition for the analog<br>value in percent|5.001<br>DPT_Scaling<br>U8|O <br>cs|
|Heartbeat|Time duration for retransimission<br>of the analog input value if no<br>COV condition occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>900 s|
|MinRepTime|Time duration for earliest<br>retransmission of the analog input<br>value even if the COV condition<br>occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>10 s|


###### Implementation of Properties using standard DPT see clause 1.3.2.

 GPAI Runtime Interworking - dependence on Configuration Modes

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Inputs**

**Outputs** AnalogInputValue **GOb** GO GO **M**
StatusGO **(GOb)** (GO) **NA**

###### GPAI LTE specific Properties

**Support**

**Parameter** GeneralPeripheralZone M

GeographicalZone O

###### GPAI standard Properties of Interface Objects (or memory mapped DP)

Support

**Parameter** AnalogValueCOVCondition O

Heartbeat O

MinRepTime O

© C i h 200 2022 A i i A li i i i AS 01 02 03 20 f 89

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**||||||
|||||||
|**Outputs**|AnalogInputValue|**GOb **|GO|GO|**M **|
||<br>StatusGO|<br>**(GOb) **||<br>(GO)|<br>**NA**|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**<br>|GeneralPeripheralZone|M|
||GeographicalZone|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|AnalogValueCOVCondition|O|
||Heartbeat|O|
||MinRepTime|O|


-----

##### 2.2.6 Detailed specification of the Datapoints

###### 2.2.6.1 Output AnalogInputValue Standard Mode

DP Name: AnalogInputValue Abbr.: --- Mandatory
FB Name: GPAI Can be internal
**Description**
This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %
resolution.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0 % to 100 % % cs

♦ Output
this → M this → 1
Spontaneous COV: Delta- 1) MinRepTime: 10 s [1)]
Value:

Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) COV, MinRepTime, Period (= Heartbeat): see parameter

© C i h 200 2022 A i i A li i i i AS 01 02 03 21 f 89

|DP Name:|Col2|AnalogInputValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|<br>This Output shall deliver the analog value that is converted to 0 % to 100 % to the bus with ~ 0,4 %<br>resolution.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Supp.|Supp.|Supp.|Supp.|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0 % to 100 %|<br>0 % to 100 %|<br>0 % to 100 %|<br>%|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-<br>Value:|Delta-<br>Value:|Delta-<br>Value:|Delta-<br>Value:|Delta-<br>Value:|Delta-<br>Value:|Delta-<br>Value:|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|Period:|Period:|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|15 min (recommended value)1)|
||Request|Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br>1)  COV, MinRepTime, Period (= Heartbeat): see parameter|


-----

###### LTE-Mode

**FB:** **GPAI** **LTE Server Output Name:** **AnalogInputValue** Mandatory
Optional
**Description:**
This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher
precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall
contain as well a STATUS information. The output may be overridden by means of the COMMAND.
**DPT:** Name DPT_PercentU16_Z DPT ID 203.017 Datatype format U16Z8
Field Description Sup. Range Unit COV Default
AnalogInputValue Actual value in percent 0 % … 100 % % 1) cs
STATUS For LTE-Service Bitset
InfoReport and PropertyService Response only

 - OutOfService Sensor out of service O true/false Bit 0 Y false

 - Fault Analog value is corrupted, O true/false Bit 1 Y false
out of range

 - Overridden Sensor is temporarily O true/false Bit 2 Y false
overridden

all other bits reserved NA Bit 5-7 Y false
Sup. Range
COMMAND For Property-Service Write only enum

 - Override / Release Temporary override / release of sensor value O 1 / 2

 - Set / Reset OSV Set / reset of out of service O 3 / 4

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone 1.1.1
Application Specific
Peripheral Broadcast Configurable cs
**DP Address:** IO Type(ID): 1015 (GPAI) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 [1)] s Heartbeat: 15 [1)] min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Power-up: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**

[1)] COV, Heartbeat, MinRepTime: see parameter
Support of Geographical zones is optional. Usually it does not make sense to communicate
simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the
inactive zone is set ‘OutOfService’

© C i h 200 2022 A i i A li i i i AS 01 02 03 22 f 89

|FB: GPAI|Col2|LTE Server Output Name: AnalogInputValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPAI**|**FB:**<br>**GPAI**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|**LTE Server Output Name:**<br>**AnalogInputValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|<br>This output shall deliver the analog value that is converted to 0 % to 100 % to the bus. Due to higher<br>precision requirements the value shall be encoded with 16 bit and 0,01 % resolution. This output shall<br>contain as well a STATUS information. The output may be overridden by means of the COMMAND.|
|**DPT:**|Name|Name|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPTPercentU16Z|DPT ID|DPT ID|DPT ID|203.017|203.017|203.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|Default|
|<br>AnalogInputValue|<br>AnalogInputValue|<br>AnalogInputValue|<br>AnalogInputValue|<br>AnalogInputValue|<br>Actual value in percent|<br>Actual value in percent|<br>Actual value in percent|<br>Actual value in percent|<br>Actual value in percent|<br>Actual value in percent|<br>Actual value in percent||||<br>0 % … 100 %|<br>0 % … 100 %|<br>0 % … 100 %|<br>0 % … 100 %|<br>0 % … 100 %|<br>%|<br>%|<br>1)|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>all other bits|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|<br>For LTE-Service<br>InfoReport and Property-<br>Service Response only<br>Sensor out of service<br>Analog value is corrupted,<br>out of range<br>Sensor is temporarily<br>overridden<br>reserved|O <br>O <br>O <br>NA|O <br>O <br>O <br>NA|O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 5-7|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 5-7|Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br>Sup.|<br>Sup.|<br>Range||||||||
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service|<br>O <br>O <br>NA|<br>O <br>O <br>NA|<br>enum<br>1 / 2<br>3 / 4||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|<br> 1)  COV, Heartbeat, MinRepTime: see parameter<br>Support of Geographical zones is optional. Usually it does not make sense to communicate<br>simultaneously in Geographical and Unassigned Peripheral Zones. Therefore the parameter for the<br>inactive zone is set‘OutOfService’|


-----

###### 2.2.6.2 Output StatusGO LTE-Mode NA

 Standard Mode

DP Name: StatusGO Abbr.: --- Mandatory
FB Name: GPAI Can be internal
**Description**
This output shall contain the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset cs
Bit 0 OutOfService O t/f
Bit 1 Fault O t/f
Bit 2 Overridden O t/f
Bit 3 InAlarm NA t/f
Bit 4 AlarmUnAcknowledged NA t/f
Bits 5...7 reserved NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using
same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).

© C i h 200 2022 A i i A li i i i AS 01 02 03 23 f 89

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|Col28|---|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br> <br> <br>GPAI|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|<br>This output shall contain the Z8 status information as a Group Object.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information||<br>Bitset|<br>Bitset||||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>NA<br>NA<br>NA|||t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f||||||
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|<br>1) <br>If implemented, StatusGO shall be sent together with standard mode group object AnalogInputValue (i.e. using<br>same Heartbeat, MinRepTime and the COV condition for AnalogInputValue).|


-----

###### 2.2.6.3 Parameter GeneralPeripheralZone

**FB:** **GPAI** **Property Name (Server): GeneralPeripheralZone** Mandatory
Optional
**Description:**
Number of the general peripheral zone.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of general peripheral tag full 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1015 (GPAI) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPAI is not LTE communicating if zone is 'OutOfService'

###### 2.2.6.4 Parameter BuildingZone 

**FB:** **GPAI** **Property Name (Server): BuildingZone** Mandatory
Optional
**Description:**
Part of LTE GeographicalZone parameter -> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone 1..126 -- 1
STATUS Bitset

 - OutOfService zone active / inactive O true/false Bit 0 true

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 1015 (GPAI) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
GPAI is not LTE communicating if zone is ‘OutOfService’. If parameter BuildingZone is ‘OutOfService’
also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag). Usually it
does not make sense to communicate simultaneously in Geographical and Unassigned Peripheral
Zones. Therefore the parameter for the inactive zone is set ‘OutOfService’

© C i h 200 2022 A i i A li i i i AS 01 02 03 24 f 89

|FB: GPAI|Col2|Property Name (Server): GeneralPeripheralZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPAI**|**FB:**<br>**GPAI**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|**Property Name (Server): GeneralPeripheralZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|<br>Number of the general peripheral zone.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag||||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|<br>GPAI is not LTE communicating if zone is'OutOfService'|

|FB: GPAI|Col2|Property Name (Server): BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**GPAI**|**FB:**<br>**GPAI**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|**Property Name (Server): BuildingZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LTE GeographicalZone parameter-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|Default|
|<br>CounterValue|<br>CounterValue|<br>CounterValue|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone|<br>Number of the BuildingZone||||<br>1..126|<br>1..126|<br>1..126|<br>1..126|<br>1..126|<br>--|<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutOfService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|<br>true<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1015 (GPAI)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
