# Application Descriptions

## HVAC General Functional Blocks

 HVAC Sensor Functional Blocks

###### Summary

 This document is a part of the HVAC Application Interworking Standard for HVAC applications. This Chapter describes the Sensor Functional Blocks.

 Version 02.06.05 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

2.2 TFI 2004.01.15 Publication of the TFI approved version.
2.3 AS 2006.07.31 Publication of the Approved Standard.
2.4 AS 2008.09.09 AN106 "Phasing out TP0" integrated.
AN107 "Phasing out LT-R" integrated.
AN108 "Phasing out LT-S" integrated.
AN109 "Phasing out PL132" integrated.
AN110 "Phasing out A-Mode" integrated.
2.4 AS 2009.05.06 Editorial update in view of publication in KNX Specifications v2.0.
02.05.01 2013.09.05 - **AN150 “FB Profiles for existing FBs” integrated.**
02.06.01 2013.10.03 - Parameters Heartbeat and MinRepTime added to all sensor FBs, except
Draft WOS

             - Parameter Altitude added to air quality sensors
 new DPT 8.012 “DPT_Altitude“

             - Parameters CorrValue of all air quality sensors: DPT updated to a type that
allows also negative correction values
 new DPT 205.103 DPT_HVACAirQualRel_Z

             - Parameters CorrValue of all humidity sensors corrected with DPT that
allows also negative correction values
 (existing) DPT 204.001 “DPT_RelSignedValue_Z”

             - Editorial corrections
02.06.02 2013.10.14 - Integration of feedback from WGI meeting
Draft - (proposed) DPT_8.012 renamed from DPT_Altitude to_DPT_Length_m

             - Editorial

02.06.03 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
02.06.04 2013.12.11 Final editorial update in view of publication of the KNX Specifications v2.1.
02.06.05 2022.02.24 Preparation for inclusion in the KNX Specifications v3.0.

|Version|Date|Modifications|
|---|---|---|
|2.2 TFI|2004.01.15|Publication of the TFI approved version.|
|2.3 AS|2006.07.31|Publication of the Approved Standard.|
|2.4 AS|2008.09.09|AN106 "Phasing out TP0" integrated. <br>AN107 "Phasing out LT-R" integrated. <br>AN108 "Phasing out LT-S" integrated. <br>AN109 "Phasing out PL132" integrated. <br>AN110"Phasing out A-Mode" integrated.|
|2.4 AS|2009.05.06|Editorial update in view of publication in KNX Specifications v2.0.|
|02.05.01|2013.09.05|• **AN150“FB Profiles for existing FBs”** integrated.|
|02.06.01<br>Draft|2013.10.03|<br>• Parameters Heartbeat and MinRepTime added to all sensor FBs, except<br>WOS<br>• Parameter Altitude added to air quality sensors<br> new DPT 8.012 “DPT_Altitude“<br>• Parameters CorrValue of all air quality sensors: DPT updated to a type that<br>allows also negative correction values<br> new DPT 205.103DPT_HVACAirQualRel_Z <br>• Parameters CorrValue of all humidity sensors corrected with DPT that<br>allows also negative correction values<br> (existing) DPT 204.001 “DPT_RelSignedValue_Z”<br>• Editorial corrections|
|02.06.02<br>Draft|2013.10.14|<br>• Integration of feedback from WGI meeting<br>• (proposed) DPT_8.012 renamed from DPT_Altitude to_DPT_Length_m<br>• Editorial|
|02.06.03|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|02.06.04|2013.12.11|Final editorial update in view of publication of the KNX Specifications v2.1.|
|02.06.05|2022.02.24|Preparation for inclusion in the KNX Specifications v3.0.|


-----

#### References

[01] Chapter 7/1/2 “Common Sensors”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/10/9 “Property Identifiers”

[08] Chapter 6/30/1 “Runtime Profiles”

[09] Part 7/11 “Hot Water Heating - Introduction”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[13] Part 10/1 “Logical Tag Extended”

[14] Chapter 3/7/2 “Datapoint Types”

[15] Chapter 7/10/10 “HVAC Interface Object Type Identifier””

###### Copies with the same version number but a newer save date contain small corrections without impact on the content.

Filename: 07_10_01 HVAC FB Sensors v02.06.05 AS.docx
Version: 02.06.05
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 304


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 5 1.1 Scope ............................................................................................................................... 5 1.2 Objectives ....................................................................................................................... 5 1.3 Dependence on Configuration Modes ............................................................................ 6 1.4 Glossary .......................................................................................................................... 8 1.5 Abbreviations .................................................................................................................. 8

 2 Formal matters ..................................................................................................................... 10 2.1 Introduction to Functional Block .................................................................................. 10 2.2 Description of Functional Block ................................................................................... 10

 3 Sensor Functional Blocks .................................................................................................... 14 3.1 Introduction to Sensor Functional Blocks .................................................................... 14 3.2 Outside Temperature Sensor (OTS) ............................................................................. 15 3.3 Room Temperature Sensor (RTS) ............................................................................... 26 3.4 Supply Air Temperature Sensor (SATS) ...................................................................... 38 3.5 Return Air Temperature Sensor (RNATS) ................................................................... 51 3.6 Flow Water Temperature Sensor (FWTS) .................................................................... 63 3.7 Return Water Temperature Sensor (RNWTS) .............................................................. 78 3.8 Water Change Over Status Sensor (WCOS) ................................................................ 92 3.9 Wind Speed Sensor (WSS)  (reference only) ........................................................... 107 3.10 Sun Intensity Sensor (SIS) .......................................................................................... 108 3.11 Window Switch (WOS) .............................................................................................. 117 3.12 Presence Detector (PRD) ............................................................................................ 132 3.13 Outside AQ Sensor (OAQS) ....................................................................................... 141 3.14 Room AQ Sensor (RAQS) .......................................................................................... 151 3.15 Supply AQ Sensor (SAQS) ........................................................................................ 163 3.16 Return AQ Sensor (RNAQS) ...................................................................................... 175 3.17 Supply Air Relative Humidity Sensor (SARHS) ........................................................ 187 3.18 Return Air Relative Humidity Sensor (RNARHS) ..................................................... 199 3.19 Outside Relative Humidity Sensor (ORHS) ............................................................... 211 3.20 Room Relative Humidity Sensor (RRHS) .................................................................. 222 3.21 Condenser Flow Water Temperature Sensor (CFWTS) ............................................. 235 3.22 Condenser Return Water Temperature Sensor (CRNWTS) ....................................... 246 3.23 Air Change Over Status Sensor (ACOS) .................................................................... 257 3.24 Dew Point Status Sensor (DPS) .................................................................................. 272 3.25 Discharge Air Temperature Sensor (DATS) ............................................................. 280 3.26 Floor Temperature Sensor (FTS) ................................................................................ 292


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. It contains the specification of the Sensor Functional Blocks used for HVAC applications.

 Other general purpose Functional Blocks used for HVAC applications such as 'HVAC HMI' [03], 'HVAC Actuators' [04], 'HVAC Common Functions' [05] and 'HVAC Schedulers' [06] are described in separate documents.

 Functional Block specification for the applications 'Hot Water Heating' (HWH) [09], 'Direct Electric Heating' (DEH) [10], 'Terminal Units' (TU) [11] and 'Ventilation & Air Conditioning' (VAC) [12] are described in separate documents.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC Sensor products using the KNX system. Runtime process Interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art Datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [13]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks, i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

 Every Functional Block may be part of a complex device (e.g. a heating controller) containing more than one Functional Block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC Sensor Specification such as data encoding and Datapoint Types, object address tables, Group Address Tables etc. are not part of this document.


-----

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts.

 The document provides all necessary information needed:
 • for a complete implementation of the Functional Blocks in LTE-Mode
 • for the implementation of mandatory objects used for runtime Interworking in standard mode (Basic Functional Block)

##### 1.3.1 Runtime Interworking
###### Configuration Mode dependent (S-Mode, Ctrl-Mode, PB-Mode) implementation of optional runtime Interworking objects is not specified in this document, e.g. E-Mode Channel definitions.

 The following table (example) shows the mode dependencies concerning runtime Interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

                  - Outp1-1 **GOb** GO GO NA

                  - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the Datapoint Type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE-Mode and an optional Group Object in the Basic FB (GOb). The Datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE-Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate Datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object, which are accessed using individual addressing.

 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for Datapoint addressing in the LTE runtime Interworking model.

 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.

 Other modes

 • Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode and PB-Mode.

 • In case of Memory Mapped Datapoints the DPT may be manufacturer specific

 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).

 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller ressources). The manufacturer has the choice:

 - to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)   IO Type[used] = IO Type[HVAC-LTE]

 - to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type.
**Simple IOT mapping rule:** **IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10000d**
###### (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)
 - It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the Datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVAC-LTE.]

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT if HVAC-LTE => mapped standard => mapped standard

specific*) DPT, e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].
 In the FB Datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”

 The mapping of HVAC specific DPT to standard DPT is generic and described in the document [14].

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Glossary
###### This glossary only contains a few positions, which might be misunderstood.

 Term Description

 Supervisor Supervisor stands for building management station, programme unit or similar installations, which normally are computer based.

#### 1.5 Abbreviations
###### Functional Blocks

 Sensors [02], HMI [03], Actuators [04], Common Controller Functions [05]

 Abbreviation [Doc] Description

 ACOS 1 Air Change Over Status Sensor CFWTS 1 Condenser Flow Water Temperature Sensor CRNWTS 1 Condenser Return Water Temperature Sensor DPS 1 Dew Point Status Sensor FWTS 1 Flow Water Temperature Sensor OAQS 1 Outside Air Quality Sensor ORHS 1 Outside Relative Humidity Sensor OTS 1 Outside Temperature Sensor PRD 1 Presence Detector RAQS 1 Room Air Quality Sensor RNAQS 1 Return Air Quality Sensor RNARHS 1 Return Air Relative Humidity Sensor RNATS 1 Return Air Temperature Sensor RNWTS 1 Return Water Temperature Sensor RRHS 1 Room Relative Humidity Sensor RTS 1 Room Temperature Sensor SAQS 1 Supply Air Quality Sensor SARHS 1 Supply Air Relative Humidity Sensor SATS 1 Supply Air Temperature Sensor SIS 1 Sun Intensity Sensor UCOS 2 User Change Over Setting WCOS 1 Water Change Over Status Sensor WOS 1 Window Switch WSS 1 Wind Speed Sensor


-----

###### General

 Abbreviation Description

 cs Company Specific GO Group Object mandatory (GO) Group Object optional M Mandatory NA Not Allowed / Not Applicable O Optional S Has to be implemented in Standard Mode, if implemented in LTE-Mode.

 HEE HVAC Easy Extension HVAC Heating Ventilation Air Conditioning LTE Logical Tag Extended

 IR LTE-service InfoReport W LTE-service Write

 DEH Direct Electric Heating DHW Domestic Hot Water TU Terminal Unit VAC Ventilation and Air Conditioning


-----

### 2 Formal matters

#### 2.1 Introduction to Functional Block
###### The Functional Blocks are described in a standard way as described below.

 Every Functional Block may be part of a complex device (e.g. a controller) containing more than one Functional Block.

 A Functional Block can never be split. Although not all Inputs, Outputs etc. are mandatory. The optional Inputs, Outputs do not have to be realised.

#### 2.2 Description of Functional Block

##### 2.2.1 Aims and objectives
###### This clause shall give a overview of the functionality of the Functional Block, as well as possible information about Interworking with other Functional Blocks.

##### 2.2.2 Functional specifications
###### This clause gives detailed information about the Inputs, the Outputs, the Parameters, the Diagnostic Data, the Alarms and the Hardwired I/O’s.

##### 2.2.3 Constraints
###### Constraints for the use of the Functional Block as well as for the use of Inputs, Outputs, Parameters, Diagnostic Data, Alarms etc. are described here.

##### 2.2.4 Functional Block diagram
###### On top of the Functional Block the name, Interface Object Type Identifier (IOTI) and the abbreviation are marked.

 Then the Inputs / Outputs are following.

 The Inputs / Outputs are grouped in Binding Groups, according to LTE (Logical Tag Extended). Each Input / Output is marked with the LTE-service (e.g. IR or W).

 Mandatory Inputs / Outputs have a grey arrow with the letter M. They also have to be available in the Standard Mode. Optional Inputs / Outputs have a white arrow. Some of the Inputs / Outputs, in case of being implemented, also have to be available in the Standard Mode. These Inputs / Outputs have a white arrow with the letter S.

 Some of the Inputs / Outputs only make sense in combination, others may be used either / or. Such Inputs / Outputs are grouped with numbers.

 At the bottom there are three fields:

 On the left-hand side we find the Hardwired Inputs / Outputs, the mandatory ones in a grey field, the optional ones in a white field. On the right-hand side there is a field for the Parameters and the Diagnostic Data used in the Functional Block (mandatory in grey, optional in white). On the right-hand side at the bottom there is the field for the Alarms, generated in the Functional Block (for use in the Functional Block Alarm Source).


-----

**IR**

**IR**

**IR**

**IR**

|Name of the Datapoint|Col2|Col3|Col4|
|---|---|---|---|
|Name of the Datapoint||||
|Name of the Datapoint||||
|Name of the Datapoint||||


**IR**

**W**


**IR** alternatively used 2 **W**


**W**


**IR**


Optional Datapoint (Input) with Optional Datapoint (Output)
**IR** S System Mode with System Mode S **IR**

|Name of the Functional Block IOTI<br>(Abbreviation)|Col2|
|---|---|
|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>Optional Datapoint (Output)<br>Optional Datapoint (Input)<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Input) with<br>System Mode<br>S<br>S|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>Optional Datapoint (Output)<br>Optional Datapoint (Input)<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Input) with<br>System Mode<br>S<br>S|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>-<br>-<br>Alarms|


-----

##### 2.2.5 Datapoint description
###### Overview

|ID|Datapoints|Description / Remarks|Datapoint Type|Additional Information|
|---|---|---|---|---|
||**Inputs**||||
||Name of the Data-Point|Descriptions, remarks if necessary|Name of the Datapoint Type<br>and/or coding<br>LTE:<br>XXX.XXX<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>DPT_Value_Temp<br>F16||
|||||M = mandatory, with S-<br>Mode<br>M1/M2 = alternative<br>mandatory<br>O =<br>optional, S-Mode<br>optional<br>S =<br>optional, but if<br>implemented, then with S-<br>Mode<br>1,2<br>the numbers<br>represent alternative<br>packages|
|||||Unit of the Datapoint Value<br>Default Value|
|||||Enumeration indications|
||**Outputs**||||
||Name of the Data-Point|see above|see Inputs|see above|
||**Parameters**||||
||Name of the Parameter|see above|Name of the Datapoint Type<br>and/or coding<br>XXX.XXX<br>DPT_TempHVACAbs_Z<br>V16Z8|see above|
||**Diagnostic Data**||||
||Name of the Diagnostic<br>Data|see above|see Parameters|see above|

|ID|Alarm|Description / Remarks|Error<br>Code Prio|Col5|Additional Information|
|---|---|---|---|---|---|
||Name of the Alarm|Descriptions, remarks if necessary|Code of the<br>Alarm|Priority of<br>the Alarm|Additional Information|


-----

###### Detailed specification of the Datapoints

 Detailed description of the Datapoints is given in a separate document [14].

 Notations

 Symbol Field A Character A[n] Character String with Length n B Boolean / Bit set C Control E Exponent F Float (with ME) M Mantisse N eNumeration S Sign U Unsigned value V 2's Complement signed value Z8 Standardised Status/Command B8
 Example

Format: 3 octet; V16Z8

###### 3 MSB 2 LSB 1 Temperature Temperature  Standard
 Status/Comm.

 VVVVVVVV VVVVVVVV ZZZZZZZZ 

 V16 Z8

Encoding: See below

Octets are transmitted from left to right, i.e. octet 1 is transmitted last.
###### Standard Status/Command Information

 Some of the Datapoints are combined with Standard Status/Command Information.

 For further information see [14].

|Symbol|Field|
|---|---|
|A|Character|
|A[n]|Character String with Length n|
|B|Boolean / Bit set|
|C|Control|
|E|Exponent|
|F|Float(with ME)|
|M|Mantisse|
|N|eNumeration|
|S|Sign|
|U|Unsigned value|
|V|2's Complement signed value|
|Z8|Standardised Status/CommandB8|

|Format:<br>Encoding:|3 octet; V Z<br>16 8<br>3 MSB 2 LSB 1<br>Temperature Temperature Standard<br>Status/Comm.<br>VVVVVVVV VVVVVVVV ZZZZZZZZ<br>V Z<br>16 8<br>See below|
|---|---|


-----

### 3 Sensor Functional Blocks

#### 3.1 Introduction to Sensor Functional Blocks
###### This document contains the sensor Functional Blocks.

 The blocks are deliberately kept small in order to keep transparency.

 It is possible to combine more than one Functional Block in a device.

 Sensor Functional Blocks may be in different Binding groups. A general overview is shown below.


**Apartment . Room . SubZone**

Sensor

HMI


Actuator

|RSM|Col2|Controller|
|---|---|---|
||||
||||


-----

#### 3.2 Outside Temperature Sensor (OTS)

##### 3.2.1 Aims and objectives
###### The Functional Block ‘Outside Temperature Sensor’ measures the outside air temperature and delivers the data to the bus / system.

 This Functional Block is used e.g. in a ‘Outside Temperature Sensor Device’ or in a more complex device that has the outside temperature sensor functionality.

##### 3.2.2 Functional specifications
###### The distribution of the outside temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature:
 - The sensor value may be corrected by a parameter value.

 In the LTE-Mode the ‘Outside Temperature Sensor’ supports LTE outside sensor zoning, i.e. multiple outside temperature values may be distributed in the system in parallel for different zones. (e.g. OutsideSensorZone_1= ‘north’, OutsideSensorZone_2= ‘south’ etc.).

 Optional features in LTE-Mode:
 - Faults in the sensor device may be detected and reported.
 - The sensor value may temporary be overridden by means of a tool for service purposes.    The ‘Overridden’ condition must be reported.
 - Alarm limits may be detected by the sensor and are reported.    The alarm may be acknowledged.
 - The sensor may be set / reset out of service by means of a tool for service purposes.

 Outputs

 • TempOutside This Output delivers the outside temperature to the bus.

 • StatusGO This Output only is available in standard mode and contains the Z8 information of the Output TempOutside.

 Binding Group (LTE)

 • OutsideSensorZone no special features

 Parameters

 • TempCorrValue This parameter specifies the correction value for the sensor.

 • TempCOVCondition This parameter defines the delta temperature value at which the information spontaneously is transmitted.

 • TempAlarmLimitUpper This value can be used to create an alarm.

 • TempAlarmLimitLower This value can be used to create an alarm.

 • TempHeartbeat This parameter defines the time duration for periodical retransimission of the sensor value if no COV condition occurred before.

 • TempMinRepTime This parameter defines the time duration for earliest  retransmission of the sensor value even if the COV condition  occurred before.

##### 3.2.3 Constraints
###### None.


-----

##### 3.2.4 Functional Block diagram


M **IR**

StatusGO
**(GO)**


-----

##### 3.2.5 Datapoint description
###### Overview

**Datapoints** **Description / Remarks** **Datapoint Type**

**Outputs**

Temp Outside temperature sensor value with: LTE: 205.100
Outside  - COV and RepPer DPT_TempHVACAbs_Z

             - Z8 STATUS and V16Z8

            - Z8 COMMAND supported
to FB S: 9.001
various controller DPT_Value_Temp

F16

StatusGO Z8 information as a Group Object LTE: NA

S: 21.001
DPT_StatusGen
B8

**Parameters**

Outside LTE zoning number for outside sensor 202.002
Sensor zone DPT_UcountValue8_Z
Zone U8Z8

Temp For offset correction of the internal 205.101
Corr sensor: DPT_TempHVACRel_Z
Value  - Z8 STATUS and V16Z8

            - Z8 COMMAND supported

Temp Value for COV condition with: 205.101
COV  - Z8  not supported DPT_TempHVACRel_Z
Condition V16Z8

Temp Upper alarm limit for generating 205.100
Alarm STATUS ‘Alarm’ with: DPT_TempHVACAbs_Z
Limit  - Z8 STATUS and V16Z8
Upper  - Z8 COMMAND supported

Temp Lower alarm limit for generating 205.100
Alarm STATUS ‘Alarm’ with: DPT_TempHVACAbs_Z
Limit  - Z8 STATUS and V16Z8
Lower  - Z8 COMMAND supported

Temp Time duration for retransimission of the 7.005
Heartbeat sensor value if no COV condition DPT_TimePeriodSec

occurred before U16

Temp Time duration for earliest retransmission 7.005
MinReptTime of the sensor value even if the COV DPT_TimePeriodSec

condition occurred before U16

[1)] Implementation of Properties using standard DPT see clause 1.3.2

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|Temp<br>Outside|Outside temperature sensor value with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>to FB<br>various controller|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>M <br>S:<br>GO<br>°C|
|StatusGO|Z8  information as a Group Object|LTE:<br>NA<br>S:<br>21.001<br>DPT_StatusGen<br>B8|LTE:<br>NA<br>S:<br>(GO)<br>Bitset as Z8|
|**Parameters**||||
|Outside<br>Sensor<br>Zone|LTE zoning number for outside sensor<br>zone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Temp<br>Corr<br>Value|For offset correction of the internal<br>sensor:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.101<br>1)<br>DPT_TempHVACRel_Z<br>V16Z8|O <br>0K|
|Temp<br>COV<br>Condition|Value for COV condition with:<br>- Z8 not supported|205.101<br>1)<br>DPT_TempHVACRel_Z<br>V16Z8|O <br>0,2 K|
|Temp<br>Alarm<br>Limit<br>Upper|Upper alarm limit for generating<br>STATUS ‘Alarm’ with:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.100<br>1)<br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs  °C|
|Temp<br>Alarm<br>Limit<br>Lower|Lower alarm limit for generating<br>STATUS ‘Alarm’ with:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.100<br>1)<br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs  °C|
|Temp<br>Heartbeat|Time duration for retransimission of the<br>sensor value if no COV condition<br>occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>900 s|
|Temp<br>MinReptTime|Time duration for earliest retransmission<br>of the sensor value even if the COV<br>condition occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>10 s|


-----

###### FB Profiles[ 1)]

**_Standard_**

**_Mode_**

**Features and options**

Output TempOutside {
Output TempOutside _M_ _GO_
COV-condition _M_ _M_
periodic transmission _M_ _M_
}
StatusGO _O_ _(GO)_

###### OTS LTE specific Properties

**Support**

**Parameter** OutsideSensorZone **M**

###### OTS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** TempCorrValue **O**

TempCOVCondition **O**

TempAlarmLimitUpper **O**

TempAlarmLimitLower **O**

TempHeartbeat **O**

TempMinRepTime **O**

1) Please refer to [08] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**FB profile 1**|
|Output TempOutside {|||
|Output TempOutside|_M _|_GO _|
|COV-condition|_M _|_M _|
|periodic transmission|_M _|_M _|
|}|||
|StatusGO|_O _|_(GO) _|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|OutsideSensorZone|**M **|
||||

|perties of Interface Objects (or memory mapped|Col2|DP)|
|---|---|---|
|||**Support**|
|**Parameter**|TempCorrValue|**O **|
||TempCOVCondition|**O **|
||TempAlarmLimitUpper|**O **|
||TempAlarmLimitLower|**O **|
||TempHeartbeat|**O **|
||TempMinRepTime|**O **|


-----

##### 3.2.6 Detailed specification of the Datapoints

###### 3.2.6.1 Output TempOutside Standard Mode:

DP Name: TempOutside Abbr.: --- Mandatory
FB Name: OTS Can be internal
**Description**
This Output contains the value of the outside temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 [1)] MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] COV, MinRepTime, Period (= Heartbeat): see parameter

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,21)|0,21)|0,21)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|


-----

###### LTE-Mode:

**FB:** **OTS** **LTE Server Output Name: TempOutside** Mandatory
Optional
**Description:**
This Output contains the value of the outside temperature as well as a STATUS information. The Output
may be overridden by means of the COMMAND.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV
Temperature Actual temperature value Full Range °C 0,2 [1) ]
STATUS For LTE-service InfoReport Bitset
and Property-Service
Response only

 - OutOfService Sensor out of service O true/false Bit 0 Y

 - Fault Sensor value is corrupted O true/false Bit 1 Y

 - Overridden Sensor is temporarily O true/false Bit 2 Y
overridden

 - InAlarm Sensor is in alarm O true/false Bit 3 Y

 - AlarmUnAck Acknowledgement of alarm O true/false Bit 4 Y
all other bits reserved NA Bit 5-7 Y
Sup. Range
COMMAND For Property-Service Write only enum

 - Override / Release Temporary override / release of sensor value O 1 / 2

 - Set / Reset OSV Set / reset of out of service O 3 / 4

 - AlarmAck Acknowledgement of alarm O 5

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-services (event):** COV MinRepTime: 10 [1)] s Heartbeat: 15 [1)]

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the Output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**

[1)] COV, MinRepTime, Heartbeat: see parameter

|FB: OTS|Col2|LTE Server Output Name: TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|**LTE Server Output Name: TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the outside temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>°C|<br>°C|<br>0,21)|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br>Sup.|<br>Sup.|<br>Sup.|<br>Range|||||
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>NA|<br>enum<br>1 / 2<br>3 / 4<br>5|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|1|1|1|1|1|1|1|1|1|1|
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|COV||MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|<br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|||||||||||||
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|


-----

###### 3.2.6.2 Output StatusGO LTE-Mode: NA

 Standard Mode:

DP Name: StatusGO Abbr.: --- Mandatory
FB Name: OTS Can be internal
**Description**
This Output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset cs
Bit 0 OutOfService O t/f
Bit 1 Fault O t/f
Bit 2 Overridden O t/f
Bit 3 InAlarm O t/f
Bit 4 AlarmUnAcknowledged O t/f
Bits 5...7 reserved NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] MinRepTime, Period (= Heartbeat): see parameter

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br> <br> <br>OTS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information||<br>Bitset|<br>Bitset||||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>  Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|||t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f||||||
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|


-----

###### 3.2.6.3 Parameter OutsideSensorZone

**FB:** **OTS** **Property Name (Server):** **OutsideSensorZone** Mandatory
Optional
**Description:**
Number of the outside sensor zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
Sensor Zone Number of the sensor zone 1...31
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0

 - all other bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
Zone = 0 (wildcard) NOT allowed
**Special Features:**
The device is not LTE communicating in this zone if zone is 'OutOfService'

###### 3.2.6.4 Parameter TempCorrValue

**FB:** **OTS** **Property Name (Server):** **TempCorrValue** Mandatory
Optional
**Description:**
Temperature value correction for sensor value.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature correction value Full Range K
STATUS Bitset

 - OutofService correction active / inactive O true/false Bit 0

 - all other bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - SetOSV & ResetOSV Set correction inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
|FB: OTS|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Sensor Zone|<br>Sensor Zone|<br>Sensor Zone|<br>Sensor Zone|<br>Number of the sensor zone|<br>Number of the sensor zone|<br>Number of the sensor zone|<br>Number of the sensor zone|<br>Number of the sensor zone|<br>Number of the sensor zone|<br>Number of the sensor zone||||<br>1...31|<br>1...31|<br>1...31|<br>1...31|<br>1...31||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard) NOT allowed|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|<br>The device is not LTE communicating in this zone if zone is'OutOfService'|

|FB: OTS|Col2|Property Name (Server): TempCorrValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>0|<br>0|<br>0|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|<br>correction active / inactive<br>not supported, fixed to '0'<br>    Set correction inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.5 Parameter TempCOVCondition

**FB:** **OTS** **Property Name (Server):** **TempCOVCondition** Mandatory
Optional
**Description:**
Delta temperature value for COV condition
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature COV value Full Range K
STATUS Bitset

 - all bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.2.6.6 Parameter TempAlarmLimitUpper

**FB:** **OTS** **Property Name (Server):** **TempAlarmLimitUpper** Mandatory
Optional
**Description:**
Upper temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature limit value Full Range °C
STATUS Bitset

 - OutofService limit active / inactive O true/false Bit 0

 - all other bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - SetOSV & ResetOSV Set limit inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
|FB: OTS|Col2|Property Name (Server): TempCOVCondition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>0,2|<br>0,2|<br>0,2|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: OTS|Col2|Property Name (Server): TempAlarmLimitUpper|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.7 Parameter TempAlarmLimitLower

**FB:** **OTS** **Property Name (Server):** **TempAlarmLimitLower** Mandatory
Optional
**Description:**
Lower temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature limit value Full Range °C
STATUS Bitset

 - OutofService limit active / inactive O true/false

 - all other bits not supported, fixed to '0' NA bool
COMMAND enum

 - NormalWrite M

 - SetOSV & ResetOSV Set limit inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.2.6.8 Parameter TempHeartbeat

**FB:** **OTS** **Property Name (Server):** **TempHeartbeat** Mandatory
Optional
**Description:**
The time duration for retransimission of the sensor value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) 0 = no heartbeat; heartbeats smaller than MinRepTime not applicable

|FB: OTS|Col2|Property Name (Server): TempAlarmLimitLower|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|<br>limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: OTS|Col2|Property Name (Server): TempHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value||<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>s|<br>900|<br>900|<br>900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|


-----

###### 3.2.6.9 Parameter TempMinRepTime

**FB:** **OTS** **Property Name (Server):** **TempMinRepTime**

**Description:**
Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID
Field Description
Time period Period for earliest retransmission of
sensor value

**Communication:**

**DP Address:** IO Type(ID): 320 (OTS)
**(in the server)** Start-Index: 1

**Property access:** Read only
**Protection** Read level  **Exception Handling:** Value after Power-up: Stored Value
--**Special Features:**
1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum

repetition time greater than Heartbeat not applicable

|FB: OTS|Col2|Property Name (Server): TempMinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Time period|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|||||<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>s|<br>10|<br>10|<br>10|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|


-----

#### 3.3 Room Temperature Sensor (RTS)

##### 3.3.1 Aims and objectives
###### The Functional Block ‘Room Temperature Sensor’ measures the room temperature and delivers the data to the bus / system.

 This Functional Block is used e.g. in a ‘Room Temperature Sensor Device’ or in a more complex device that has the room temperature sensor functionality.

##### 3.3.2 Functional specifications
###### The distribution of the room temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature:
 - The sensor value may be corrected by a parameter value.

 In the LTE-Mode the 'Room Temperature Sensor' supports the LTE zoning "Apartment . Room . SubZone".

 Optional features in LTE-Mode:
 - Faults in the sensor device may be detected and reported.
 - The sensor value may temporary be overridden by means of a tool for service purposes.    The ‘Overridden’ condition must be reported.
 - Alarm limits may be detected by the sensor and are reported.    The alarm may be acknowledged.
 - The sensor may be set / reset out of service by means of a tool for service purposes.

 Outputs

 • TempRoom This Output delivers the room temperature to the bus.

 • StatusGO This Output only is available in standard mode and contains the Z8 information of the Output TempRoom.

 Binding Group (LTE)

 • Apartment . Room . SubZone See Detailed specification of the Datapoints 3.3.6. For certain residential applications the 'SubZone' and eventually also the 'Room' are not needed. In this case these parameters have to be set fix to 1. Wildcard on apartment is NOT allowed.

 Parameters

 • TempCorrValue This parameter specifies the correction value for the sensor.

 • TempCOVCondition This parameter defines the delta temperature value at which the information spontaneously is transmitted.

 • TempAlarmLimitUpper This value can be used to create an alarm.

 • TempAlarmLimitLower This value can be used to create an alarm.

 • TempHeartbeat This parameter defines the time duration for periodical retransimission of the sensor value if no COV condition occurred before.

 • TempMinRepTime This parameter defines the time duration for earliest  retransmission of the sensor value even if the COV condition  occurred before.


-----

##### 3.3.3 Constraints
###### None.

##### 3.3.4 Functional Block diagram


M **IR**

StatusGO
**(GO)**


-----

##### 3.3.5 Datapoint description
###### Overview

**Datapoints** **Description / Remarks** **Datapoint Type**

**Outputs**

Temp Room temperature sensor value with: LTE: 205.100
Room  - COV and RepPer DPT_TempHVACAbs_Z

             - Z8 STATUS and V16Z8

            - Z8 COMMAND supported
to FB S: 9.001
various controller DPT_Value_Temp

F16

StatusGO Z8 information as a Group Object LTE: NA

S: 21.001
DPT_StatusGen
B8

**Parameters**

Apartment LTE zoning number for 202.002
Apartment DPT_UcountValue8_Z

U8Z8

Room LTE zoning number for 202.002
Room DPT_UcountValue8_Z

U8Z8

SubZone LTE zoning number for 202.002
SubZone DPT_UcountValue8_Z

U8Z8

Temp For offset correction of the internal 205.101
Corr sensor: DPT_TempHVACRel_Z
Value  - Z8 STATUS and V16Z8

            - Z8 COMMAND supported

Temp Value for COV condition with: 205.101
COV  - Z8  not supported DPT_TempHVACRel_Z
Condition V16Z8

Temp Upper alarm limit for generating 205.100
Alarm STATUS ‘Alarm’ with: DPT_TempHVACAbs_Z
Limit  - Z8 STATUS and V16Z8
Upper  - Z8 COMMAND supported

Temp Lower alarm limit for generating 205.100
Alarm STATUS ‘Alarm’ with: DPT_TempHVACAbs_Z
Limit  - Z8 STATUS and V16Z8
Lower  - Z8 COMMAND supported

Temp Time duration for retransimission of the 7.005
Heartbeat sensor value if no COV condition DPT_TimePeriodSec

occurred before U16

Temp Time duration for earliest retransmission 7.005
MinReptTime of the sensor value even if the COV DPT_TimePeriodSec

condition occurred before U16

1) Implementation of Properties using standard DPT see clause 1.3.2

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|Temp<br>Room|Room temperature sensor value with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>to FB<br>various controller|LTE: 205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>M <br>S:<br>GO<br>°C|
|StatusGO|Z8  information as a Group Object|LTE:<br>NA<br>S:<br>21.001<br>DPT_StatusGen<br>B8|LTE:<br>NA<br>S:<br>(GO)<br>Bitset as Z8|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>(see functional<br> specifications 3.3.2)<br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>(see functional<br> specifications 3.3.2)<br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>(see functional<br> specifications 3.3.2)<br>1|
|Temp<br>Corr<br>Value|For offset correction of the internal<br>sensor:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.101<br>1)<br>DPT_TempHVACRel_Z<br>V16Z8|O <br>0K|
|Temp<br>COV<br>Condition|Value for COV condition with:<br>- Z8 not supported|205.101<br>1)<br>DPT_TempHVACRel_Z<br>V16Z8|O <br>0,2 K|
|Temp<br>Alarm<br>Limit<br>Upper|Upper alarm limit for generating<br>STATUS ‘Alarm’ with:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.100<br>1)<br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs  °C|
|Temp<br>Alarm<br>Limit<br>Lower|Lower alarm limit for generating<br>STATUS ‘Alarm’ with:<br>- Z8  STATUS and<br>- Z8  COMMAND supported|205.100<br>1)<br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs  °C|
|Temp<br>Heartbeat|Time duration for retransimission of the<br>sensor value if no COV condition<br>occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>900 s|
|Temp<br>MinReptTime|Time duration for earliest retransmission<br>of the sensor value even if the COV<br>condition occurred before|7.005<br>DPT_TimePeriodSec<br>U16|O <br>10 s|


-----

###### FB Profiles [ 2)]

**_Standard_**

**_Mode_**

**Features and options**

Output TempRoom {
Output TempRoom _M_ _GO_
COV-condition _M_ _M_
periodic transmission _M_ _M_
}
StatusGO _O_ _(GO)_

###### RTS LTE specific Properties

**Support**

**Parameter** Apartment **M [*)]**

Room **M [*)]**

SubZone **M [*)]**

###### *[)] See functional specifications in clause 3.3.2.

2) Please refer to [08] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**FB profile 1**|
|Output TempRoom {|||
|Output TempRoom|_M _|_GO _|
|COV-condition|_M _|_M _|
|periodic transmission|_M _|_M _|
|}|||
|StatusGO|_O _|_(GO) _|

|roperties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M *) **|
||Room|**M *) **|
||SubZone|**M *) **|


-----

###### RTS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** TempCorrValue **O**

TempCOVCondition **O**

TempAlarmLimitUpper **O**

TempAlarmLimitLower **O**

TempHeartbeat **O**

TempMinRepTime **O**

##### 3.3.6 Detailed specification of the Datapoints

###### 3.3.6.1 Output TempRoom Standard Mode:

DP Name: TempRoom Abbr.: --- Mandatory
FB Name: RTS Can be internal
**Description**
This Output contains the value of the room temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 [1)] MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] COV, MinRepTime, Period (= Heartbeat): see parameter

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempCorrValue|**O **|
||TempCOVCondition|**O **|
||TempAlarmLimitUpper|**O **|
||TempAlarmLimitLower|**O **|
||TempHeartbeat|**O **|
||TempMinRepTime|**O **|

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,21)|0,21)|0,21)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|ave:|ave:|ave:|ave:||||||||||||||||||||||||||||||
||Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|alue:|alue:|alue:|alue:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||<br>|<br>|<br>|<br>|<br>|||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
||T|T|T|T|T|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  COV, MinRepTime, Period (= Heartbeat): see parameter|


-----

###### LTE-Mode:

**FB:** **RTS** **LTE Server Output Name: TempRoom** Mandatory
Optional
**Description:**
This Output contains the value of the room temperature as well as a STATUS information. The Output
may be overridden by means of the COMMAND.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature Actual temperature value Full Range °C 0,2 [1) ] cs
STATUS For LTE-service InfoReport Bitset
and Property-Service
Response only

 - OutOfService Sensor out of service O true/false Bit 0 Y false

 - Fault Sensor value is corrupted O true/false Bit 1 Y false

 - Overridden Sensor is temporarily O true/false Bit 2 Y false
overridden

 - InAlarm Sensor is in alarm O true/false Bit 3 Y false

 - AlarmUnAck Acknowledgement of alarm O true/false Bit 4 Y false
all other bits reserved NA Bit 5-7 Y false
Sup. Range
COMMAND For Property-Service Write only enum

 - Override / Release Temporary override / release of sensor value O 1 / 2

 - Set / Reset OSV Set / reset of out of service O 3 / 4

 - AlarmAck Acknowledgement of alarm O 5

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 321 (RTS) Property ID: 51
**LTE-services (event):** COV MinRepTime: 10 [1)] s Heartbeat: 15 [1)]

InfoReport Output per default communicating

Binding Group Wildcard allowed [2)]

(LTE Read-Response Tx Prio: High Normal Low
polling of the Output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

[2)] Wildcard on apartment is NOT allowed
**Special Features:**

[1)] COV, MinRepTime, Heartbeat: see parameter

|FB: RTS|Col2|LTE Server Output Name: TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|**LTE Server Output Name: TempRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|<br>This Output contains the value of the room temperature as well as a STATUS information. The Output<br>may be overridden by means of the COMMAND.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>°C|<br>°C|<br>0,21)|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>all other bits|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-service InfoReport<br>and Property-Service<br>Response only<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily<br>overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false|
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br>Sup.|<br>Sup.|<br>Sup.|<br>Range|||||
|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br>COMMAND<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br> <br>For Property-Service Write only<br>Temporary override / release of sensor value<br>Set / reset of out of service<br>Acknowledgement of alarm|<br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>NA|<br>enum<br>1 / 2<br>3 / 4<br>5|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|COV||MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|MinRepTime:<br>101) s<br>Heartbeat: 151) min|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|<br>  <br>Binding Group Wildcard allowed2)|
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||
|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br>**LTE-services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the Output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|<br> <br> 2)  Wildcard on apartment is NOT allowed|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|<br> 1)  COV, MinRepTime, Heartbeat: see parameter|


-----

###### 3.3.6.2 Output StatusGO LTE-Mode: NA

 Standard Mode:

DP Name: StatusGO Abbr.: --- Mandatory
FB Name: RTS Can be internal
**Description**
This Output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset
OutOfService (sensor is out of service) O Bit 0 t/f false
Fault (sensor value is corrupted) O Bit 1 t/f false
Overridden (sensor value is overridden) O Bit 2 t/f false
InAlarm (sensor is in alarm) O Bit 3 t/f false
AlarmUnAcknowledged O Bit 4 t/f false
reserved NA Bit 5-7 false
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] MinRepTime, Period (= Heartbeat): see parameter

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br> <br> <br>RTS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information|<br>Z8 Status information||<br>Bitset|<br>Bitset|||||||||
||||<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|<br>OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|
|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|<br> <br>  <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|<br> <br>  <br>15 min  (recommended value)1)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|<br> 1)  MinRepTime, Period (= Heartbeat): see parameter|


-----

###### 3.3.6.3 Parameter Apartment

**FB:** **RTS** **Property Name (Server):** **Apartment** Mandatory
Optional
**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
Zone Number of the apartment zone
NA 0
M 1...126
STATUS Bitset
 - OutofService zone active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set zone inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
Zone = 0 (wildcard): NOT allowed
**Special Features:**
The device is not LTE communicating in this zone if zone is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.3.6.4 Parameter Room

**FB:** **RTS** **Property Name (Server):** **Room** Mandatory [*)]  Optional
**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
Zone Number of the room zone (0) 1...63
STATUS Bitset
 - OutofService zone active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set zone inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if zone is 'OutOfService'
'OutOfService' is taken over from Apartment
###### *[)] See functional specifications in clause 3.3.2.

|FB: RTS|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>NA<br>M|<br>NA<br>M|<br>NA<br>M|<br>0 <br>1...126|<br>0 <br>1...126|<br>0 <br>1...126|<br>0 <br>1...126|<br>0 <br>1...126||<br>1|<br>1|<br>1|
|STATUS<br>   - OutofService<br> - all other bits|STATUS<br>   - OutofService<br> - all other bits|STATUS<br>   - OutofService<br> - all other bits|STATUS<br>   - OutofService<br> - all other bits|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|zone active / inactive<br>not supported, fixed to'0'|<br>O <br>NA|<br>O <br>NA|<br>O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|Bitset<br>Bit 0|false<br>false|false<br>false|false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|<br>  <br> <br> <br>Zone= 0 (wildcard): NOT allowed|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: RTS|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|*) Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|||<br>1|<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|O <br>NA|O <br>NA|O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|Bitset<br>Bit 0|Bitset<br>Bit 0|<br>false<br>false|<br>false<br>false|<br>false<br>false|<br>false<br>false|<br>false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.3.6.5 Parameter SubZone

**FB:** **RTS** **Property Name (Server):** **SubZone** Mandatory
Optional
**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit
Zone Number of the SubZone (0) 1...15
STATUS Bitset
 - OutofService zone active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set zone inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if zone is 'OutOfService'
'OutOfService' is taken over from Apartment
###### *[)] See functional specifications in clause 3.3.2.

 3.3.6.6 Parameter TempCorrValue

**FB:** **RTS** **Property Name (Server):** **TempCorrValue** Mandatory
Optional
**Description:**
Temperature value correction for sensor value.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature correction value Full Range K
STATUS Bitset
 - OutofService correction active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set correction inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
|FB: RTS|Col2|Property Name (Server): SubZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|*)|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|<br>zone active / inactive<br>not supported, fixed to'0'|O <br>NA|O <br>NA|O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|Bitset<br>Bit 0|<br>false<br>false|<br>false<br>false|<br>false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>Set zone inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: RTS|Col2|Property Name (Server): TempCorrValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|**Property Name (Server): **<br>**TempCorrValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|<br>Temperature value correction for sensor value.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value|<br>Temperature correction value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>0|<br>0|<br>0|
|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|<br>correction active / inactive<br>not supported, fixed to'0'|O <br>NA|O <br>NA|O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>Bitset<br>Bit 0|<br>false<br>false|<br>false<br>false|<br>false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>Set correction inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.7 Parameter TempCOVCondition

**FB:** **RTS** **Property Name (Server):** **TempCOVCondition** Mandatory
Optional
**Description:**
Delta temperature value for COV condition
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature COV value Full Range K
STATUS Bitset
 - all bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.3.6.8 Parameter TempAlarmLimitUpper

**FB:** **RTS** **Property Name (Server):** **TempAlarmLimitUpper** Mandatory
Optional
**Description:**
Upper temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature limit value Full Range °C
STATUS Bitset
 - OutofService limit active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set limit inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
|FB: RTS|Col2|Property Name (Server): TempCOVCondition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>0,2|<br>0,2|<br>0,2|
|<br>STATUS<br> - all bits|<br>STATUS<br> - all bits|<br>STATUS<br> - all bits|<br>STATUS<br> - all bits|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|<br>not supported, fixed to'0'|NA|NA|NA||||||<br>Bitset|<br>false|<br>false|<br>false|
|<br>COMMAND<br>   - NormalWrite<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br> - all other commands|<br>    not supported|<br>    not supported|<br>    not supported|<br>    not supported|<br>    not supported|<br>    not supported|<br>    not supported|<br>M <br>NA|<br>M <br>NA|<br>M <br>NA|enum<br>0|enum<br>0|enum<br>0|enum<br>0|enum<br>0||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: RTS|Col2|Property Name (Server): TempAlarmLimitUpper|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|**Property Name (Server): **<br>**TempAlarmLimitUpper**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|<br>Upper temperature value for alarm.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|O <br>NA|O <br>NA|O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>Bitset<br>Bit 0|<br>false<br>false|<br>false<br>false|<br>false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.9 Parameter TempAlarmLimitLower

**FB:** **RTS** **Property Name (Server):** **TempAlarmLimitLower** Mandatory
Optional
**Description:**
Lower temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature limit value Full Range °C
STATUS Bitset
 - OutofService limit active / inactive O true/false Bit 0
 - all other bits not supported, fixed to '0' NA
COMMAND enum
 - NormalWrite M 0
 - SetOSV & Set limit inactive / active O 3 / 4
ResetOSV

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.3.6.10 Parameter TempHeartbeat

**FB:** **RTS** **Property Name (Server):** **TempHeartbeat** Mandatory
Optional
**Description:**
The time duration for retransimission of the sensor value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) 0 = no heartbeat; heartbeats smaller than MinRepTime not applicable

|FB: RTS|Col2|Property Name (Server): TempAlarmLimitLower|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|**Property Name (Server): **<br>**TempAlarmLimitLower**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|<br>Lower temperature value for alarm.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value|<br>Temperature limit value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>STATUS<br>   - OutofService<br> - all other bits|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|<br>limit active / inactive<br>not supported, fixed to'0'|O <br>NA|O <br>NA|O <br>NA|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>true/false|<br>Bitset<br>Bit 0|<br>false<br>false|<br>false<br>false|<br>false<br>false|
|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>COMMAND<br>   - NormalWrite<br>   - SetOSV &<br>     ResetOSV<br> - all other commands|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>Set limit inactive / active<br>    not supported|<br>M <br>O <br>NA|<br>M <br>O <br>NA|<br>M <br>O <br>NA|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4|enum<br>0 <br>3 / 4||<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: RTS|Col2|Property Name (Server): TempHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value|<br>Period for latest retransmission of<br>sensor value||<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>[0, MinRepTime ... 65535]1)|<br>s|<br>900|<br>900|<br>900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|


-----

###### 3.3.6.11 Parameter TempMinRepTime

**FB:** **RTS** **Property Name (Server):** **TempMinRepTime**

**Description:**
Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID
Field Description
Time period Period for earliest retransmission of
sensor value

**Communication:**

**DP Address:** IO Type(ID): 321 (RTS)
**(in the server)** Start-Index: 1

**Property access:** Read only
**Protection** Read level  **Exception Handling:** Value after Power-up: Stored Value
--**Special Features:**
1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum

repetition time greater than Heartbeat not applicable

|FB: RTS|Col2|Property Name (Server): TempMinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Time period|<br>Time period|<br>Time period|<br>Time period|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|<br>Period for earliest retransmission of<br>sensor value|||||<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>[0 ... Heartbeat]1)|<br>s|<br>10|<br>10|<br>10|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
