# Application Descriptions

## HVAC General Functional Blocks

 HVAC HMI Functional Blocks

###### Summary

 This Approved Standard is a part of the HVAC Application Interworking Standard for HVAC applications. This Chapter describes the HMI (Human Machine Interface) Functional Blocks.

 Version 02.05.03 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

v2.3 AS 2006.07.31 Publication of the Approved Standard.
v2.4 AS 2008.09.09 AN106 "Phasing out TP0" integrated.

AN107 "Phasing out LT-R" integrated.
AN108 "Phasing out LT-S" integrated.
AN109 "Phasing out PL132" integrated.
AN110 "Phasing out A-Mode" integrated.
V2.4 AS 2009.05.06 Editorial update in view of publication in the KNX Specifications v2.0.
V2.5 Draft 2013.10.07   - Parameters TempRoomSetpUserOffsetMin,
TempRoomSetpUserOffsetMax, TempRoomSetpUserAbsMin and
TempRoomSetpUserAbsMax added to FB UHRS.

             - Parameters AQSetpUserMax and AQSetpUserMin added to FB UAQSS.

###### • Parameters HumRelSetpUserMax and HumRelSetpUserMin added to FB
URHSS.

###### • TempRoomSetpUserOffsetEff, TempRoomSetpAbsEff, ComfortProlongEff

added to FB UHD

###### • Editorial
V.2.5.01 2013.10.14   - Integration of feedback from WGI meeting
Draft   - FB UFS: table “Interworking of devices with different number of steps”

updated

                - Editorial
02.05.02 2013.10.29   - Editorial updates for the publication of KNX Specifications 2.1.
02.05.03 2022.02.24   - Preparation for inclusion in the KNX Specifications v3.0.

State changed to “Approved Standard”.

###### Copies with the same version number but a newer save date contain small corrections without impact on the content.

#### References

[01] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[02] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[03] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[04] Chapter 7/10/4 “HVAC Common Functional Blocks”

[05] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[06] Chapter 7/10/9 “Property Identifiers”

[07] Part 7/11 “Hot Water Heating - Introduction”

[08] Part 7/12 “Direct Electric Heating”

[09] Part 7/13 “Terminal Unit Functional Blocks”

[10] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[11] Part 10/1 “Logical Tag Extended”

[12] Chapter 3/7/2 “Datapoint Types”

[13] Chapter 7/10/10 HVAC Interface Object Type Identifier”

Filename: 07_10_02 HVAC FB HMI v02.05.03 AS.docx
Version: 02.05.03
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 134

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 134

|Version|Date|Modifications|
|---|---|---|
|v2.3 AS|2006.07.31|Publication of the Approved Standard.|
|v2.4 AS|2008.09.09|AN106 "Phasing out TP0" integrated. <br>AN107 "Phasing out LT-R" integrated. <br>AN108 "Phasing out LT-S" integrated. <br>AN109 "Phasing out PL132" integrated. <br>AN110"Phasing out A-Mode" integrated.|
|V2.4 AS|2009.05.06|Editorial update in view of publication in the KNX Specifications v2.0.|
|V2.5 Draft|2013.10.07|• Parameters TempRoomSetpUserOffsetMin,<br>TempRoomSetpUserOffsetMax, TempRoomSetpUserAbsMin and<br>TempRoomSetpUserAbsMax added to FB UHRS. <br>• Parameters AQSetpUserMax and AQSetpUserMin added to FB UAQSS.<br>• Parameters HumRelSetpUserMax and HumRelSetpUserMin added to FB<br>URHSS. <br>~~• TempRoomSetpUserOffsetEff, TempRoomSetpAbsEff, ComfortProlongEff~~ <br>~~added to FB UHD ~~<br>• Editorial|
|V.2.5.01<br>Draft|2013.10.14|<br>• Integration of feedback from WGI meeting<br>• FB UFS: table “Interworking of devices with different number of steps”<br>updated<br>• Editorial|
|02.05.02|2013.10.29|• Editorial updates for the publication of KNX Specifications 2.1.|
|02.05.03|2022.02.24|• Preparation for inclusion in the KNX Specifications v3.0.<br>State changed to“Approved Standard”.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 5 1.1 Scope .............................................................................................................................. 5 1.2 Objectives ....................................................................................................................... 5 1.3 Dependence on Configuration Modes ............................................................................ 6 1.3.1 Runtime Interworking ......................................................................................... 6 1.3.2 Parameters and Diagnostic Data ......................................................................... 7 1.4 Glossary .......................................................................................................................... 8 1.5 Abbreviations ................................................................................................................. 9

 2 Formal Matters .................................................................................................................... 11 2.1 Introduction to Functional Block.................................................................................. 11 2.2 Description of Functional Block .................................................................................. 11 2.2.1 Aims and objectives .......................................................................................... 11 2.2.2 Functional specifications .................................................................................. 11 2.2.3 Constraints ........................................................................................................ 11 2.2.4 Functional Block diagram ................................................................................ 11 2.2.5 Datapoint Description ....................................................................................... 13

 3 HMI Functional Blocks ....................................................................................................... 15 3.1 Introduction to HMI Functional Blocks ....................................................................... 15 3.2 User HVAC Room Settings (UHRS) ........................................................................... 16 3.2.1 Aims and objectives .......................................................................................... 16 3.2.2 Functional specifications .................................................................................. 16 3.2.3 Constraints ........................................................................................................ 17 3.2.4 Functional Block diagram ................................................................................ 18 3.2.5 Datapoint Description ....................................................................................... 19 3.2.6 Detailed Specification of the Datapoints .......................................................... 21 3.3 User HVAC Display (UHD) ........................................................................................ 36 3.3.1 Aims and objectives .......................................................................................... 36 3.3.2 Functional specifications .................................................................................. 36 3.3.3 Constraints ........................................................................................................ 37 3.3.4 Functional Block diagram ................................................................................ 37 3.3.5 Datapoint Description ....................................................................................... 38 3.3.6 Detailed Specification of the Datapoints .......................................................... 41 3.4 User Presence Switch (UPS) ........................................................................................ 61 3.4.1 Aims and objectives .......................................................................................... 61 3.4.2 Functional specification .................................................................................... 61 3.4.3 Constraints ........................................................................................................ 61 3.4.4 Functional Block diagram ................................................................................ 61 3.4.5 Datapoints description ...................................................................................... 62 3.4.6 Detailed Specification of the Datapoints .......................................................... 63 3.5 User Fan Speed Setting (UFS) ..................................................................................... 67 3.5.1 Aims and objectives .......................................................................................... 67 3.5.2 Functional specifications .................................................................................. 67 3.5.3 Constraints ........................................................................................................ 68 3.5.4 Functional Block diagram ................................................................................ 70 3.5.5 Datapoints description ...................................................................................... 71 3.5.6 Detailed Specification of the Datapoints .......................................................... 73 3.6 User Air Quality Setpoint Setting (UAQSS) ............................................................... 84 3.6.1 Aims and objectives .......................................................................................... 84

© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 134


-----

###### 3.6.2 Functional specification .................................................................................... 84 3.6.3 Constraints ........................................................................................................ 84 3.6.4 Functional Block diagram ................................................................................. 85 3.6.5 Datapoints description ...................................................................................... 86 3.6.6 Detailed Specification of the Datapoints .......................................................... 88 3.7 User Relative Humidity Setpoint Setting (URHSS) ................................................... 100 3.7.1 Aims and objectives ........................................................................................ 100 3.7.2 Functional specification .................................................................................. 100 3.7.3 Constraints ...................................................................................................... 100 3.7.4 Functional Block diagram ............................................................................... 101 3.7.5 Datapoints description .................................................................................... 101 3.7.6 Detailed Specification of the Datapoints ........................................................ 103 3.8 User Enable Alternative Room Temperature Setpoint (UEARTS) ........................... 115 3.8.1 Aims and objectives ........................................................................................ 115 3.8.2 Functional specification .................................................................................. 115 3.8.3 Constraints ...................................................................................................... 115 3.8.4 Functional Block diagram ............................................................................... 115 3.8.5 Datapoints description .................................................................................... 116 3.8.6 Detailed Specification of the Datapoints ........................................................ 117 3.9 Room Temperature Setpoint Absolute Setting (RTSA) ............................................ 123 3.9.1 Aims and objectives ........................................................................................ 123 3.9.2 Functional specification .................................................................................. 123 3.9.3 Constraints ...................................................................................................... 123 3.9.4 Functional Block diagram ............................................................................... 123 3.9.5 Datapoints description .................................................................................... 124 3.9.6 Detailed Specification of the Datapoints ........................................................ 125 3.10 User Change Over Setting (UCOS) ........................................................................... 129
 3.10.1 Aims and objectives ........................................................................................ 129 3.10.2 Functional specifications ................................................................................ 129 3.10.3 Constraints ...................................................................................................... 129 3.10.4 Functional Block diagram ............................................................................... 129 3.10.5 Datapoint Description ..................................................................................... 130 3.10.6 Detailed Specification of the Datapoints ........................................................ 131

© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 134


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. It contains the Specification of the Sensor Functional Blocks used for HVAC applications.

 Other general purpose Functional Blocks used for HVAC applications such as 'HVAC HMI' [02], 'HVAC Actuators' [03], 'HVAC Common Functions' [04] and 'HVAC Schedulers' [05] are described in separate documents.

 Functional Block specification for the applications 'Hot Water Heating' (HWH) [07], 'Direct Electric Heating' (DEH) [08], 'Terminal Units' (TU) [09] and 'Ventilation & Air Conditioning' (VAC) [10] are described in separate documents.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC Sensor products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [11] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of functional blocks, i.e. black-box description of functional blocks including data-interface and relationship to other functional blocks.

 Every functional block may be part of a complex device (e.g. a heating controller) containing more than one functional block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a functional block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC Sensor Specification such as data encoding and Datapoint Types, object address tables, group address tables etc. are not part of this document. 

© C i h 2001 2022 A i i A li i i i 02 0 03 f 134


-----

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
 • for a complete implementation of the Functional Blocks in LTE mode
 • for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

##### 1.3.1 Runtime Interworking
###### Configuration Mode dependent (S-Mode, Ctrl-Mode, PB-Mode implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.

 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** O

**Outputs** Outp1 **NA** NA NA M

       - Outp1-1 **GOb** GO GO NA

       - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **|||O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:
 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
 • Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode and PB-Mode.
 • In case of Memory Mapped datapoints the DPT may be manufacturer specific
 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller ressources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)   IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type.
**Simple IOT mapping rule:** **IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10000d**
###### (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVAC-LTE.]

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**
IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT if HVAC-LTE => mapped standard => mapped standard

specific*) DPT, e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended)  DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [12].

© C i h 2001 2022 A i i A li i i i 02 0 03 f 134

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Glossary
###### This glossary only contains a few positions, which might be misunderstood.

 Term Description

 Supervisor Supervisor stands for building management station, programme unit or similar installations, which normally are computer based.

© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 134


-----

#### 1.5 Abbreviations
###### Functional Blocks:

 Sensors [01], HMI [02], Actuators [03], Common Controller Functions [04]

 Abbreviation [Doc] Description

 FSA 3 Fan Speed Actuator OAQS 1 Outside Air Quality Sensor ORHS 1 Outside Relative Humidity Sensor OTS 1 Outside Temperature Sensor RAQS 1 Room Air Quality Sensor RRHS 1 Room Relative Humidity Sensor RSMHD 4 Room Setpoint Manager HVAC Mode Driven RSMTD 4 Room Setpoint Manager Temperature Driven RTS 1 Room Temperature Sensor RTSA 2 Room Temperature Setpoint Absolute Setting UAQSS 2 User Air Quality Setpoint Setting UCOS 2 User Change Over Setting UEARTS 2 User Enable Alternative Room Temperature Setpoint UFS 2 User Fan Speed Setting UHD 2 User HVAC Display UHRS 2 User HVAC Room Settings UPS 2 User Presence Switch URHSS 2 User Relative Humidity Setpoint Setting
 Terminal Units (TU) [09] as far as relevant in this document
 Abbreviation Description

 General

 Abbreviation Description

 cs Company Specific GO Group Object mandatory (GO) Group Object optional M Mandatory NA Not Allowed / Not Applicable O Optional S Has to be implemented in Standard Mode,  if implemented in LTE-Mode

 HVAC Heating Ventilation Air Conditioning LTE Logical Tag Extended

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 134


-----

###### IR LTE-Service InfoReport W LTE-Service Write

 DEH LTE-Service InfoReport DHW LTE-Service Write TU Terminal Unit VAC Ventilation and Air Conditioning

© C i h 2001 2022 A i i A li i i i 02 0 03 10 f 134


-----

### 2 Formal Matters

#### 2.1 Introduction to Functional Block
###### The functional blocks are described in a standard way as described below.

 Every functional block may be part of a complex device (e.g. a controller) containing more than one functional block.

 A functional block never can be split. Although not all inputs, outputs etc. are mandatory. The optional inputs, outputs do not have to be realised.

#### 2.2 Description of Functional Block

##### 2.2.1 Aims and objectives
###### This chapter shall give a overview of the functionality of the functional block, as well as eventually information about interworking with other functional blocks.

##### 2.2.2 Functional specifications
###### This chapter gives detailed information about the Inputs, the Outputs, the Parameters, the Diagnostic Data, the Alarms and the Hardwired I/O’s.

##### 2.2.3 Constraints
###### Constraints for the use of the functional block as well as for the use of Inputs, Outputs, Parameters, Diagnostic Data, Alarms etc. are described here.

##### 2.2.4 Functional Block diagram
###### On top of the functional block the name and it's abbreviation is marked.

 Then the Inputs / Outputs are following.

 The Inputs / Outputs are grouped in Binding Groups, according to LTE (Logical Tag Extended).

 Mandatory Inputs / Outputs have a grey arrow with the letter M. They also have to be available in the System Mode. Optional Inputs / Outputs have a white arrow. Some of these Inputs / Outputs, in case of being implemented, also have to be available in the System Mode. These Inputs / Outputs have a white arrow with the letter S.

 Some of the Inputs / Outputs only make sense in combination, others may be used either / or. Such Inputs / Outputs are grouped with numbers.

 At the bottom there are three fields:

 On the left-hand side we find the Hardwired Inputs / Outputs, the mandatory ones in a grey field, the optional ones in a white field. On the right-hand side there is a field for the Parameters and the Diagnostic Data used in the functional block (mandatory in grey, optional in white). On the right-hand side at the bottom there is the field for the Alarms, generated in the functional block (for use in the functional block Alarm Source).

© C i h 2001 2022 A i i A li i i i 02 0 03 11 f 134


-----

**IR**

**IR**

**IR**

**IR**

**IR**

**W**

|Name of the Datapoint|Col2|Col3|Col4|
|---|---|---|---|
|Name of the Datapoint||||
|Name of the Datapoint||||
|Name of the Datapoint||||


**IR**

**W**

**IR**

**W**

|Name of the Functional Block (Abbreviation)|Col2|
|---|---|
|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>-|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Alarms:<br>-|


© C i h 2001 2022 A i i A li i i i 02 0 03 12 f 134


-----

##### 2.2.5 Datapoint Description

###### 2.2.5.1 Overview

**ID** **Datapoints** **Description / Remarks** **Data Point Type** **Additional Information**

**Inputs**

Name of the Data- Descriptions, remarks if necessary Name of the Datapoint Type
Point and/or coding

LTE:
DPT_TempHVACAbs_Z
V16Z8

S:
DPT_Value_Temp
###### F16

M = mandatory, with
system mode
M1/M2 = alternative
mandatory

O = optional, system
mode optional

S = optional, but if
implemented, then with
system mode

1,2 the numbers
represent alternative
packages

Unit of the Datapoint
Value
Default Value

Range indications

**Outputs**

Name of the Data- see above see above see above
Point

**Parameters**

Name of the see above see above see above
Parameter

**Diagnostic Data**

Name of the see above see above see above
Diagnostic Data

**ID** **Alarm** **Description / Remarks** **Error** **Additional Information**
**Code** **Prio**

Name of the Alarm Descriptions, remarks if necessary Code of the Priority of Additional Information
Alarm the Alarm

###### Detailed Specification of the Datapoints

 Detailed description of the Datapoints is given in a separate document [12].

© C i h 2001 2022 A i i A li i i i 02 0 03 13 f 134

|ID|Datapoints|Description / Remarks|Data Point Type|Additional Information|
|---|---|---|---|---|
||**Inputs**||||
||Name of the Data-<br>Point|Descriptions, remarks if necessary|Name of the Datapoint Type<br>and/or coding<br>LTE:<br>DPT_TempHVACAbs_Z <br>V16Z8 <br>S: <br>DPT_Value_Temp<br>F16||
|||||M = mandatory, with<br>system mode<br>M1/M2 = alternative<br>mandatory<br>O = optional, system<br>mode optional<br>S =<br>optional, but if<br>implemented, then  with<br>system mode<br>1,2<br>the numbers<br>represent alternative<br>packages|
|||||Unit of the Datapoint<br>Value<br>Default Value|
|||||Range indications|
||**Outputs**||||
||Name of the Data-<br>Point|see above|see above|see above|
||**Parameters**||||
||Name of the<br>Parameter|see above|see above|see above|
||**Diagnostic Data**||||
||Name of the<br>Diagnostic Data|see above|see above|see above|

|ID|Alarm|Description / Remarks|Error<br>Code Prio|Col5|Additional Information|
|---|---|---|---|---|---|
||Name of the Alarm|Descriptions, remarks if necessary|Code of the<br>Alarm|Priority of<br>the Alarm|Additional Information|


-----

###### Notations:

 Symbol Field A Character A[n] Character String with Length n B Boolean / Bit set C Control E Exponent F Float (with ME) M Mantisse N eNumeration S Sign U Unsigned value V 2's Complement signed value Z8 Standardised Status/Command B(8)
 Example:

Format: 3 octet; V16Z8

###### 3 MSB 2 LSB 1 Temperature Temperature  Standard
 Status/Comm.

 VVVVVVVV VVVVVVVV ZZZZZZZZ 

 V16 Z8

Encoding: See below

Octets are transmitted from left to right, i.e. octet 1 is transmitted last.

###### Standard Status/Command Information

 Some of the Datapoints are combined with Standard Status/Command Information. For further information see [12].

© C i h 2001 2022 A i i A li i i i 02 0 03 14 f 134

|Symbol|Field|
|---|---|
|A|Character|
|A[n]|Character String with Length n|
|B|Boolean / Bit set|
|C|Control|
|E|Exponent|
|F|Float(with ME)|
|M|Mantisse|
|N|eNumeration|
|S|Sign|
|U|Unsigned value|
|V|2's Complement signed value|
|Z8|Standardised Status/Command B(8)|

|Format:<br>Encoding:|3 octet; V Z<br>16 8<br>3 MSB 2 LSB 1<br>Temperature Temperature Standard<br>Status/Comm.<br>VVVVVVVV VVVVVVVV ZZZZZZZZ<br>V Z<br>16 8<br>See below|
|---|---|


-----

### 3 HMI Functional Blocks

#### 3.1 Introduction to HMI Functional Blocks
###### This document contains the HMI functional blocks.

 The blocks are deliberately kept small in order to keep transparency.

 It is possible to combine more than one functional block in a device.


**Apartment . Room . SubZone**

Sensor

HMI


Actuator

|RSM|Col2|Controller|
|---|---|---|
||||
||||


© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 134


-----

#### 3.2 User HVAC Room Settings (UHRS)

##### 3.2.1 Aims and objectives
###### The functional block ‘User HVAC Room Settings’ provides the system with the following settings:
 - absolute user temperature setpoint (°C)
 - relative user temperature setpoint (K)
 - comfort prolongation
 - comfort pushbutton
 - HVAC mode

 The selection out of these functions is company specific (cs).

 This functional block is used e.g. in a ‘Room Device’ or in a more complex device which has one or some of these functions. It may be combined with the functional block 'User HVAC Display' which indicates the corresponding information.

##### 3.2.2 Functional specifications
###### The distribution of the setpoint information in the system is event-driven  (COV-condition, change of value) and in addition repeated periodically.

 The 'User HVAC Room Settings' supports the LTE zoning  "Apartment . Room . SubZone".

 Outputs

 • TempRoomSetpUserAbs This is the absolute room temperature setpoint [°C] given by the HMI.

 • TempRoomSetpUserOffset This is the room temperature setpoint offset [K] given by the HMI.

 Normally only one of the two user setpoint functions is realised in a device.

 • ComfortProlongUser This trigger information creates an additional period of comfort in the room setpoint manager (see Functional specification of the room setpoint manager [04] )

 • ComfortPushbutton This trigger information changes the HVAC mode in the room setpoint manager (see Functional specification of the room setpoint manager [04] )

 • HVACModeUser This information defines the HVAC mode selected by the user. AUTO, Comfort, Standby, Economy, Build. Protection. AUTO stands for no mode required, this means the mode of the setpoint manager is valid. (see Functional specification of the room setpoint manager [04] )

 Binding Group (LTE)

 • Apartment . Room . SubZone no special features

© C i h 2001 2022 A i i A li i i i 02 0 03 16 f 134


-----

###### Parameters

 • TempCOVCondition This parameter defines at what change of the setpoint value the information is transmitted due to COV. This COV condition is valid for TempRoomSetpUserAbs and for TempRoomSetpUserOffset.

 • RelativeSetpointRange This parameter is used in connection with the offset function to define the range within which the setpoint may be adapted. The parameter pair TempRoomSetpUserOffsetMin / TempRoomSetpUserOffsetMax may alternatively (exclusive) be used instead of parameter RelativeSetpointRange.

 • TempRoomSetpUserOffsetMin This parameter is used in connection with the offset function to define the negative range the relative setpoint may be adapted within. 

 • TempRoomSetpUserOffsetMax This parameter is used in connection with the offset function to define the positive range the relative setpoint may be adapted within.

 • TempRoomSetpUserAbsMin This parameter is used in connection with the absolute function to define the lower limit of the range the absolute setpoint may be adapted within. 

 • TempRoomSetpUserAbsMax This parameter is used in connection with the absolute function to define the upper limit of the range the absolute setpoint may be adapted within.

##### 3.2.3 Constraints
###### None.

© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 134


-----

##### 3.2.4 Functional Block diagram

User HVAC Room Settings 384
(UHRS)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

TempRoomSetpUserAbs

**IR**

TempRoomSetpUserOffset
**IR**

ComfortProlongUser
**IR**

ComfortPushbutton
**IR**

HVACModeUser
**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

                                  - Apartment (LTE)

                     
                                - Room (LTE)

                                 - SubZone (LTE)

                                                     
Optional: Optional:

               - Setpoint (Potentiometer /                - TempCOVCondition
(Abs / Offset) Keys)                - RelativeSetpointRange

                               - TempRoomSetpUserOffsetMin

              - User Comfort (Switch / Key)

                              - TempRoomSetpUserOffsetMax

Prolongation

                             - TempRoomSetpUserAbsMin

              - User Comfort (Switch / Key)

                             - TempRoomSetpUserAbsMax

Pushbutton

                                                   
            - User HVAC (Switch / Keys)
Mode

                     
© C i h 2001 2022 A i i A li i i i 02 0 03 18 f 134


-----

##### 3.2.5 Datapoint Description

###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Outputs**

Temp One temperature value, normally for LTE:  205.100 LTE: O        [1)]
Room comfort with: DPT_TempHVACAbs_Z S: (GO)
Setp  - COV and RepPer V16Z8 °C
User  - Z8 not supported
Abs to FB S:  9.001

Room Setpoint Manager DPT_Value_Temp

###### F16

Temp One temperature shift value, LTE:  205.101 LTE: O        [1)]
Room normally for comfort with: DPT_TempHVACRel_Z S: (GO)
Setp  - COV and RepPer V16Z8 K
User  - Z8 not supported
Offset to FB S:  9.002

Room Setpoint Manager DPT_Value_Tempd

###### F16

Comfort Comfort prolongation trigger with: LTE: 1.017 LTE: O        [1)]
Prolong  - COV and NO RepPer DPT_Trigger S: (GO)
User to FB B1 1 = Trigger

Room Setpoint Manager

(0 not used)

S: 1.017

see Functional specifications in room

DPT_Trigger

setpoint manager

B1

Comfort Comfort pushbutton trigger with: LTE: 1.017 LTE: O        [1)]
Pushbutton  - COV and NO RepPer DPT_Trigger S: (GO)

to FB B1 1 = Trigger
Room Setpoint Manager (0 not used)

S: 1.017

see Functional specifications in room

DPT_Trigger

setpoint manager

B1

HVAC User HVAC Mode with: LTE:  201.100 LTE: O        [1)]
Mode  - COV and RepPer DPT_HVACMode_Z S: (GO)
User  - Z8 not supported N8Z8 0 = AUTO

to FB 1 = Comfort
Room Setpoint Manager S:  20.102 2 = Standby

DPT_HVACMode

3 = Economy

N8 4 = Building.Prot.

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z

1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z

1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z 1

U8Z8

Temp Value for COV condition 205.101 2) O
COV - Z8 not supported DPT_TempHVACRel_Z 0.2 K
Condition V16Z8

Relative Value for the range in which the 205.101 2) O
Setpoint offset may be used (e.g. +/-3K) DPT_TempHVACRel_Z cs
Range V16Z8

© C i h 2001 2022 A i i A li i i i 02 0 03 19 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|Temp<br>Room<br>Setp<br>User<br>Abs|One temperature value, normally for<br>comfort with:<br>- COV and RepPer<br>- Z8 not supported<br>to FB<br>Room Setpoint Manager|LTE:   205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:   9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|Temp<br>Room<br>Setp<br>User<br>Offset|One temperature shift value,<br>normally for comfort with:<br>- COV and RepPer<br>- Z8 not supported<br>to FB<br>Room Setpoint Manager|LTE:   205.101<br>DPT_TempHVACRel_Z<br>V16Z8 <br>S:   9.002<br>DPT_Value_Tempd<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>K|
|Comfort<br>Prolong<br>User|Comfort prolongation trigger with:<br>- COV and NO RepPer<br>to FB<br>Room Setpoint Manager<br>see Functional specifications in room<br>setpoint manager|LTE:<br>1.017<br>DPT_Trigger<br>B1 <br>S:<br>1.017<br>DPT_Trigger<br>B1|LTE:<br>O1) <br>S:<br>(GO)<br>1 = Trigger<br>(0 not used)|
|Comfort<br>Pushbutton|Comfort pushbutton trigger with:<br>- COV and NO RepPer<br>to FB<br>Room Setpoint Manager<br>see Functional specifications in room<br>setpoint manager|LTE:<br>1.017<br>DPT_Trigger<br>B1 <br>S:<br>1.017<br>DPT_Trigger<br>B1|LTE:<br>O1) <br>S:<br>(GO)<br>1 = Trigger<br>(0 not used)|
|HVAC<br>Mode<br>User|User HVAC Mode with:<br>- COV and RepPer<br>- Z8  not supported<br>to FB<br>Room Setpoint Manager|LTE:   201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:   20.102<br>DPT_HVACMode<br>N8|LTE:<br>O1) <br>S:<br>(GO)<br>0 = AUTO<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building.Prot.|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Temp<br>COV<br>Condition|Value for COV condition<br>- Z8  not supported|205.101<br>2) <br>DPT_TempHVACRel_Z<br>V16Z8|O <br>0.2 K|
|Relative<br>Setpoint<br>Range|Value for the range in which the<br>offset may be used (e.g. +/-3K)|205.101<br>2) <br>DPT_TempHVACRel_Z<br>V16Z8|O <br>cs|


-----

|Datapoints<br>TempRoom<br>SetpUser<br>OffsetMin<br>TempRoom<br>SetpUser<br>OffsetMax<br>TempRoom<br>SetpUser<br>AbsMin<br>TempRoom<br>SetpUser<br>AbsMin|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Datapoints**<br>TempRoom<br>SetpUser<br>OffsetMin<br>TempRoom<br>SetpUser<br>OffsetMax<br>TempRoom<br>SetpUser<br>AbsMin<br>TempRoom<br>SetpUser<br>AbsMin|Value for the negative range the<br>relative setpoint may be adapted<br>within.  (e.g. -3K)|205.101<br>2) <br>DPT_TempHVACRel_Z<br>V16Z8|O <br>cs|
|**Datapoints**<br>TempRoom<br>SetpUser<br>OffsetMin<br>TempRoom<br>SetpUser<br>OffsetMax<br>TempRoom<br>SetpUser<br>AbsMin<br>TempRoom<br>SetpUser<br>AbsMin|Value for the positive range the<br>relative setpoint may be adapted<br>within.  (e.g. +3K)|205.101<br>2) <br>DPT_TempHVACRel_Z<br>V16Z8|O <br>cs|
|**Datapoints**<br>TempRoom<br>SetpUser<br>OffsetMin<br>TempRoom<br>SetpUser<br>OffsetMax<br>TempRoom<br>SetpUser<br>AbsMin<br>TempRoom<br>SetpUser<br>AbsMin|Value for the lower limit of he range<br>the absolute setpoint may be adapted<br>within.  (e.g. 18°C)|205.100<br>2) <br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs|
|**Datapoints**<br>TempRoom<br>SetpUser<br>OffsetMin<br>TempRoom<br>SetpUser<br>OffsetMax<br>TempRoom<br>SetpUser<br>AbsMin<br>TempRoom<br>SetpUser<br>AbsMin|Value for the upper limit of the<br>range the absolute setpoint may be<br>adapted within.  (e.g. 24°C)|205.100<br>2) <br>DPT_TempHVACAbs_Z<br>V16Z8|O <br>cs|


1) at least one of these functions has to be implemented (cs)

2) Implementation of Properties using standard DPT see chapter 1.3.2

###### UHRS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs**

**Outputs** TempRoomSetpUserAbs **(GO)b** (GO) **O**

TempRoomSetpUserOffset **(GO)b** (GO) **O**

ComfortProlongUser **(GO)b** (GO) **O**

ComfortPushbutton **(GO)b** (GO) **O**

HVACModeUser **(GO)b** (GO) **O**

###### UHRS LTE specific Properties

**Support**

**Parameter** Apartment **M**

Room **M**

SubZone **M**

© C i h 2001 2022 A i i A li i i i 02 0 03 20 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**||||||
|||||||
|**Outputs**|TempRoomSetpUserAbs|**(GO)b **||(GO)|**O **|
||TempRoomSetpUserOffset|**(GO)b **||(GO)|**O **|
||ComfortProlongUser|**(GO)b **||(GO)|**O **|
||ComfortPushbutton|**(GO)b **||(GO)|**O **|
||HVACModeUser|**(GO)b **||(GO)|**O **|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M **|
||Room|**M **|
||SubZone|**M **|


-----

###### UHRS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** TempCOVCondition **O**

RelativeSetpointRange **O**

TempRoomSetpUserOffsetMin **O**

TempRoomSetpUserOffsetMax **O**

TempRoomSetpUserAbsMin **O**

TempRoomSetpUserAbsMax **O**

##### 3.2.6 Detailed Specification of the Datapoints

###### 3.2.6.1 Output TempRoomSetpUserAbs Standard Mode:

DP Name: TempRoomSetpUserAbs Abbr.: --- Mandatory
FB Name: UHRS Can be internal
**Description**
This information is sent to the room setpoint manager.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0.2 MinRepTime: 0 s [1)]
Cyclic [2)] Period: --- [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked
to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized (
toggling of the TempRoomSetpUserAbs at the consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 21 f 134

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempCOVCondition|**O **|
||RelativeSetpointRange|**O **|
||TempRoomSetpUserOffsetMin|**O **|
||TempRoomSetpUserOffsetMax|**O **|
||TempRoomSetpUserAbsMin|**O **|
||TempRoomSetpUserAbsMax|**O **|

|DP Name:|Col2|TempRoomSetpUserAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0.2|0.2|0.2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||2)|2)|2)|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|
||Request|Request|Request|Request|Request||<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|ave:|ave:|ave:|ave:|||||||||||||||||||||||||||||||
||Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|alue:|alue:|alue:|alue:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||<br>|<br>|<br>|<br>|<br>|||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
||T|T|T|T|T|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserAbs at the consumer).|


-----

###### LTE-Mode:

**FB:** **UHRS** **LTE Server Output Name: TempRoomSetpUserAbs** Mandatory
Optional
**Description:**
This information is sent to the room setpoint manager.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature Actual temperature value Full Range °C 0.2 cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: --- [2)] min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in
the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling
of the TempRoomSetpUserAbs at the consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 22 f 134

|FB: UHRS|Col2|LTE Server Output Name: TempRoomSetpUserAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|**LTE Server Output Name: TempRoomSetpUserAbs**|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>°C|<br>°C|<br>0.2|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|NA|NA||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2)  min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserAbs at the consumer).|


-----

###### 3.2.6.2 Output TempRoomSetpUserOffset Standard Mode:

DP Name: TempRoomSetpUserOffset Abbr.: --- Mandatory
FB Name: UHRS Can be internal
**Description**
This information is sent to the room setpoint manager.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
Full K cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0.2 MinRepTime: 0 s [1)]
Cyclic [2)] Period: --- [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked
to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized (
toggling of the TempRoomSetpUserOffset at the consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 23 f 134

|DP Name:|Col2|TempRoomSetpUserOffset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>K|<br>K|<br>K|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0.2|0.2|0.2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||2)|2)|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|
||Request|Request|Request|Request|Request|||<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS is linked<br>to the same consumer, since a heartbeat causes problems if these UHRS are not synchronized ( <br>toggling of the TempRoomSetpUserOffset at the consumer).|


-----

###### LTE-Mode:

**FB:** **UHRS** **LTE Server Output Name: TempRoomSetpUserOffs** Mandatory

**et** Optional

**Description:**
This information is sent to the room setpoint manager.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature Actual temperature offset value Full Range K 0.2 cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Toom . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: --- [2)] min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in
the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling
of the TempRoomSetpUserOffset at the consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 24 f 134

|FB: UHRS|Col2|LTE Server Output Name: TempRoomSetpUserOffs<br>et|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|**LTE Server Output Name: TempRoomSetpUserOffs**<br>**et**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|<br>This information is sent to the room setpoint manager.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>Actual temperature offset value|<br>|<br>|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>K|<br>K|<br>0.2|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>NA|<br>NA||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|Apartment . Toom . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat allowed (recommended value 15 min); not recommended, if more than 1 UHRS work in<br>the same zone, since a heartbeat causes problems if these UHRS are not synchronized ( toggling<br>of the TempRoomSetpUserOffset at the consumer).|


-----

###### 3.2.6.3 Output ComfortProlongUser Standard Mode:

DP Name: ComfortProlongUser Abbr.: --- Mandatory
FB Name: UHRS Can be internal
**Description**
This output contains the trigger for comfort prolongation.
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 1.017
Field Description Supp. Range Unit Default
Bit cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: NO
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
This output has NO heartbeat.
**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 134

|DP Name:|Col2|ComfortProlongUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHRS** **LTE Server Output Name: ComfortProlongUser** Mandatory
Optional
**Description:**
This output contains the trigger for comfort prolongation.
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype format B1
Field Description Sup. Range Unit COV Default
Bit cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: NO min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
This output has NO heartbeat.
**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 26 f 134

|FB: UHRS|Col2|LTE Server Output Name: ComfortProlongUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|**LTE Server Output Name: ComfortProlongUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|1.017|1.017|1.017|1.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||<br>Bit|<br>Bit|<br>Bit||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.4 Output ComfortPushbutton Standard Mode:

DP Name: ComfortPushbutton Abbr.: --- Mandatory
FB Name: UHRS Can be internal
**Description**
This output contains the trigger for comfort demand.
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 1.017
Field Description Supp. Range Unit Default
bool cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: NO
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
This output has NO heartbeat.
**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 134

|DP Name:|Col2|ComfortPushbutton|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||<br>bool|<br>bool|<br>bool|<br>bool|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|<br> <br> <br>NO|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHRS** **LTE Server Output Name: ComfortPushbutton** Mandatory
Optional
**Description:**
This output contains the trigger for comfort demand.
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype format B1
Field Description Sup. Range Unit COV Default
bool cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: NO min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
This output has NO heartbeat.
**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 28 f 134

|FB: UHRS|Col2|LTE Server Output Name: ComfortPushbutton|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|**LTE Server Output Name: ComfortPushbutton**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|1.017|1.017|1.017|1.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||<br>bool|<br>bool|<br>bool||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>54|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|MinRepTime:<br>10 sec<br>Heartbeat:<br>NO min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|<br> <br>This output has NO heartbeat.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.5 Output HVACModeUser Standard Mode:

DP Name: HVACModeUser Abbr.: --- Mandatory
FB Name: UHRS Can be internal
**Description**
This Output contains value of the user defined HVAC mode.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
0 ... 4 enum cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s [1)]
Cyclic Period: --- [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to
the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at
the consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 29 f 134

|DP Name:|Col2|HVACModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br> <br> <br>UHRS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0 ... 4|<br>0 ... 4|<br>enum|<br>enum|<br>enum|<br>enum|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|


-----

###### LTE-Mode:

**FB:** **UHRS** **LTE Server Output Name: HVACModeUser** Mandatory
Optional
**Description:**
This Output contains value of the user defined HVAC mode as well as a STATUS information. The
output may be overridden by means of the COMMAND.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACModeUser User HVAC Mode (0...4) 0 ... 4 enum yes cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: --- [2)] min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the
same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the
consumer).

© C i h 2001 2022 A i i A li i i i 02 0 03 30 f 134

|FB: UHRS|Col2|LTE Server Output Name: HVACModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|**LTE Server Output Name: HVACModeUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|<br>This Output contains value of the user defined HVAC mode as well as a STATUS information. The<br>output may be overridden by means of the COMMAND.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|201.100|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>HVACModeUser|<br>HVACModeUser|<br>HVACModeUser|<br>HVACModeUser|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|<br>User HVAC Mode (0...4)|||<br>0 ... 4|<br>0 ... 4|<br>0 ... 4|<br>0 ... 4|<br>0 ... 4|<br>enum|<br>enum|<br>enum|<br>yes|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|NA|NA||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>55|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|MinRepTime:<br>01) sec<br>Heartbeat:<br>--- 2) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) Heartbeat not recommended, since a heartbeat causes problems if more than 1 UHRS work in the<br>same zone and if these UHRS are not synchronized ( toggling of the HVACModeUser at the<br>consumer).|


-----

###### 3.2.6.6 Parameter Apartment

**FB:** **UHRS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.2.6.7 Parameter Room

**FB:** **UHRS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 31 f 134

|FB: UHRS|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone||||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UHRS|Col2|Property Name Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.2.6.8 Parameter SubZone

**FB:** **UHRS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.2.6.9 Parameter TempCOVCondition

**FB:** **UHRS** **Property Name** **TempCOVCondition** Mandatory
**(Server):** Optional

**Description:**
Delta temperature value for COV condition
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature COV value Full Range K 0.2
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 32 f 134

|FB: UHRS|Col2|Property Name SubZone<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: UHRS|Col2|Property Name TempCOVCondition<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|**Property Name**<br>**(Server):**<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|<br>Delta temperature value for COV condition|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value|<br>Temperature COV value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>0.2|<br>0.2|<br>0.2|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.10 Parameter RelativeSetpointRange

**FB:** **UHRS** **Property Name** **RelativeSetpointRange** Mandatory
**(Server):** Optional

**Description:**
Range for the offset.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature offset range value Full Range K 3
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.2.6.11 Parameter TempRoomSetpUserOffsetMin

**FB: UHRS Property Name (Server): TempRoomSetpUserOffsetMin** Mandatory
Optional
**Description:**
Negative range for the offset.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Negative offset range [[1)]..0] K -3.0
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) Only negative values are meamingful; the range is implementation-specific.

© C i h 2001 2022 A i i A li i i i 02 0 03 33 f 134

|FB: UHRS|Col2|Property Name RelativeSetpointRange<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHRS**|**FB:**<br>**UHRS**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|**Property Name**<br>**(Server):**<br>**RelativeSetpointRange**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|<br>Range for the offset.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature offset range value|<br>Temperature offset range value|<br>Temperature offset range value|<br>Temperature offset range value|<br>Temperature offset range value|<br>Temperature offset range value|<br>Temperature offset range value||||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>K|<br>3|<br>3|<br>3|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: UHRS|Col2|Property Name (Server): TempRoomSetpUserOffsetMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB: UHRS**|**FB: UHRS**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|**  Property Name (Server): TempRoomSetpUserOffsetMin**|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|<br>Negative range for the offset.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Negative offset range|<br>Negative offset range|<br>Negative offset range|<br>Negative offset range|<br>Negative offset range|<br>Negative offset range|<br>Negative offset range||||<br>[1)..0]|<br>[1)..0]|<br>[1)..0]|<br>[1)..0]|<br>[1)..0]|<br>K|<br>-3.0|<br>-3.0|<br>-3.0|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|<br>1) Only negative values are meamingful; the range is implementation-specific.|


-----

###### 3.2.6.12 Parameter TempRoomSetpUserOffsetMax

**FB: UHRS Property Name (Server): TempRoomSetpUserOffsetMa** Mandatory

**x** Optional

**Description:**
Positive range for the offset.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Positive offset range [0..[1)]] K 3.0
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) Only positve values are meamingful; the range is implementation-specific.

###### 3.2.6.13 Parameter TempRoomSetpUserAbsMin

**FB: UHRS Property Name (Server): TempRoomSetpUserAbsMin** Mandatory
Optional
**Description:**
Lower limit of the range for the absolute setpoint.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Lower limit of the setpoint range Full °C cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 34 f 134

|FB: UHRS|Col2|Property Name (Server): TempRoomSetpUserOffsetMa<br>x|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB: UHRS**|**FB: UHRS**|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|**  Property Name (Server): TempRoomSetpUserOffsetMa**<br>**x **|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|<br>Positive range for the offset.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Positive offset range|<br>Positive offset range|<br>Positive offset range|<br>Positive offset range|<br>Positive offset range|<br>Positive offset range|<br>Positive offset range||||<br>[0..1)]|<br>[0..1)]|<br>[0..1)]|<br>[0..1)]|<br>[0..1)]|<br>K|<br>3.0|<br>3.0|<br>3.0|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
