|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|<br>1) Only positve values are meamingful; the range is implementation-specific.|

|FB: UHRS|Col2|Property Name (Server): TempRoomSetpUserAbsMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB: UHRS**|**FB: UHRS**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|**  Property Name (Server): TempRoomSetpUserAbsMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|<br>Lower limit of the range for the absolute setpoint.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.14 Parameter TempRoomSetpUserAbsMax

**FB: UHRS Property Name (Server): TempRoomSetpUserAbsMax** Mandatory
Optional
**Description:**
Upper limit of the range for the absolute setpoint.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Upper limit of the setpoint range Full °C cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 384 (UHRS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 134

|FB: UHRS|Col2|Property Name (Server): TempRoomSetpUserAbsMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB: UHRS**|**FB: UHRS**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|**  Property Name (Server): TempRoomSetpUserAbsMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|<br>Upper limit of the range for the absolute setpoint.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>384 (UHRS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

#### 3.3 User HVAC Display (UHD)

##### 3.3.1 Aims and objectives
###### The functional block ‘User HVAC Display’ is used to indicate the following information:
 - room temperature
 - effective setpoints from room setpoint manager
 - active setpoint from controller
 - effective HVAC mode from room setpoint manager
 - effective user HVAC mode from room setpoint manager
 - active HVAC mode from controller
 - heat/cool mode from controller
 - outside temperatures

 The selection out of these functions is company specific (cs) and even may be extended. This is possible without any company specific definitions as there are only inputs which are described at their source.

 This functional block is used e.g. in a ‘Room Device’ or in a more complex device which has one ore some of these functions. It may be combined with the functional block 'User HVAC Room Settings' which is used for the setting of the corresponding information.

##### 3.3.2 Functional specifications
###### The 'User HVAC Mode Setting' supports the following LTE zoning: "Apartment . Room . SubZone" "OutsideSensorZone"

 Inputs

 • TempOutside One ore more outside temperatures from outside sensor zones.

 • TempRoom Room temperature.

 • TempRoomSetpHeatEff Effective room temperature setpoint for heating evaluated by the room setpoint manager. (see FB room setpoint manager [04] )

 • TempRoomSetpCoolEff Effective room temperature setpoint for cooling evaluated by the room setpoint manager. (see FB room setpoint manager [04] )

 • TempRoomSetpAct This is the setpoint which is active in the controller.

 • HVACModeEff The HVAC mode demanded by the room setpoint manager (see FB room setpoint manager [04] ).

 • HVACModeUserEff The effective HVAC mode user internal and Bus information (see FB room setpoint manager [04] ).

 • HVACModeAct The HVAC mode, the controller is working in (see controllers [09] ).

 • HeatCoolMode This information indicates whether the controller is in the heating or in the cooling mode (see controllers [09] ).

 Binding Group (LTE)

 • OutsideSensorZone no special features

 • Apartment . Room . SubZone no special features

© C i h 2001 2022 A i i A li i i i 02 0 03 36 f 134


-----

##### 3.3.3 Constraints
###### None.

##### 3.3.4 Functional Block diagram

User HVAC Display 390
(UHD)

Inputs Outputs

Binding Grp.: OutsideSensorZone_f, g

TempOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z

TempRoom

**IR**

TempRoomSetpHeatEff

**IR**

TempRoomSetpCoolEff
**IR**

TempRoomSetpAct
**IR**

HVACModeEff
**IR**

HVACModeUserEff
**IR**

HVACModeAct
**IR**

HeatCoolMode
**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

                  - Indication                  - Apartment (LTE)
Display, LED etc.                  - Room (LTE)
                    -                     - SubZone (LTE)

                                               
Optional: Optional:
                    -                     
Alarms

                                               
© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 134

|TempOutside|Col2|Col3|Col4|
|---|---|---|---|
|TempOutside|TempOutside|TempOutside||
|TempOutside|TempOutside|||
|TempOutside||||


-----

##### 3.3.5 Datapoint Description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

Temp Outside temperature actual value LTE: 205.100 LTE: O        [1)]
Outside with: DPT_TempHVACAbs_Z S: (GO)

           - COV and RepPer V16Z8 °C

              - Z8 not supported
from FB S: 9.001
'Outside Temperature Sensor' DPT_Value_Temp

###### F16

Temp Room temperature actual value with: LTE: 205.100 LTE: O        [1)]
Room  - COV and RepPer DPT_TempHVACAbs_Z S: (GO)

              - Z8 not supported V16Z8 °C
from FB
'Room Temperature Sensor' S: 9.001

DPT_Value_Temp
###### F16

Temp 1 temperature value for heating LTE: 205.100 LTE: O        [1)]
Room for simple heating only applications DPT_TempHVACAbs_Z S: (GO)
Setp with: V16Z8 °C
Heat  - COV and RepPer
Eff  - Z8 not supported S: 9.001

from FB DPT_Value_Temp
'Room Setpoint Manager HVAC F16
Mode Driven'
or
'Room Setpoint Manager
Temperature Driven'

Temp 1 temperature value for cooling LTE: 205.100 LTE: O        [1)]
Room for simple cooling only applications DPT_TempHVACAbs_Z S: (GO)
Setp with: V16Z8 °C
Cool  - COV and RepPer
Eff  - Z8 not supported S: 9.001

from FB DPT_Value_Temp
'Room Setpoint Manager HVAC F16
Mode Driven'
or
'Room Setpoint Manager
Temperature Driven'

Temp Active room temperature setpoint LTE: 205.100 LTE: O        [1)]
Room with: DPT_TempHVACAbs_Z S: (GO)
Setp  - COV and RepPer V16Z8 °C
Act  - Z8 not supported

from FB S: 9.001
various controllers DPT_Value_Temp

###### F16

HVAC Effective HVAC Mode with: LTE: 201.100 LTE: O        [1)]
Mode  - COV and RepPer DPT_HVACMode_Z S: (GO)
Eff  - Z8 not supported N8Z8 0 = NA

from FB

1 = Comfort

Room Setpoint Manager HVAC S: 20.102

2 = Standby

Mode Driven DPT_HVACMode

3 = Economy

N8 4 = Building Protection

© C i h 2001 2022 A i i A li i i i 02 0 03 38 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|Temp<br>Outside|Outside temperature actual value<br>with:<br>- COV and RepPer<br>- Z8  not supported<br>from FB<br>'Outside Temperature Sensor'|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|Temp<br>Room|Room temperature actual value with:<br>- COV and RepPer<br>- Z8  not supported<br>from FB<br>'Room Temperature Sensor'|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|Temp<br>Room<br>Setp<br>Heat<br>Eff|1 temperature value for heating<br>for simple heating only applications<br>with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>'Room Setpoint Manager HVAC<br>Mode Driven'<br>or<br>'Room Setpoint Manager<br>Temperature Driven'|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|Temp<br>Room<br>Setp<br>Cool<br>Eff|1 temperature value for cooling<br>for simple cooling only applications<br>with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>'Room Setpoint Manager HVAC<br>Mode Driven'<br>or<br>'Room Setpoint Manager<br>Temperature Driven'|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|Temp<br>Room<br>Setp<br>Act|Active room temperature setpoint<br>with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>various controllers|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>O1) <br>S:<br>(GO)<br>°C|
|HVAC<br>Mode<br>Eff|Effective HVAC Mode with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:<br>201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|LTE:<br>O1) <br>S:<br>(GO)<br>0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection|


-----

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|HVAC<br>Mode<br>User<br>Eff|Effective user HVAC Mode with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:<br>201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|LTE:<br>O1) <br>S:<br>(GO)<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection|
|HVAC<br>Mode<br>Act|Active HVAC Mode with:<br>- COV and RepPer<br>- Z8 not supported<br>from FB<br>various TU controllers|LTE:<br>201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|LTE:<br>O1) <br>S:<br>(GO)<br>0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection|
|Heat<br>Cool<br>Mode|Status heating or cooling with:<br>- Standard COV and RepPer<br>from FB:<br>various TU controllers|LTE:<br>1.100<br>DPT_Heat/Cool<br>B1 <br>S:<br>1.100<br>DPT_Heat/Cool<br>B1|LTE:<br>O1) <br>S:<br>(GO)<br>0 = cooling<br>1 = heating|
|**Parameters**||||
|Outside<br>Sensor<br>Zone|LTE zoning number for Outside<br>Sensor Zone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|O <br>1|
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|


###### 1) at least one of these functions has to be implemented (cs)

© C i h 2001 2022 A i i A li i i i 02 0 03 39 f 134


-----

###### UHD Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GO)b** (GO) **O**

TempRoom **(GO)b** (GO) **O**

TempRoomSetpHeatEff **(GO)b** (GO) **O**

TempRoomSetpCoolEff **(GO)b** (GO) **O**

TempRoomSetpAct **(GO)b** (GO) **O**

HVACModeEff **(GO)b** (GO) **O**

HVACModeUserEff **(GO)b** (GO) **O**

HVACModeAct **(GO)b** (GO) **O**

HeatCoolMode **(GO)b** (GO) **O**

###### UHD LTE specific Properties

**Support**

**Parameter** OutsideSensorZone **O**

Apartment **M**

Room **M**

SubZone **M**

###### UHD Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

© C i h 2001 2022 A i i A li i i i 02 0 03 40 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**|TempOutside|**(GO)b **||(GO)|**O **|
||TempRoom|**(GO)b **||(GO)|**O **|
||TempRoomSetpHeatEff|**(GO)b **||(GO)|**O **|
||TempRoomSetpCoolEff|**(GO)b **||(GO)|**O **|
||TempRoomSetpAct|**(GO)b **||(GO)|**O **|
||HVACModeEff|**(GO)b **||(GO)|**O **|
||HVACModeUserEff|**(GO)b **||(GO)|**O **|
||HVACModeAct|**(GO)b **||(GO)|**O **|
||HeatCoolMode|**(GO)b **||(GO)|**O **|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|OutsideSensorZone|**O **|
||Apartment|**M **|
||Room|**M **|
||SubZone|**M **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||


-----

##### 3.3.6 Detailed Specification of the Datapoints

###### 3.3.6.1 Input TempOutside Standard Mode:

DP Name: TempOutside Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Outside Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 41 f 134

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|<br>This information is provided by the functional block'Outside Temperature Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>°C|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **TempOutside** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Outside Temperature Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Outside temperature value °C. cs
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 1 - Fault Sensor value is corrupted M t/f false
Bit 2 - Overridden Sensor is temporarily overridden O t/f false
Bit 3 - InAlarm Sensor is in alarm O t/f false
Bit 4 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 42 f 134

|FB: UHD|Col2|Col3|LTE Client TempOutside<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|**LTE Client**<br>**Input Name:**<br>**TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value|<br>Outside temperature value||<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>NA|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|1|1|1|1|1|1|1|1|1|
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.2 Input TempRoom Standard Mode:

DP Name: TempRoom Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Room Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 43 f 134

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|<br>This information is provided by the functional block'Room Temperature Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>°C|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **TempRoom** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Temperature Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Room temperature value °C. cs
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 1 - Fault Sensor value is corrupted M t/f false
Bit 2 - Overridden Sensor is temporarily overridden O t/f false
Bit 3 - InAlarm Sensor is in alarm O t/f false
Bit 4 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 321 (RTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 44 f 134

|FB: UHD|Col2|Col3|LTE Client TempRoom<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|**LTE Client**<br>**Input Name:**<br>**TempRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Temperature Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value|<br>Room temperature value||<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>NA|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.3 Input TempRoomSetpHeatEff Standard Mode:

DP Name: TempRoomSetpHeatEff Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Room Setpoint Manager'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 134

|DP Name:|Col2|TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>°C|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **TempRoomSetpHeatEff** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Setpoint Manager'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Heating temperature setpoint value °C. cs
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 1 - Fault Sensor value is corrupted M t/f false
Bit 2 - Overridden Sensor is temporarily overridden O t/f false
Bit 3 - InAlarm Sensor is in alarm O t/f false
Bit 4 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** 100 (RSMHD) 55
IO Type(ID): Property ID:
101 (RSMTD) 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 46 f 134

|FB: UHD|Col2|Col3|LTE Client TempRoomSetpHeatEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpHeatEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value|<br>Heating temperature setpoint value||<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>NA|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>55<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.4 Input TempRoomSetpCoolEff Standard Mode:

DP Name: TempRoomSetpCoolEff Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Room Setpoint Manager'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 134

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|<br>This information is provided by the functional block'Room Setpoint Manager'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>°C|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **TempRoomSetpCoolEff** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Setpoint Manager'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Cooling temperature setpoint value °C. cs
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 0 - Fault Sensor value is corrupted M t/f false
Bit 0 - Overridden Sensor is temporarily overridden O t/f false
Bit 0 - InAlarm Sensor is in alarm O t/f false
Bit 0 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** 100 (RSMHD) 56
IO Type(ID): Property ID:
101 (RSMTD) 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 48 f 134

|FB: UHD|Col2|Col3|LTE Client TempRoomSetpCoolEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpCoolEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value|<br>Cooling temperature setpoint value||<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>NA|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>101 (RSMTD)<br>Property ID:<br>56<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.5 Input TempRoomSetpAct Standard Mode:

DP Name: TempRoomSetpAct Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by various controller functional blocks.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 49 f 134

|DP Name:|Col2|TempRoomSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>°C|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **TempRoomSetpAct** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by various controller functional blocks.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Temperature setpoint value °C. cs
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 0 - Fault Sensor value is corrupted M t/f false
Bit 0 - Overridden Sensor is temporarily overridden O t/f false
Bit 0 - InAlarm Sensor is in alarm O t/f false
Bit 0 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** 258 (FCC)

259 (WHPC)
260 (SPUC)

153

257 (RCCRC)
256 (RRCTU)

IO Type(ID): 261 (VAVCDA) Property ID:

160 (HZC)
53
167 (HIRC)

240 (AHUC) 55

**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 0 f 134

|FB: UHD|Col2|Col3|LTE Client TempRoomSetpAct<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value|<br>Temperature setpoint value||<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>NA|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|Property ID:|Property ID:|Property ID:|Property ID:|153|153|153|153|153|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|<br>160 (HZC)<br>167 (HIRC)|53|53|53|53|53|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|240 (AHUC)|55|55|55|55|55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.6 Input HVACModeEff Standard Mode:

DP Name: HVACModeEff Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 134

|DP Name:|Col2|HVACModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>HVAC Mode|<br>HVAC Mode|<br>HVAC Mode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>1...4|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **HVACModeEff** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode 1...4 cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumeration NA
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 0 - Fault Sensor value is corrupted M t/f false
Bit 0 - Overridden Sensor is temporarily overridden O t/f false
Bit 0 - InAlarm Sensor is in alarm O t/f false
Bit 0 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**

Class Type Default

Geographical Apartment . Room . SubZone 1.1.1

Application Specific

Peripheral Broadcast Configurable

**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 134

|FB: UHD|Col2|Col3|LTE Client HVACModeEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>cs|<br>cs|<br>cs|<br>cs|
|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>M <br>M <br>O <br>O <br>O <br>NA|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.7 Input HVACModeUserEff Standard Mode:

DP Name: HVACModeUserEff Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. cs
0 = Auto M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 134

|DP Name:|Col2|HVACModeUserEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|<br>This information is provided by the functional block'Room Setpoint Manager HVAC Mode Driven'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>HVAC Mode|<br>HVAC Mode|<br>HVAC Mode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>M <br>M <br>M <br>M <br>M <br>NA|<br>M <br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>1...4|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **HVACModeUserEff** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode 1...4 cs
0 = Auto M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumeration NA
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 0 - Fault Sensor value is corrupted M t/f false
Bit 0 - Overridden Sensor is temporarily overridden O t/f false
Bit 0 - InAlarm Sensor is in alarm O t/f false
Bit 0 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific

Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 57
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 134

|FB: UHD|Col2|Col3|LTE Client HVACModeUserEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|**LTE Client**<br>**Input Name:**<br>**HVACModeUserEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Setpoint Manager HVAC Mode Driven'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|Default|Default|
|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>M <br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>M <br>M <br>O <br>O <br>O <br>NA|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|||||||||||||||||||||
|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|<br> <br>Application Specific|||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>57|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.8 Input HVACModeAct Standard Mode:

DP Name: HVACModeAct Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by various controller functional blocks.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 f 134

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>HVAC Mode|<br>HVAC Mode|<br>HVAC Mode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>1...4|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **HVACModeAct** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by various controller functional blocks.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode 1...4 cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumeration NA
STATUS Bitset
Bit 0 - OutOfService Sensor out of service M t/f false
Bit 0 - Fault Sensor value is corrupted M t/f false
Bit 0 - Overridden Sensor is temporarily overridden O t/f false
Bit 0 - InAlarm Sensor is in alarm O t/f false
Bit 0 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** 258 (FCC)

259 (WHPC)
260 (SPUC)

152

257 (RCCRC)
256 (RRCTU)

IO Type(ID): 261 (VAVCDA) Property ID:

160 (HZC) 52

167 (HIRC)
224 (CZC) 54
240 (AHUC)

**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 134

|FB: UHD|Col2|Col3|LTE Client HVACModeAct<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|**LTE Client**<br>**Input Name:**<br>**HVACModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by various controller functional blocks.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>HVACMode|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumeration|<br>NA<br>M <br>M <br>M <br>M <br>NA|<br>1...4|<br>cs|<br>cs|<br>cs|<br>cs|
|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|STATUS<br>Bit 0  -  OutOfService<br>Bit 0  -  Fault<br>Bit 0  -  Overridden<br>Bit 0  -  InAlarm<br>Bit 0  -  AlarmUnAck<br>all other bits|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|<br>M <br>M <br>O <br>O <br>O <br>NA|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>256 (RRCTU)<br>261 (VAVCDA)|Property ID:|Property ID:|Property ID:|Property ID:|152|152|152|152|152|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|<br>160 (HZC)|52|52|52|52|52|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br>IO Type(ID):|<br>IO Type(ID):|<br>IO Type(ID):|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|167 (HIRC)<br>224 (CZC)<br>240 (AHUC)|54|54|54|54|54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.9 Input HeatCoolMode Standard Mode:

DP Name: HeatCoolMode Abbr.: --- Mandatory
FB Name: UHD Can be internal
**Description**
This information is provided by various controller functional blocks.
**Datapoint Type**
DPT_Name: DPT_Hheat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit Default
Heat/Cool Mode 0 / 1 Bit cs
0 = cooling M
1 = heating M
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 f 134

|DP Name:|Col2|HeatCoolMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|UHD|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|DPTHheat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Heat/Cool Mode|<br>Heat/Cool Mode|<br>Heat/Cool Mode|<br>Heat/Cool Mode|<br>Heat/Cool Mode|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>M <br>M|<br>M <br>M|<br>0 / 1|<br>0 / 1|<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UHD** **LTE Client** **HeatCoolMode** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by various controller functional blocks.
**DPT:** Name DPT_Heat/Cool DPT ID 1.100 Datatype format B1
Field Description Sup. Unit Default
HeatCoolMode Bit cs
0 = cooling M
1 = heating M
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** 258 (FCC)

259 (WHPC)

IO Type(ID): 260 (SPUC) Property ID: 151

257 (RCCRC)
261 (VAVCDA)

**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 134

|FB: UHD|Col2|Col3|LTE Client HeatCoolMode<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|**LTE Client**<br>**Input Name:**<br>**HeatCoolMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|<br>This information is provided by various controller functional blocks.|
|**DPT:**|Name|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPT ID|DPT ID|DPT ID|1.100|1.100|1.100|1.100|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>HeatCoolMode|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>M <br>M|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|<br> <br>IO Type(ID):<br>258 (FCC)<br>259 (WHPC)<br>260 (SPUC)<br>257 (RCCRC)<br>261 (VAVCDA)<br>Property ID:<br>151|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.3.6.10 Parameter Apartment

**FB:** **UHD** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 390 (UHD) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.3.6.11 Parameter Room

**FB:** **UHD** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

- OutofService zone active / inactive O true/false Bit 0 false

- all other bits not supported, fixed to '0' NA false
COMMAND enum cs

- NormalWrite M 0

- SetOSV & ResetOSV Set zone inactive / active O 3 / 4

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 390 (UHD) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 134

|FB: UHD|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UHD|Col2|Property Name Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.3.6.12 Parameter SubZone

**FB:** **UHD** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 390 (UHD) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.3.6.13 Parameter OutsideSensorZone

**FB:** **UHD** **Property Name (Server):** **OutsideSensorZone** Mandatory
Optional
**Description:**
Number of the outside sensor zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the Outside Sensor Zone (0) 1...31 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 390 (UHD) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
The device is not LTE communicating in this zone if zone is 'OutOfService'.

© C i h 2001 2022 A i i A li i i i 02 0 03 60 f 134

|FB: UHD|Col2|Property Name SubZone<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
