|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: UHD|Col2|Col3|Property Name (Server): OutsideSensorZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**FB:**<br>**UHD**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone||||<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>390 (UHD)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|


-----

#### 3.4 User Presence Switch (UPS)

##### 3.4.1 Aims and objectives
###### The functional block ‘User Presence Switch’ provides the system with the presence information manually entered at a HMI device. (see also 'Presence Detector' (PRD) [01])

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the corresponding setting functionality.

##### 3.4.2 Functional specification
###### The information is transmitted spontaneously at each change.

 Outputs

 • PresenceStatus This output provides a manually set presence status to the system.

##### 3.4.3 Constraints
###### None.

##### 3.4.4 Functional Block diagram

User Presence Switch 391
(UPS)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

PresenceStatus

M **IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

              - Switch / Key (User Presence)               - Apartment_x (LTE)
                  -                  - Room_y (LTE)

                                - SubZone_z (LTE)
                                            
Optional: Optional:
                  -                  
© C i h 2001 2022 A i i A li i i i 02 0 03 61 f 134

|nal Block diagram|Col2|
|---|---|
|User Presence Switch<br>391<br>(UPS)|User Presence Switch<br>391<br>(UPS)|
|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>PresenceStatus<br>M|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>PresenceStatus<br>M|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>- Switch / Key (User Presence)<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>- Apartment_x  (LTE)<br>- Room_y  (LTE)<br>- SubZone_z  (LTE)<br>-|


-----

##### 3.4.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Outputs**

Presence Presence status with: LTE: 1.018 LTE: M
Status  - COV and RepPer DPT_Occupancy S: GO

to FB B1 0 = not occupied
Room Setpoint Manager and

1 = occupied

various controllers S: 1.018

DPT_Occupancy
B1

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z

1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z

1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z

1

U8Z8

###### UPS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs**

**Outputs** PresenceStatus **GOb** GO GO **M**

###### UPS LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

© C i h 2001 2022 A i i A li i i i 02 0 03 62 f 134

|Datapoints<br>Outputs|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|Presence<br>Status|Presence status with:<br>- COV and RepPer<br>to FB<br>Room Setpoint Manager and<br>various controllers|LTE:<br>1.018<br>DPT_Occupancy<br>B1 <br>S:<br>1.018<br>DPT_Occupancy<br>B1|LTE:<br>M <br>S:<br>GO<br>0 = not occupied<br>1 = occupied|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**||||||
|||||||
|**Outputs**|PresenceStatus|**GOb **|GO|GO|**M **|
|||||||

|roperties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|


-----

###### UPS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

##### 3.4.6 Detailed Specification of the Datapoints

###### 3.4.6.1 Output PresenceStatus Standard Mode:

DP Name: PresenceStatus Abbr.: --- Mandatory
FB Name: UPS Can be internal
**Description**
This output is delivered to the room setpoint manager.
**Datapoint Type**
DPT_Name: DPT_Occupancy
DPT Format: B1 DPT_ID: 1.018
Field Description Supp. Range Unit Default
bool cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 0 s [1)]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 63 f 134

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||

|DP Name:|Col2|PresenceStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br> <br> <br>UPS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>bool|<br>bool|||||<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||<br>|<br>|<br>|<br>|<br>|||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
||T|T|T|T|T|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### LTE-Mode:

**FB:** **UPS** **LTE Server Output Name: PresenceStatus** Mandatory
Optional
**Description:**
This output is delivered to the room setpoint manager.
**DPT:** Name DPT_Occupancy DPT ID 1.018 Datatype format B1
Field Description Sup. Range Unit COV Default
bool yes cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 391 (UPS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 64 f 134

|FB: UPS|Col2|LTE Server Output Name: PresenceStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|**LTE Server Output Name: PresenceStatus**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|<br>This output is delivered to the room setpoint manager.|
|**DPT:**|Name|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPTOccupancy|DPT ID|DPT ID|DPT ID|1.018|1.018|1.018|1.018|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
||||||||||||||||<br>bool|<br>bool|<br>bool|<br>bool|<br>bool||||<br>yes|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>391 (UPS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### 3.4.6.2 Parameter Apartment

**FB:** **UPS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 391 (UPS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.4.6.3 Parameter Room

**FB:** **UPS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 391 (UPS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 134

|FB: UPS|Col2|Col3|Property Name Apartment<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone||||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UPS|Col2|Col3|Property Name Room<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.4.6.4 Parameter SubZone

**FB:** **UPS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 391 (UPS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 66 f 134

|FB: UPS|Col2|Col3|Property Name SubZone<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**FB:**<br>**UPS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>391 (UPS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

#### 3.5 User Fan Speed Setting (UFS)

##### 3.5.1 Aims and objectives
###### The functional block ‘User Fan Speed Setting’ acquires the user fan speed and provides it to the system.

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the user fan speed setting functionality. This functional block enables the user to modify the fan speed e.g. to improve the acoustic comfort (reducing speed).

 Setting is possible e.g. by means of a rotary switch or keys. E.g. the choice is ‘AUTOMATIC’, 0, 1, 2, 3.

 For feedback purposes an indication is possible. It is also possible to realise an only indication device.

 In the Easy Mode it supports the following Binding Groups: "Apartment; Room; SubZone" "General Peripheral Tag"

##### 3.5.2 Functional specifications
###### The speed is given in %. For step switching, the 100% are divided by the number of steps. 100 steps means continuous fan speed. 0% is OFF, +100% is full speed.

 The information is transmitted spontaneously at each change.

 Optional features in LTE Mode:
 - Faults in the functional block may be detected and reported.
 - The value may temporary be overridden by means of a tool for service purposes.   The ‘Overridden’ condition must be reported.
 - The HMI may be set / reset out of service by means of a tool for service purposes.

 Inputs

 • FanSpeed This percent value originates from the actuator and can be converted to the step or directly be indicated.

 • FanStep This input is used if an actuators directly sends the step information.

 Outputs

 • FanSpeedUser This value is delivered to the controller in order to manually override the fan speed, or to release the control of the fan to the controller (AUTOMATIC). In S-Mode the information Automatic / Manually is transmitted separately.

 • FanManual S-Mode information for Automatic / Manually.

 Binding Groups (LTE)

 • Apartment . Room . SubZone This HMI can be used in different applications. GenPeripheral For this reason different binding possibilities are offered. It is even possible to have more than one binding group active. The binding groups that shall not be active have to be set to out of service. Not all possibilities have to be realised. See Detailed Specification of the Datapoints 3.5.6.

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 134


-----

###### Parameters

 • NumberOfSteps This parameter defines the number of steps of the HMI. 100% is divided by the number of steps. e.g. for 3 steps: Step 0 =   0%  (with DPT_Scaling: 00h) Step 1 =  33% (with DPT_Scaling: 85h = 33.33%) Step 2 =  67% (with DPT_Scaling: AAh = 66.67%) [1] Step 3 = 100%  (with DPT_Scaling: FFh) This parameter is optional. This means that the number of steps may be fix defined for a device.

 • FanSpeedMin Minimum fan speed limit for variable speed fan.

 • FanSpeedMax Maximum fan speed limit for variable speed fan.

##### 3.5.3 Constraints
###### None.

1 67% is rounded for DPTs encoding percent values with 1% resolution, e.g. DPT_Percent_U8 or
DPT_RelValue_Z. For DPT_Scaling, nearest encoding of 67% would be 67.06% (=ABh), resulting in
interpretation, by a 3-speed-receiver, as speed 3 instead of speed 2, see next page.

© C i h 2001 2022 A i i A li i i i 02 0 03 68 f 134


-----

###### Interworking of devices with different number of steps

 With the encoding as shown below, interworking of devices with different number of steps is possible [2]. Fan off is defined by value 0. A sender shall send a value near the higher limit of the step range, in order to stimulate highest speed according step ranges on receiver’s side. Steps in between shall be interpreted to the best.

 Sender (e.g. HMI) Receiver (Controller)
 Single-Speed Single-Speed

%-value [3] DPT_Scaling (5.001) **Speed** %-value DPT_Scaling (5.001)
decimal % decimal %
0 **0** 0.00 **Off** 0 **0** 0.00
100 **255** 100.00 **I** 1 - 100 **1 - 255** 0.39 - 100.00

###### 2-Speed 2-Speed

%-value DPT_Scaling **Speed** %-value DPT_Scaling
decimal % decimal %
0 **0** 0.00 **Off** 0 **0** 0.00
50 **128** 50.20 **I** 1 - 50 **1 - 128** 0.39 - 50.20
100 **255** 100.00 **II** 51 -100 **129 - 255** 50.59 - 100.00

###### 3-Speed 3-Speed

%-value DPT_Scaling **Speed** %-value DPT_Scaling
decimal % decimal %
0 **0** 0.00 **Off** 0 **0** 0.00
33 **85** 33.33 **I** 1 - 33 **1 - 85** 0.39 - 33.33
67 [4] **170** 66.67 **II** 34 - 67 **86 - 170** 33.73- 66.67
100 **255** 100.00 **III** 68 -100 **171 - 255** 67.06 - 100.00

###### 4-Speed 4-Speed

%-value DPT_Scaling **Speed** %-value DPT_Scaling
decimal % decimal %
0 **0** 0.00 **Off** 0 **0** 0.00
25 **64** 25.10 **I** 1-25 **1 - 64** 0.39 - 25.10
50 **128** 50.20 **II** 26 - 50 **65 - 128** 25.49 - 50.20
75 **192** 75.29 **III** 51 -75 **129 - 192** 50.59 - 75.29
100 **255** 100.00 **IV** 76 -100 **193 - 255** 75.69 - 100.00

###### 5-Speed 5-Speed

%-value DPT_Scaling **Speed** %-value DPT_Scaling
decimal % decimal %
0 **0** 0.00 **Off** 0 **0** 0.00
20 **51** 20.00 **I** 1 - 20 **1 - 51** 0.39 - 20.00
40 **102** 40.00 **II** 21 - 40 **52 - 102** 20.39 - 40.00
60 **153** 60.00 **III** 41 - 60 **103 - 153** 40.39 - 60.00
80 **204** 80.00 **IV** 61 - 80 **154 - 204** 60.39 - 80.00
###### 100 255 100.00 V 81 -100 205 - 255 80.39 - 100.00

2 not recommended, due to user-unfriendliness
3 representation without any position after decimal point, as %-values may be used with DPTs 202.001 or 5.004
4 needs attention (special handling) when tranformed to DPT_Scaling, see footnote on previous page

© C i h 2001 2022 A i i A li i i i 02 0 03 69 f 134

|%-value 3|DPT Scaling (5.001)<br>_|Col3|
|---|---|---|
|%-value3|decimal|%|
|0|**0 **|0.00|
|100|**255**|100.00|

|Col1|Single-Speed|Col3|
|---|---|---|
|%-value|DPT_Scaling (5.001)|DPT_Scaling (5.001)|
|%-value|decimal|%|
|0|**0 **|0.00|
|1 - 100|**1 - 255**|0.39- 100.00|

|2-Speed|Col2|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|_<br>decimal|<br>%|
|0|**0 **|0.00|
|50|**128**|50.20|
|100|**255**|100.00|

|Col1|2-Speed|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|<br>decimal|_<br>%|
|0|**0 **|0.00|
|1 - 50|**1 - 128**|0.39- 50.20|
|51-100|**129- 255**|50.59- 100.00|

|3-Speed|Col2|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|_<br>decimal|<br>%|
|0|**0 **|0.00|
|33|**85**|33.33|
|674|**170**|66.67|
|100|**255**|100.00|

|Col1|3-Speed|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|<br>decimal|_<br>%|
|0|**0 **|0.00|
|1 - 33|**1 - 85**|0.39- 33.33|
|34 - 67|**86 - 170**|33.73- 66.67|
|68-100|**171- 255**|67.06- 100.00|

|4-Speed|Col2|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|_<br>decimal|<br>%|
|0|**0 **|0.00|
|25|**64**|25.10|
|50|**128**|50.20|
|75|**192**|75.29|
|100|**255**|100.00|

|Col1|4-Speed|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|<br>decimal|_<br>%|
|0|**0 **|0.00|
|1-25|**1 - 64**|0.39- 25.10|
|26- 50|**65- 128**|25.49- 50.20|
|51-75|**129- 192**|50.59- 75.29|
|76-100|**193- 255**|75.69- 100.00|

|5-Speed|Col2|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|_<br>decimal|<br>%|
|0|**0 **|0.00|
|20|**51**|20.00|
|40|**102**|40.00|
|60|**153**|60.00|
|80|**204**|80.00|
|100|**255**|100.00|

|Col1|5-Speed|Col3|
|---|---|---|
|%-value|DPTScaling|DPTScaling|
|%-value|<br>decimal|_<br>%|
|0|**0 **|0.00|
|1 - 20|**1 - 51**|0.39- 20.00|
|21- 40|**52- 102**|20.39- 40.00|
|41- 60|**103- 153**|40.39- 60.00|
|61- 80|**154- 204**|60.39- 80.00|
|81-100|**205- 255**|80.39- 100.00|


-----

##### 3.5.4 Functional Block diagram

User Fan Speed Setting 393
(UFS)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

FanSpeed FanSpeedUser

**IR** M **IR**

FanStep FanManual
**IR** **(GO)**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

               - User Fan Speed (Switch / Keys)               - Apartment_x (LTE)
                  -                  - Room_y (LTE)

                                 - SubZone_z (LTE)
                                             
Optional: Optional:

               - Indication (Display / LED)               - GenPeripheral (LTE)
                  -                  - NumberOfSteps

                                - FanSpeedMin

                               - FanSpeedMax

© C i h 2001 2022 A i i A li i i i 02 0 03 0 f 134


-----

##### 3.5.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

Fan Active fan speed with: LTE: 202.001 LTE: O
Speed  - COV and RepPer DPT_RelValue_Z S: (GO)

              - Z8 not supported U8Z8 %
from FB
'Fan Speed Actuator' S: 5.001

DPT_Scaling
U8

Fan Active fan step with: LTE: 202.002 LTE: O
Step  - COV and RepPer DPT_UcountValue8_Z S: (GO)

              - Z8 not supported U8Z8 count
from FB
'Fan Speed Actuator' S: 5.010

DPT_Value_1_Ucount
U8

**Outputs**

Fan User fan speed with: LTE: 202.001 LTE: M
Speed  - COV and RepPer DPT_RelValue_Z S: GO
User  - Z8 STATUS and U8Z8 %

           - Z8 COMMAND supported
to FB S: 5.001
various controller DPT_Scaling

U8

Fan HMI enable information with: LTE: NA LTE: NA
Manual  - COV and RepPer S: (GO)

to S-Mode S: DPT_Enable 1.003 0 = HMI disabled => Auto

1 = HMI enabled => Manual

B1

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z 1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z 1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z 1

U8Z8

Gen LTE zoning number for 203.012 O
Peripheral general peripheral DPT_UcountValue16_Z 1

U16Z8

Number Number of steps of the HMI 5.010 O
Of DPT_Value_1_Ucount cs
Steps U8

Fan Min value for variable fan speed 202.001 1) O
Speed DPT_RelValue_Z cs %
Min U8Z8

Fan Max value for variable fan speed 202.001 1) O
Speed DPT_RelValue_Z cs %
Max U8Z8

1) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|Fan<br>Speed|Active fan speed  with:<br>- COV and RepPer<br>- Z8  not supported<br>from FB<br>'Fan Speed Actuator'|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>O <br>S:<br>(GO)<br>%|
|Fan<br>Step|Active fan step  with:<br>- COV and RepPer<br>- Z8  not supported<br>from FB<br>'Fan Speed Actuator'|LTE:<br>202.002<br>DPT_UcountValue8_Z<br>U8Z8 <br>S:<br>5.010<br>DPT_Value_1_Ucount<br>U8|LTE:<br>O <br>S:<br>(GO)<br>count|
|**Outputs**||||
|Fan<br>Speed<br>User|User fan speed with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>to FB<br>various controller|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>M <br>S:<br>GO<br>%|
|Fan<br>Manual|HMI enable information with:<br>- COV and RepPer<br>to S-Mode|LTE:<br>NA<br>S:<br>1.003<br>DPT_Enable<br>B1|LTE:<br>NA<br>S:<br>(GO)<br>0 = HMI disabled => Auto<br>1 = HMI enabled => Manual|
|**Datapoints**|**Description / Remarks**|**Data Point Type**|**Additional Info**|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Gen<br>Peripheral|LTE zoning number for<br>general peripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|O <br>1|
|Number<br>Of<br>Steps|Number of steps of the HMI|5.010<br>DPT_Value_1_Ucount<br>U8|O <br>cs|
|Fan<br>Speed<br>Min|Min value for variable fan speed|202.001<br>1) <br>DPT_RelValue_Z<br>U8Z8|O <br>cs %|
|Fan<br>Speed<br>Max|Max value for variable fan speed|202.001<br>1) <br>DPT_RelValue_Z<br>U8Z8|O <br>cs %|


-----

###### UFS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** FanSpeed **(GOb)** (GO) **O**

FanStep **(GOb)** (GO) **O**

**Outputs** FanSpeedUser **GOb** GO GO **M**

FanManual **(GOb)** (GO) **NA**

###### UFS LTE specific Properties

**Support**

**Parameter** Apartment **M**

Room **M**

SubZone **M**

GenPeripheral **O**

###### UFS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** NumberOfSteps **O**

FanSpeedMin **O**

FanSpeedMax **O**

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**|FanSpeed|**(GOb) **||(GO)|**O **|
||FanStep|**(GOb) **||(GO)|**O **|
|||||||
|**Outputs**|FanSpeedUser|**GOb **|GO|GO|**M **|
||FanManual|**(GOb) **||(GO)|**NA**|

|roperties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M **|
||Room|**M **|
||SubZone|**M **|
||GenPeripheral|**O **|

|perties of Interface Objects (or memory mapped|Col2|DP)|
|---|---|---|
|||**Support**|
|**Parameter**|NumberOfSteps|**O **|
||FanSpeedMin|**O **|
||FanSpeedMax|**O **|


-----

##### 3.5.6 Detailed Specification of the Datapoints

###### 3.5.6.1 Input: FanSpeed Standard Mode:

DP Name: FanSpeed Abbr.: --- Mandatory
FB Name: UFS Can be internal
**Description**
This input is provided by the fan speed actuator and indicates the fan speed.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 [*)] % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 134

|DP Name:|Col2|FanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>0..100*)|<br>0..100*)|<br>0..100*)|<br>%|<br>%|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode:

**FB:** **UFS** **LTE Client** **FanSpeed** Mandatory
**Input Name:** Optional

**Description:**
This input is provided by the fan speed actuator and indicates the fan speed.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Value Fan speed value %. cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**

Class Type Default

Geographical Apartment . Room . SubZone 1.1.1 [1)]

Application Specific

Peripheral Broadcast Configurable 1 [1)]

**DP Address:** IO Type(ID): 372 (FSA) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown

[1)] This binding feature is optional
**Special Features:**
1)  This HMI-Input can be used in different applications. The binding groups that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 134

|FB: UFS|Col2|Col3|LTE Client FanSpeed<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|**LTE Client**<br>**Input Name:**<br>**FanSpeed**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|<br>This input is provided by the fan speed actuator and indicates the fan speed.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value||<br>%.|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|NA||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>|Geographical<br>|Geographical<br>|Geographical<br>||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||
|Peripheral<br>|Peripheral<br>|Peripheral<br>|Peripheral<br>||Broadcast<br>Configurable<br>|Broadcast<br>Configurable<br>|Broadcast<br>Configurable<br>|Broadcast<br>Configurable<br>|Broadcast<br>Configurable<br>|11)|11)|11)|11)|11)|11)|11)|11)|11)|
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|IO Type(ID):<br>372 (FSA)<br>Property ID:<br>55|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.5.6.2 Input: FanStep Standard Mode:

DP Name: FanStep Abbr.: --- Mandatory
FB Name: UFS Can be internal
**Description**
This input is provided by the fan speed actuator and indicates the fan step.
**Datapoint Type**
DPT_Name: DPT_Value_1_Ucount
DPT Format: U8 DPT_ID: 5.010
Field Description Supp. Range Unit Default
full count cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 f 134

|DP Name:|Col2|FanStep|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|UFS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|<br>DPTValue1Ucount|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|___<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.010|5.010|5.010|5.010|5.010|5.010|5.010|5.010|5.010|5.010|5.010|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>full|<br>count|<br>count|<br>count|<br>count|<br>count|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UFS** **LTE Client** **FanStep** Mandatory
**Input Name:** Optional

**Description:**
This input is provided by the fan speed actuator and indicates the fan step.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Unit Default
Value Fan step M Count cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [1)]
Application Specific
Peripheral Broadcast Configurable 1 [1)]
**DP Address:** IO Type(ID): 372 (FSA) Property ID: 56
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown

[1)] This binding feature is optional
**Special Features:**
1)  This HMI-Input can be used in different applications. The binding groups that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 134

|FB: UFS|Col2|Col3|LTE Client FanStep<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|**LTE Client**<br>**Input Name:**<br>**FanStep**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|<br>This input is provided by the fan speed actuator and indicates the fan step.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|DPT ID|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>Fan step|<br>M|<br>Count|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>NA||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||1 1)|1 1)|1 1)|1 1)|1 1)|1 1)|1 1)|1 1)|1 1)|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|<br> <br>  <br>IO Type(ID):<br>372 (FSA)<br>Property ID:<br>56|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|<br> <br> 1)  This binding feature is optional|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI-Input can be used in different applications. The binding groups that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.5.6.3 Output: FanSpeedUser Standard Mode:

DP Name: FanSpeedUser Abbr.: --- Mandatory
FB Name: UFS Can be internal
**Description**
This Output contains the value for the fan speed.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100 [*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 2 MinRepTime: 0 s [1)]
Cyclic Period: --- [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.
2) See controller FB, no Heartbeat due to compatibility with existing EIB products.

© C i h 2001 2022 A i i A li i i i 02 0 03 f 134

|DP Name:|Col2|FanSpeedUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|2|2|2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|


-----

###### LTE-Mode:

**FB:** **UFS** **LTE Server Output Name: FanSpeedUser** Mandatory
Optional
**Description:**
This Output contains the value for the fan speed.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit COV Default
Value Fan speed value Full Range % 1 cs
STATUS For LTE-Service InfoReport Bitset
and Property-Service
Response only

Bit 0 - OutOfService HMI value is out of service O true/false Y false
=> AUTOMATIC

Bit 1 - Fault HMI value is corrupted O true/false Y false
Bit 2 - Overridden HMI is temporarily overridden O true/false Y false
Bit 3 - InAlarm HMI is in alarm O true/false Y false
Bit 4 - AlarmUnAck Acknowledgement of alarm O true/false Y false
all other bits reserved NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1 [3)]
Application Specific
Peripheral Broadcast Configurable 1 [3)]
**DP Address:** IO Type(ID): 393 (UFS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [2)] sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
1) This binding feature is optional
**Special Features:**
2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

3)  This HMI output can be used in different applications. The binding groups that shall not be active

have to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 134

|FB: UFS|Col2|LTE Server Output Name: FanSpeedUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|**LTE Server Output Name: FanSpeedUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|<br>This Output contains the value for the fan speed.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|<br>Fan speed value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>STATUS<br>Bit 0  - OutOfService<br>Bit 1  - Fault<br>Bit 2  - Overridden<br>Bit 3  - InAlarm<br>Bit 4  - AlarmUnAck<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>HMI value is out of service<br>=> AUTOMATIC<br>HMI value is corrupted<br>HMI is temporarily overridden<br>HMI is in alarm<br>Acknowledgement of alarm<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>Bitset|<br>Bitset|<br>Bitset|Y <br>Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|1.1.13)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|1 3)|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>393 (UFS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>02) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|<br> <br>1)  This binding feature is optional|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>2) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>3)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.5.6.4 Output FanManual LTE-Mode:  NA

 Standard Mode:

DP Name: FanManual Abbr.: --- Mandatory
FB Name: UFS Can be internal
**Description**
This Output contains the 'AUTOMATIC' information for the user fan speed.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
Bit 0 / 1 Bit cs
0 = disabled  AUTOMATIC
1 = enabled  manual = HMI value is valid
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 2 MinRepTime: 0 s [1)]
Cyclic Period: --- [2)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) See controller FB, no Heartbeat due to compatibility with existing EIB products.

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 134

|DP Name:|Col2|FanManual|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br> <br> <br>UFS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|<br>This Output contains the'AUTOMATIC' information for the user fan speed.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>Bit|<br>Bit|<br>Bit|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid|<br>0 = disabled  AUTOMATIC<br>1 = enabled  manual= HMI value is valid||<br>0 / 1|<br>0 / 1|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|2|2|2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|<br> <br>  <br>--- 2)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2) See controller FB, no Heartbeat due to compatibility with existing EIB products.|


-----

###### 3.5.6.5 Parameter: Apartment

**FB:** **UFS** **Property Name (Server):** **Apartment** Mandatory
Optional
**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.5.6.6 Parameter: Room

**FB:** **UFS** **Property Name (Server):** **Room** Mandatory
Optional
**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 80 f 134

|FB: UFS|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|**Property Name (Server): **<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone||||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UFS|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|**Property Name (Server): **<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.5.6.7 Parameter  SubZone

**FB:** **UFS** **Property Name (Server):** **SubZone** Mandatory
Optional
**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.5.6.8 GenPeripheral (Parameter)

**FB:** **UFS** **Property Name (Server):** **GenPeripheral** Mandatory
Optional
**Description:**
Number of the general peripheral tag.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of general peripheral tag full 1
STATUS Bitset

- OutofService zone active / inactive O true/false Bit 0 false

- all other bits not supported, fixed to '0' NA false
COMMAND enum cs

- NormalWrite M 0

- SetOSV & ResetOSV Set zone inactive / active O 3 / 4

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
The device is not LTE communicating in this zone if it is 'OutOfService'

© C i h 2001 2022 A i i A li i i i 02 0 03 81 f 134

|FB: UFS|Col2|Property Name (Server): SubZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|**Property Name (Server): **<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: UFS|Col2|Property Name (Server): GenPeripheral|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|**Property Name (Server): **<br>**GenPeripheral**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|
|**DPT:**|Name|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|<br>Number of general peripheral tag|||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|<br>true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>The device is not LTE communicating in this zone if it is'OutOfService'|


-----

###### 3.5.6.9 Parameter NumberOfSteps

**FB:** **UFS** **Property Name (Server):** **NumberOfSteps** Mandatory
Optional
**Description:**
Setting of the number of steps used.
**DPT:** Name DPT_Value_1_Ucount DPT ID 5.010 Datatype format U8
Field Description Sup. Range Unit Default
Number Number of steps Full count cs
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.5.6.10 Parameter FanSpeedMin

**FB:** **UFS** **Property Name (Server):** **FanSpeedMin** Mandatory
Optional
**Description:**
Minimum fan speed value for variable fans speed
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
Value Fan speed in percent Full % cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 82 f 134

|FB: UFS|Col2|Property Name (Server): NumberOfSteps|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|**Property Name (Server): **<br>**NumberOfSteps**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|<br>Setting of the number of steps used.|
|**DPT:**|Name|Name|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPT ID|5.010|5.010|5.010|5.010|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|__<br> <br> <br>Description|__<br> <br> <br>Description|__<br> <br> <br>Description|__<br> <br> <br>Description|__<br> <br> <br>Description|__<br> <br> <br>Description|__<br> <br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Number|<br>Number|<br>Number|<br>Number|<br>Number of steps|<br>Number of steps|<br>Number of steps|<br>Number of steps|<br>Number of steps|<br>Number of steps|<br>Number of steps||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>count|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: UFS|Col2|Property Name (Server): FanSpeedMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|**Property Name (Server): **<br>**FanSpeedMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|<br>Minimum fan speed value for variable fans speed|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Value|<br>Value|<br>Value|<br>Value|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>%|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.5.6.11 Parameter FanSpeedMax

**FB:** **UFS** **Property Name (Server):** **FanSpeedMax** Mandatory
Optional
**Description:**
Maximum fan speed value for variable fans speed
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
Value Fan speed in percent Full % cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 393 (UFS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 83 f 134

|FB: UFS|Col2|Property Name (Server): FanSpeedMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UFS**|**FB:**<br>**UFS**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|**Property Name (Server): **<br>**FanSpeedMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|<br>Maximum fan speed value for variable fans speed|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Value|<br>Value|<br>Value|<br>Value|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent|<br>Fan speed in percent||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>%|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>393 (UFS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

#### 3.6 User Air Quality Setpoint Setting (UAQSS)

##### 3.6.1 Aims and objectives
###### The functional block ‘User Air Quality Setpoint Setting’ provides the system with the air quality setpoint information manually entered at a HMI device.

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the corresponding setting functionality.

 For feedback purposes an indication is possible. It is also possible to realise an only indication device.

##### 3.6.2 Functional specification
###### The distribution of the user air quality setpoint in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 In the LTE-Mode the functional block 'User Air Quality Setpoint Setting' supports the following LTE zoning: "Apartment . Room . SubZone", "General Peripheral Tag" and Outside Sensor Zone (if outside AQ is used)

 Inputs

 • AQOutside This value is for indication and is delivered by the 'Outside AQ Sensor'.

 • AQRoom This value is for indication and is delivered by the 'Room AQ Sensor'.

 • AQReturnAir This value is for indication and is delivered by the 'Return AQ Sensor'.

 Outputs

 • AQSetpUser This output delivers the user AQ setpoint to the system.

 Binding Group (LTE)

 • Apartment . Room . SubZone This HMI can be used in different applications. GenPeripheral For this reason different binding possibilities are offered. It is even possible to have more than one binding group active. The binding groups that shall not be active have to be set out of service. Not all possibilities have to be realised.

 • OutsideSensorZone no special features

 Parameters

 • AQSetpUserMax This parameter defines the lower limit of the range the setpoint may be adapted within. 

 • AQSetpUserMin This parameter defines the upper lower limit of the range the setpoint may be adapted within.

##### 3.6.3 Constraints
###### None.

© C i h 2001 2022 A i i A li i i i 02 0 03 84 f 134


-----

##### 3.6.4 Functional Block diagram

User Air Quality Setpoint Setting 387
(UAQSS)

Inputs Outputs

Outside Sensor Zone_f

AQOutside
**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z

or
General Peripheral

AQRoom AQSetpUser

**IR** M **IR**

AQReturnAir
**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

                - Setpoint, Potentiometer / Keys                - Apartment_x (LTE)

                      -                       - Room_y (LTE)

                                  - SubZone_z (LTE)

                                                      
Optional: Optional:

                - Indication (Display / LED)                - GenPeripheral (LTE)

                      -                       - OutsideSensorZone_f (LTE)

                               - AQSetpUserMax

                                - AQSetpUserMin

                                                      
© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 134


-----

##### 3.6.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

AQ Outside air quality actual value with: LTE: 203.100 LTE: O
Outside  - COV and RepPer DPT_HVACAirQual_Z S: (GO)

            - Z8 STATUS supported U16Z8 ppm
from FB
'Outside Air Quality Sensor' S: 9.008

DPT_Value_AirQuality
###### F16

AQ Room air quality actual value with: LTE: 203.100 LTE: O
Room  - COV and RepPer DPT_HVACAirQual_Z S: (GO)

            - Z8 STATUS supported U16Z8 ppm
from FB
'Room Air Quality Sensor' S: 9.008

DPT_Value_AirQuality
###### F16

AQ Return air quality actual value with: LTE: 203.100 LTE: O
Return  - COV and RepPer DPT_HVACAirQual_Z S: (GO)
Air  - Z8 STATUS supported U16Z8 ppm

from FB
'Retrun Air Quality Sensor' S: 9.008

DPT_Value_AirQuality
###### F16

**Outputs**

AQ User air quality setpoint with: LTE: 203.100 LTE: M
Setp  - COV and RepPer DPT_HVACAirQual_Z S: GO
User  - Z8 not supported U16Z8 ppm

to FB
Setpoint Manager AQ S: 9.008

DPT_Value_AirQuality
###### F16

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z 1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z 1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z 1

U8Z8

Gen LTE zoning number for 203.012 O
Peripheral general peripheral DPT_UcountValue16_Z 1

U16Z8

Outside LTE zoning number for 202.002 O
Sensor outside sensor zone DPT_UcountValue8_Z 1
Zone U16Z8

AQSetpUserMax Value for the upper limit of he range 203.100 O
the absolute setpoint may be adapted DPT_HVACAirQual_Z cs
within. U16Z8

AQSetpUserMax Value for the lower limit of he range 203.100 O
the absolute setpoint may be adapted DPT_HVACAirQual_Z cs
within. U16Z8

© C i h 2001 2022 A i i A li i i i 02 0 03 86 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|AQ<br>Outside|Outside air quality actual value with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Outside Air Quality Sensor'|LTE:<br>203.100<br>DPT_HVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|LTE:<br>O <br>S:<br>(GO)<br>ppm|
|AQ<br>Room|Room air quality actual value with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Room Air Quality Sensor'|LTE:<br>203.100<br>DPT_HVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|LTE:<br>O <br>S:<br>(GO)<br>ppm|
|AQ<br>Return<br>Air|Return air quality actual value with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Retrun Air Quality Sensor'|LTE:<br>203.100<br>DPT_HVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|LTE:<br>O <br>S:<br>(GO)<br>ppm|
|**Outputs**||||
|AQ<br>Setp<br>User|User air quality setpoint with:<br>- COV and RepPer<br>- Z8  not supported<br>to FB<br>Setpoint Manager AQ|LTE:<br>203.100<br>DPT_HVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|LTE:<br>M <br>S:<br>GO<br>ppm|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Gen<br>Peripheral|LTE zoning number for<br>general peripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|O <br>1|
|Outside<br>Sensor<br>Zone|LTE zoning number for<br>outside sensor zone|202.002<br>DPT_UcountValue8_Z<br>U16Z8|O <br>1|
|AQSetpUserMax|Value for the upper limit of he range<br>the absolute setpoint may be adapted<br>within.|203.100<br>DPT_HVACAirQual_Z<br>U16Z8|O <br>cs|
|AQSetpUserMax|Value for the lower limit of he range<br>the absolute setpoint may be adapted<br>within.|203.100<br>DPT_HVACAirQual_Z<br>U16Z8|O <br>cs|


-----

###### UAQSS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** AQOutside **(GOb)** (GO) **O**

AQRoom **(GOb)** (GO) **O**

AQReturnAir **(GOb)** (GO) **O**

**Outputs** AQSetpUser **GOb** GO GO **M**

###### UAQSS LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

GenPeripheral **O**

OutsideSensorZone **O**

###### UAQSS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** AQSetpUserMax **O**

AQSetpUserMin **O**

© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**|AQOutside|**(GOb) **||(GO)|**O **|
||AQRoom|**(GOb) **||(GO)|**O **|
||AQReturnAir|**(GOb) **||(GO)|**O **|
|||||||
|**Outputs**|AQSetpUser|**GOb **|GO|GO|**M **|
|||||||

|ic Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|
||<br>GenPeripheral|**O **|
||OutsideSensorZone|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|AQSetpUserMax|**O **|
||AQSetpUserMin|**O **|


-----

##### 3.6.6 Detailed Specification of the Datapoints

###### 3.6.6.1 Input AQOutside Standard Mode:

DP Name: AQOutside Abbr.: --- Mandatory
FB Name: UAQSS Can be internal
**Description**
This information is provided by the functional block 'Outside AQ Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
full ppm cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 88 f 134

|DP Name:|Col2|AQOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|<br>This information is provided by the functional block'Outside AQ Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>ppm|<br>ppm|<br>ppm|<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
