|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UAQSS** **LTE Client** **AQOutside** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Outside AQ Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
AirQuality Outside AQ value ppm cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 330 (OAQS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 89 f 134

|FB: UAQSS|Col2|Col3|LTE Client AQOutside<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside AQ Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>AirQuality|<br>AirQuality|<br>AirQuality|<br>AirQuality|<br>AirQuality|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value|<br>Outside AQ value||<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|1|1|1|1|1|1|1|1|1|
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>330 (OAQS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.6.6.2 Input AQRoom Standard Mode:

DP Name: AQRoom Abbr.: --- Mandatory
FB Name: UAQSS Can be internal
**Description**
This information is provided by the functional block 'Room AQ Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
full ppm cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 90 f 134

|DP Name:|Col2|AQRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|<br>This information is provided by the functional block'Room AQ Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>ppm|<br>ppm|<br>ppm|<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UAQSS** **LTE Client** **AQRoom** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room AQ Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
Air Quality Room AQ value ppm cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [1)]
Application Specific
Peripheral Broadcast Configurable 1 [1)]
**DP Address:** IO Type(ID): 331 (RAQS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1)  This HMI input can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 91 f 134

|FB: UAQSS|Col2|Col3|LTE Client AQRoom<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room AQ Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value|<br>Room AQ value||<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||11)|11)|11)|11)|11)|11)|11)|11)|11)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>331 (RAQS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)   This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.6.6.3 Input AQReturnAir Standard Mode:

DP Name: AQReturnAir Abbr.: --- Mandatory
FB Name: UAQSS Can be internal
**Description**
This information is provided by the functional block 'Return AQ Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
full ppm cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 92 f 134

|DP Name:|Col2|AQReturnAir|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|UAQSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|<br>This information is provided by the functional block'Return AQ Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>ppm|<br>ppm|<br>ppm|<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UAQSS** **LTE Client** **AQReturnAir** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Return AQ Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
Air Quality Return AQ value ppm cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [1)]
Application Specific
Peripheral Broadcast Configurable 1 [1)]
**DP Address:** IO Type(ID): 333 (RNAQS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) This HMI input can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 93 f 134

|FB: UAQSS|Col2|Col3|LTE Client AQReturnAir<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|**LTE Client**<br>**Input Name:**<br>**AQReturnAir**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return AQ Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value|<br>Return AQ value||<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||11)|11)|11)|11)|11)|11)|11)|11)|11)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>333 (RNAQS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.6.6.4 Output AQSetpUser Standard Mode:

DP Name: AQSetpUser Abbr.: --- Mandatory
FB Name: UAQSS Can be internal
**Description**
This information is sent to the setpoint manager air quality.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
Full ppm cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0.2 MinRepTime: 0 s [1)]
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 94 f 134

|DP Name:|Col2|AQSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br> <br> <br>UAQSS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|<br>DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>ppm|<br>ppm|<br>ppm|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0.2|0.2|0.2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### LTE-Mode:

**FB:** **UAQSS** **LTE Server Output Name: AQSetpUser** Mandatory
Optional
**Description:**
This information is sent to the setpoint manager air quality.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Range Unit COV Default
Air Quality Actual AQ value Full Range ppm 10 cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [2)]
Application Specific
Peripheral Broadcast Configurable 1 [2)]
**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) This HMI output can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 134

|FB: UAQSS|Col2|LTE Server Output Name: AQSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|**LTE Server Output Name: AQSetpUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|<br>This information is sent to the setpoint manager air quality.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|
|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Air Quality|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|<br>Actual AQ value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>ppm|<br>ppm|<br>ppm|<br>10|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|NA|NA||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.6.6.5 Parameter Apartment

**FB:** **UAQSS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.6.6.6 Parameter Room

**FB:** **UAQSS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

- OutofService zone active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 96 f 134

|FB: UAQSS|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UAQSS|Col2|Property Name Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.6.6.7 Parameter SubZone

**FB:** **UAQSS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.6.6.8 Parameter GenPeripheral

**FB:** **UAQSS** **Property Name (Server): GenPeripheral** Mandatory
Optional
**Description:**
Number of the general peripheral tag.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone full 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 134

|FB: UAQSS|Col2|Property Name SubZone<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: UAQSS|Col2|Property Name (Server): GenPeripheral|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|**Property Name (Server): GenPeripheral**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|


-----

###### 3.6.6.9 Parameter OutsideSensorZone

**FB:** **UAQSS** **Property Name (Server):** **OutsideSensorZone** Mandatory
Optional
**Description:**
Number of the outside sensor zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the Outside Sensor Zone (0) 1...31 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
The device is not LTE communicating in this zone if zone is 'OutOfService'.

###### 3.6.6.10 Parameter AQSetpUserMax

**FB:** **UAQSS** **Property Name (Server):** **AQSetpUserMax** Mandatory
Optional
**Description:**
Upper limit of the range for the setpoint.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Range Unit Default
Temperature Upper limit of the setpoint range Full ppm cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 98 f 134

|FB: UAQSS|Col2|Col3|Property Name (Server): OutsideSensorZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone||||<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|

|FB: UAQSS|Col2|Col3|Property Name (Server): AQSetpUserMax|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|**Property Name (Server): **<br>**AQSetpUserMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>ppm|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.6.6.11 Parameter AQSetpUserMin

**FB:** **UAQSS** **Property Name (Server):** **AQSetpUserMin** Mandatory
Optional
**Description:**
Lower limit of the range for the setpoint.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Range Unit Default
Temperature Lower limit of the setpoint range Full ppm cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 387 (UAQSS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 99 f 134

|FB: UAQSS|Col2|Col3|Property Name (Server): AQSetpUserMin|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**FB:**<br>**UAQSS**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|**Property Name (Server): **<br>**AQSetpUserMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|203.100|203.100|203.100|203.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range||||<br>Full|<br>Full|<br>Full|<br>Full|<br>Full|<br>ppm|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>387 (UAQSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

#### 3.7 User Relative Humidity Setpoint Setting (URHSS)

##### 3.7.1 Aims and objectives
###### The functional block ‘User Relative Humidity Setpoint Setting’ provides the system with the relative humidity setpoint information manually entered at a HMI device.

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the corresponding setting functionality.

 For feedback purposes an indication is possible. It is also possible to realise an only indication device.

##### 3.7.2 Functional specification
###### The distribution of the user relative humidity setpoint in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 In the LTE-Mode the functional block 'User Relative Humidity Setpoint Setting' supports the following LTE zoning: "Apartment . Room . SubZone", "General Peripheral Tag" and Outside Sensor Zone (if outside relative humidity is used)

 Inputs

 • HumRelOutside This value is for indication and is delivered by the 'Outside Relative Humidity Sensor'.

 • HumRelRoom This value is for indication and is delivered by the 'Room Relative Humidity Sensor'.

 • HumRelReturnAir This value is for indication and is delivered by the 'Return Air Relative Humidity Sensor'.

 Outputs

 • HumRelSetpUser This output delivers the user relative humidity setpoint to the system.

 Binding Group (LTE)

 • Apartment . Room . SubZone This HMI can be used in different applications. GenPeripheral For this reason different binding possibilities are offered. It is even possible to have more than one binding group active. The binding groups that shall not be active have to be set out of service. Not all possibilities have to be realised.

 • OutsideSensorZone no special features

 Parameters

 • HumRelSetpUserMax This parameter defines the lower limit of the range the setpoint may be adapted within. 

 • HumRelSetpUserMin This parameter defines the upper lower limit of the range the setpoint may be adapted within.

##### 3.7.3 Constraints
###### None.

© C i h 2001 2022 A i i A li i i i 02 0 03 100 f 134


-----

##### 3.7.4 Functional Block diagram

User Relative Humidity Setpoint Setting 388
(URHSS)

Inputs Outputs

Outside Sensor Zone_f

HumRelOutside
**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z

or
General Peripheral

HumRelRoom HumRelSetpUser

**IR** M **IR**

HumRelReturnAir
**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

                - Setpoint, Potentiometer / Keys                - Apartment_x (LTE)

                      -                       - Room_y (LTE)

                                  - SubZone_z (LTE)

                                                      
Optional: Optional:

                - Indication (Display / LED)                - GenPeripheral (LTE)

                      -                       - OutsideSensorZone_f (LTE)

                               - HumRelSetpUserMax

                                - HumRelSetpUserMin

                                                      
##### 3.7.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

Hum Outside relative humidity actual LTE: 202.001 LTE: O
Rel value with: DPT_RelValue_Z S: (GO)
Outside  - COV and RepPer U8Z8 %

            - Z8 STATUS supported
from FB S: 9.007
'Outside Relative Humidity Sensor' DPT_Value_Humidity

###### F16

Hum Room relative humidity actual value LTE: 202.001 LTE: O
Rel with: DPT_RelValue_Z S: (GO)
Room  - COV and RepPer U8Z8 %

            - Z8 STATUS supported
from FB S: 9.007
'Room Relative Humidity Sensor' DPT_Value_Humidity

###### F16

Hum Return air relative humidity actual LTE: 202.001 LTE: O
Rel value with: DPT_RelValue_Z S: (GO)
Return  - COV and RepPer U8Z8 %
Air  - Z8 STATUS supported

from FB S: 9.007
'Return Air Relative Humidity DPT_Value_Humidity
Sensor' F16

© C i h 2001 2022 A i i A li i i i 02 0 03 101 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|Hum<br>Rel<br>Outside|Outside relative humidity actual<br>value with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Outside Relative Humidity Sensor'|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>9.007<br>DPT_Value_Humidity<br>F16|LTE:<br>O <br>S:<br>(GO)<br>%|
|Hum<br>Rel<br>Room|Room relative humidity actual value<br>with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Room Relative Humidity Sensor'|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>9.007<br>DPT_Value_Humidity<br>F16|LTE:<br>O <br>S:<br>(GO)<br>%|
|Hum<br>Rel<br>Return<br>Air|Return air relative humidity actual<br>value with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>'Return Air Relative Humidity<br>Sensor'|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>9.007<br>DPT_Value_Humidity<br>F16|LTE:<br>O <br>S:<br>(GO)<br>%|


-----

|Datapoints<br>Outputs|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|Hum<br>Rel<br>Setp<br>User|User relative humidity setpoint with:<br>- COV and RepPer<br>- Z8  not supported<br>to FB<br>Setpoint Manager Relative Humidity|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>9.007<br>DPT_Value_Humidity<br>F16|LTE:<br>M <br>S:<br>GO<br>%|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Gen<br>Peripheral|LTE zoning number for<br>general peripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|O <br>1|
|Outside<br>Sensor<br>Zone|LTE zoning number for<br>outside sensor zone|202.002<br>DPT_UcountValue8_Z<br>U16Z8|O <br>1|
|HumRel<br>SetpUserMax|Value for the upper limit of he range<br>the absolute setpoint may be adapted<br>within.|202.001<br>DPT_RelValue_Z<br>U8Z8|O <br>cs|
|HumRel<br>SetpUserMax|Value for the lower limit of he range<br>the absolute setpoint may be adapted<br>within.|202.001<br>DPT_RelValue_Z<br>U8Z8|O <br>cs|


###### URHSS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** HumRelOutside **(GOb)** (GO) **O**

HumRelRoom **(GOb)** (GO) **O**

HumRelReturnAir **(GOb)** (GO) **O**

**Outputs** HumRelSetpUser **GOb** GO GO **M**

© C i h 2001 2022 A i i A li i i i 02 0 03 102 f 134

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**|HumRelOutside|**(GOb) **||(GO)|**O **|
||HumRelRoom|**(GOb) **||(GO)|**O **|
||HumRelReturnAir|**(GOb) **||(GO)|**O **|
|||||||
|**Outputs**|HumRelSetpUser|**GOb **|GO|GO|**M **|
|||||||


-----

###### URHSS LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

GenPeripheral **O**

OutsideSensorZone **O**

###### URHSS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** HumRelSetpUserMax **O**

HumRelSetpUserMin **O**

##### 3.7.6 Detailed Specification of the Datapoints

###### 3.7.6.1 Input HumRelOutside Standard Mode:

DP Name: HumRelOutside Abbr.: --- Mandatory
FB Name: URHSS Can be internal
**Description**
This information is provided by the functional block 'Outside Relative Humidity Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Humidity
DPT Format: F16 DPT_ID: 9.007
Field Description Supp. Range Unit Default
full % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 103 f 134

|ic Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|
||<br>GenPeripheral|**O **|
||OutsideSensorZone|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|HumRelSetpUserMax|**O **|
||HumRelSetpUserMin|**O **|

|DP Name:|Col2|HumRelOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|<br>This information is provided by the functional block'Outside Relative Humidity Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||<br>full|<br>full|<br>%|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|ave:|ave:|ave:||||||||||||||||||||||||||||||
||Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|alue:|alue:|alue:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||<br>|<br>|<br>|<br>|<br>||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **URHSS** **LTE Client** **HumRelOutside** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Outside Relative Humidity Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Relative Humidity Outside relative humidity value % cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 336 (ORHS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 104 f 134

|FB: URHSS|Col2|Col3|LTE Client HumRelOutside<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|**LTE Client**<br>**Input Name:**<br>**HumRelOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Outside Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value|<br>Outside relative humidity value||<br>%|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|OutsideSensorZone|1|1|1|1|1|1|1|1|1|
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>336 (ORHS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.7.6.2 Input HumRelRoom Standard Mode:

DP Name: HumRelRoom Abbr.: --- Mandatory
FB Name: URHSS Can be internal
**Description**
This information is provided by the functional block 'Room Relative Humidity Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Humidity
DPT Format: F16 DPT_ID: 9.007
Field Description Supp. Range Unit Default
full % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 10 f 134

|DP Name:|Col2|HumRelRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|<br>This information is provided by the functional block'Room Relative Humidity Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>%|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **URHSS** **LTE Client** **HumRelRoom** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Room Relative Humidity Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Relative Humidity Room relative humidity value % cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [1)]
Application Specific
Peripheral Broadcast Configurable 1 [1)]
**DP Address:** IO Type(ID): 337 (RRHS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) This HMI input can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 106 f 134

|FB: URHSS|Col2|Col3|LTE Client HumRelRoom<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|**LTE Client**<br>**Input Name:**<br>**HumRelRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Room Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value|<br>Room relative humidity value||<br>%|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||11)|11)|11)|11)|11)|11)|11)|11)|11)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>337 (RRHS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.7.6.3 Input HumRelReturnAir Standard Mode:

DP Name: HumRelReturnAir Abbr.: --- Mandatory
FB Name: URHSS Can be internal
**Description**
This information is provided by the functional block 'Return Air Relative Humidity Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Humidity
DPT Format: F16 DPT_ID: 9.007
Field Description Supp. Range Unit Default
full % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 10 f 134

|DP Name:|Col2|HumRelReturnAir|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|URHSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|<br>This information is provided by the functional block'Return Air Relative Humidity Sensor'.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>full|<br>full|<br>%|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **URHSS** **LTE Client** **HumRelReturnAir** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by the functional block 'Return Air Relative Humidity Sensor'.
STATUS and COMMAND can be ignored.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Relative Humidity Return air relative humidity value % cs
STATUS Bitset

 - OutOfService Sensor out of service M t/f false

 - Fault Sensor value is corrupted M t/f false

 - Overridden Sensor is temporarily overridden O t/f false

 - InAlarm Sensor is in alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [1)]
Application Specific
Peripheral Broadcast Configurable 1 [1)]
**DP Address:** IO Type(ID): 339 (RNARHS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding

-
Read – Response Group:

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) This HMI input can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 108 f 134

|FB: URHSS|Col2|Col3|LTE Client HumRelReturnAir<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|**LTE Client**<br>**Input Name:**<br>**HumRelReturnAir**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|<br>This information is provided by the functional block 'Return Air Relative Humidity Sensor'.<br>STATUS and COMMAND can be ignored.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value|<br>Return air relative humidity value||<br>%|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>STATUS<br>-  OutOfService<br>-  Fault<br>-  Overridden<br>-  InAlarm<br>-  AlarmUnAck|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporarily overridden<br>Sensor is in alarm<br>Acknowledgement of alarm|M <br>M <br>O <br>O <br>O|<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|1.1.11)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||11)|11)|11)|11)|11)|11)|11)|11)|11)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>339 (RNARHS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding<br>Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1)  This HMI input can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.7.6.4 Output RelHumSetpUser Standard Mode:

DP Name: RelHumSetpUser Abbr.: --- Mandatory
FB Name: URHSS Can be internal
**Description**
This information is sent to the setpoint manager relative humidity.
**Datapoint Type**
DPT_Name: DPT_Value_Humidity
DPT Format: F16 DPT_ID: 9.007
Field Description Supp. Range Unit Default
Full % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0.2 MinRepTime: 0 s [1)]
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 109 f 134

|DP Name:|Col2|RelHumSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br> <br> <br>URHSS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|<br>DPTValueHumidity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|9.007|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0.2|0.2|0.2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### LTE-Mode:

**FB:** **URHSS** **LTE Server Output Name: HumRelSetpUser** Mandatory
Optional
**Description:**
This information is sent to the setpoint manager relative humidity.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit COV Default
Relative Humidity Actual relative humidity value Full Range % 1 cs
STATUS

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1 [2)]
Application Specific
Peripheral Broadcast Configurable 1 [2)]
**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.
2) This HMI output can be used in different applications The binding group that shall not be active have

to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 110 f 134

|FB: URHSS|Col2|LTE Server Output Name: HumRelSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|**LTE Server Output Name: HumRelSetpUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|<br>This information is sent to the setpoint manager relative humidity.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Relative Humidity|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|<br>Actual relative humidity value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|<br>Not supported|NA|NA||||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>51|
