|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>2)  This HMI output can be used in different applications The binding group that shall not be active have<br>to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.7.6.5 Parameter Apartment

**FB:** **URHSS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.7.6.6 Parameter Room

**FB:** **URHSS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

- OutofService zone active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 111 f 134

|FB: URHSS|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: URHSS|Col2|Property Name Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.7.6.7 Parameter SubZone

**FB:** **URHSS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.7.6.8 Parameter GenPeripheral

**FB:** **URHSS** **Property Name** **GenPeripheral** Mandatory
**(Server):** Optional

**Description:**
Number of the general peripheral tag.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone full 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'

© C i h 2001 2022 A i i A li i i i 02 0 03 112 f 134

|FB: URHSS|Col2|Property Name SubZone<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: URHSS|Col2|Property Name GenPeripheral<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|


-----

###### 3.7.6.9 Parameter OutsideSensorZone

**FB:** **URHSS** **Property Name (Server):** **OutsideSensorZone** Mandatory
Optional
**Description:**
Number of the outside sensor zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the Outside Sensor Zone (0) 1...31 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
The device is not LTE communicating in this zone if zone is 'OutOfService'.

###### 3.7.6.10 Parameter HumRelSetpUserMax

**FB:** **URHSS** **Property Name (Server):** **HumRelSetpUserMax** Mandatory
Optional
**Description:**
Upper limit of the range for the setpoint.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
Temperature Upper limit of the setpoint range [0...100] % cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 113 f 134

|FB: URHSS|Col2|Col3|Property Name (Server): OutsideSensorZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|**Property Name (Server): **<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|<br>Number of the outside sensor zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone|<br>Number of the Outside Sensor Zone||||<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31|<br>(0)  1...31||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|<br>The device is not LTE communicating in this zone if zone is'OutOfService'.|

|FB: URHSS|Col2|Col3|Property Name (Server): HumRelSetpUserMax|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|**Property Name (Server): **<br>**HumRelSetpUserMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|<br>Upper limit of the range for the setpoint.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range|<br>Upper limit of the setpoint range||||<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>%|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.7.6.11 Parameter HumRelSetpUserMin

**FB:** **URHSS** **Property Name (Server):** **HumRelSetpUserMin** Mandatory
Optional
**Description:**
Lower limit of the range for the setpoint.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
Temperature Lower limit of the setpoint range [0...100] % cs
STATUS Bitset

 - all bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 388 (URHSS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
###### --
© C i h 2001 2022 A i i A li i i i 02 0 03 114 f 134

|FB: URHSS|Col2|Col3|Property Name (Server): HumRelSetpUserMin|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**FB:**<br>**URHSS**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|**Property Name (Server): **<br>**HumRelSetpUserMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|<br>Lower limit of the range for the setpoint.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range|<br>Lower limit of the setpoint range||||<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>[0...100]|<br>%|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|<br>not supported, fixed to '0'<br>not supported|NA<br>M <br>NA|NA<br>M <br>NA|NA<br>M <br>NA|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>enum<br>0|<br>Bitset|<br>false<br>cs|<br>false<br>cs|<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>388 (URHSS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

#### 3.8 User Enable Alternative Room Temperature Setpoint (UEARTS)

##### 3.8.1 Aims and objectives
###### The functional block ‘User Enable Alternative Room Temperature Setpoint’ provides the system with the 'EnableTempRoomSetpAlt' information manually entered at a HMI device.

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the corresponding setting functionality.

 For feedback purposes an indication is possible. It is also possible to realise an only indication device.

 see also functional block 'Room Setpoint Manager Temperature Driven' (RSMTD) [04]

##### 3.8.2 Functional specification
###### The information is transmitted spontaneously at each change.

 Inputs

 • StatusTempRoomSetpEff The status of the room temperature setpoint in temperature driven room setpoint manager.

 Outputs

 • EnableTempRoomSetpAlt This output enables the alternative room setpoint temperature in a room setpoint manager temperature driven..

 Binding Group (LTE)

 • Apartment . Room . SubZone no special features

##### 3.8.3 Constraints
###### None.

##### 3.8.4 Functional Block diagram

User Enable Alternative Room Temperature Setpoint 396
(UEARTS)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

StatusTempRoomSetpEff EnableTempRoomSetpAlt

**IR** **IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

               - Switch / Key                - Apartment_x (LTE)
                   -                   - Room_y (LTE)

                                 - SubZone_z (LTE)
                                             
Optional: Optional:

               - Indication (Display / LED)                                   
© C i h 2001 2022 A i i A li i i i 02 0 03 11 f 134

|nal Block diagram|Col2|
|---|---|
|User Enable Alternative Room Temperature Setpoint<br>396<br>(UEARTS)|User Enable Alternative Room Temperature Setpoint<br>396<br>(UEARTS)|
|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>StatusTempRoomSetpEff<br>EnableTempRoomSetpAlt|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>StatusTempRoomSetpEff<br>EnableTempRoomSetpAlt|
|Hardwired I/O’s<br>Optional:<br>- Indication (Display / LED)<br>-<br>Mandatory:<br>- Switch / Key<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>- Apartment_x  (LTE)<br>- Room_y  (LTE)<br>- SubZone_z  (LTE)<br>-|


-----

##### 3.8.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

Status Status information for room LTE: 20.113 LTE: O
Temp temperature setpoint with DPT_StatusRoomSetp S: (GO)
Room  - COV and RepPer N8 0 = normal setpoint
Setp from FB 1 = alternative setpoint
Eff Room Setpoint Manager S: 20.113 2 = Building.Prot. setpoint

Temperature Driven DPT_StatusRoomSetp

N8

**Outputs**

Enable Enable / disable of alternative room LTE: 1.003 LTE: O
Temp temperature setpoint DPT_Enable S: (GO)
Room to FB B1 0 = disable
Setp Room Setpoint Manager

1 = enable

Alt Temperature Driven S: 1.003

DPT_Enable
B1

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z 1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z

1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z

1

U8Z8

###### UEARTS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** StatusTempRoomSetpEff **(GOb)** (GO) **O[1)]**

**Outputs** EnableTempRoomSetpAlt **(GOb)** (GO) **O[1)]**

1) The device may be a setting only, a indication only or a combined device.

© C i h 2001 2022 A i i A li i i i 02 0 03 116 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|Status<br>Temp<br>Room<br>Setp<br>Eff|Status information for room<br>temperature setpoint with<br>- COV and RepPer<br>from FB<br>Room Setpoint Manager<br>Temperature Driven|LTE:<br>20.113<br>DPT_StatusRoomSetp<br>N8 <br>S:<br>20.113<br>DPT_StatusRoomSetp<br>N8|LTE:<br>O <br>S:<br>(GO)<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = Building.Prot. setpoint|
|**Outputs**||||
|Enable<br>Temp<br>Room<br>Setp<br>Alt|Enable / disable of alternative room<br>temperature setpoint<br>to FB<br>Room Setpoint Manager<br>Temperature Driven|LTE:<br>1.003<br>DPT_Enable<br>B1 <br>S:<br>1.003<br>DPT_Enable<br>B1|LTE:<br>O <br>S:<br>(GO)<br>0 = disable<br>1 = enable|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|S-Mode|Standard Mode<br>Interface|**LTE-Mod**|
|**Inputs**|StatusTempRoomSetpEff|**(GOb) **||(GO)|**O1) **|
|||||||
|**Outputs**|EnableTempRoomSetpAlt|**(GOb) **||(GO)|**O1) **|
|||||||


-----

###### UEARTS LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

###### UEARTS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

##### 3.8.6 Detailed Specification of the Datapoints

###### 3.8.6.1 Input StatusTempRoomSetpEff Standard Mode:

DP Name: StatusTempRoomSetpEff Abbr.: --- Mandatory
FB Name: UEARTS Can be internal
**Description**
This input is provided by the room temperature setpoint manager and indicates the which setpoint is
valid.
**Datapoint Type**
DPT_Name: DPT_StatusRoomSetp
DPT Format: N8 DPT_ID: 20.113
Field Description Supp. Range Unit Default
Status 0-2 enum. cs
0 = normal setpoint M 0
1 = alternative setpoint M 1
2 = BuildingProtection setpoint M 2
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 11 f 134

|cific Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||

|DP Name:|Col2|StatusTempRoomSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|UEARTS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|<br>DPTStatusRoomSetp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.113|20.113|20.113|20.113|20.113|20.113|20.113|20.113|20.113|20.113|20.113|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>0 = normal setpoint<br>1 = alternative setpoint<br>2 = BuildingProtection setpoint|<br>M <br>M <br>M|<br>M <br>M <br>M|<br>0-2<br>0 <br>1 <br>2|<br>0-2<br>0 <br>1 <br>2|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>enum.|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|<br>Power down:<br>S|ave:|ave:|ave:|||||||||||||||||||||||||||||||
||Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|alue:|alue:|alue:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||<br>|<br>|<br>|<br>|<br>||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UEARTS** **LTE Client** **StatusTempRoomSetpEff** Mandatory
**Input Name:** Optional

**Description:**
This input is provided by the room temperature setpoint manager and indicates the which setpoint is
valid.
**DPT:** Name DPT_StatusRoomSetp DPT ID 20.113 Datatype format N8
Field Description Sup. Unit Default
Status Actual HVAC Mode enum. cs
0 = normal setpoint M
1 = alternative setpoint M
2 = BuildingProtection setpoint M
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 101 (RSMTD) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 118 f 134

|FB: UEARTS|Col2|Col3|LTE Client StatusTempRoomSetpEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|**LTE Client**<br>**Input Name:**<br>**StatusTempRoomSetpEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|<br>This input is provided by the room temperature setpoint manager and indicates the which setpoint is<br>valid.|
|**DPT:**|Name|DPTStatusRoomSetp|DPTStatusRoomSetp|DPTStatusRoomSetp|DPTStatusRoomSetp|DPTStatusRoomSetp|DPTStatusRoomSetp|DPT ID|DPT ID|DPT ID|20.113|20.113|20.113|20.113|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|Default|
|<br>Status|<br>Status|<br>Status|<br>Status|<br>Status|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>Actual HVAC Mode<br>  0 = normal setpoint<br>  1 = alternative setpoint<br>  2= BuildingProtection setpoint|<br>M <br>M <br>M|<br>enum.|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>101 (RSMTD)<br>Property ID:<br>55|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.8.6.2 Output EnableTempRoomSetpAlt Standard Mode:

DP Name: EnableTempRoomSetpAlt Abbr.: --- Mandatory
FB Name: UEARTS Can be internal
**Description**
This output enables / disables the alternative setpoint in the room setpoint manager.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
0 = disabled 0/1 Bit cs
1 = enabled

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 119 f 134

|DP Name:|Col2|EnableTempRoomSetpAlt|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br> <br> <br>UEARTS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled||<br>0/1|<br>0/1|<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this → M|this → M|this → M|||||||this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **UEARTS** **LTE Server Output** **EnableTempRoomSetpAlt** Mandatory
**Name:** Optional

**Description:**
This output enables / disables the alternative setpoint in the room setpoint manager.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit COV Default
0 = disabled 0 / 1 enum yes cs
1 = enabled

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 396 (UEARTS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 120 f 134

|FB: UEARTS|Col2|Col3|LTE Server Output EnableTempRoomSetpAlt<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|**LTE Server Output**<br>**Name:**<br>**EnableTempRoomSetpAlt**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|<br>This output enables / disables the alternative setpoint in the room setpoint manager.|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
||||||<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|<br>0 = disabled<br>1 = enabled|||<br>0 / 1|<br>0 / 1|<br>0 / 1|<br>0 / 1|<br>0 / 1|<br>enum|<br>enum|<br>enum|<br>yes|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.8.6.3 Parameter Apartment

**FB:** **UEARTS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

- OutofService zone active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 396 (UEARTS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.8.6.4 Parameter Room

**FB:** **UEARTS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 396 (UEARTS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 121 f 134

|FB: UEARTS|Col2|Col3|Property Name Apartment<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UEARTS|Col2|Col3|Property Name Room<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.8.6.5 Parameter SubZone

**FB:** **UEARTS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 396 (UEARTS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 122 f 134

|FB: UEARTS|Col2|Col3|Property Name SubZone<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**FB:**<br>**UEARTS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>396 (UEARTS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

#### 3.9 Room Temperature Setpoint Absolute Setting (RTSA)

##### 3.9.1 Aims and objectives
###### The functional block ‘Room Temperature Setpoint Absolute Setting’ provides the system with the 'TempRoomSetpAbs' information manually entered at a HMI device. This functional block is used together with the 'Room Setpoint Manager Temperature Driven' (RSMTD) 
 [04].

 This functional block is used e.g. in a ‘HMI Device’ or in a more complex device which has the corresponding setting functionality.

##### 3.9.2 Functional specification
###### The distribution of the setpoint in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Outputs

 • TempRoomSetpAbs This output delivers the room temperature setpoint to the room setpoint manager temperature driven..

 Binding Group (LTE)

 • Apartment . Room . SubZone no special features

##### 3.9.3 Constraints
###### None.

##### 3.9.4 Functional Block diagram

Room Temperature Setpoint Absolute Setting 385
(RTSA)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

TempRoomSetpAbs

M **IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

               - Switch / Key               - Apartment_x (LTE)
                  -                  - Room_y (LTE)

                                 - SubZone_z (LTE)
                                             
Optional: Optional:
                  -                  
© C i h 2001 2022 A i i A li i i i 02 0 03 123 f 134

|nal Block diagram|Col2|
|---|---|
|Room Temperature Setpoint Absolute Setting<br>385<br>(RTSA)|Room Temperature Setpoint Absolute Setting<br>385<br>(RTSA)|
|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>TempRoomSetpAbs<br>M|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>TempRoomSetpAbs<br>M|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>- Switch / Key<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>- Apartment_x  (LTE)<br>- Room_y  (LTE)<br>- SubZone_z  (LTE)<br>-|


-----

##### 3.9.5 Datapoints description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Outputs**

Temp Present temperature setpoint with: LTE: 205.100 LTE: M
Room  - COV and RepPer DPT_TempHVACAbs_Z S: GO
Setp  - Z8 not supported V16Z8 °C
Abs to FB

'Room Setpoint Manager S: 9.001
Temperature Driven' DPT_Value_Temp

###### F16

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z

1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z

1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z

1

U8Z8

###### RTSA Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs**

**Outputs** TempRoomSetpAbs **GOb** GO **M**

###### RTSA LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

© C i h 2001 2022 A i i A li i i i 02 0 03 124 f 134

|Datapoints<br>Outputs|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|Temp<br>Room<br>Setp<br>Abs|Present temperature setpoint with:<br>- COV and RepPer<br>- Z8 not supported<br>to FB<br>'Room Setpoint Manager<br>Temperature Driven'|LTE: 205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|LTE:<br>M <br>S:<br>GO<br>°C|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**||||||
|||||||
|**Outputs**|TempRoomSetpAbs|**GOb **||GO|**M **|
|||||||

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**<br>|Apartment_x|**M **|
|<br>|<br>Room_y|**M **|
|<br>|<br>SubZone_z|**M **|


-----

###### RTSA Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

##### 3.9.6 Detailed Specification of the Datapoints

###### 3.9.6.1 Output TempRoomSetpAbs Standard Mode:

DP Name: TempRoomSetpAbs Abbr.: --- Mandatory
FB Name: RTSA Can be internal
**Description**
This information is sent to the room setpoint manager temperature driven.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0.2 MinRepTime: 0 s [1)]
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 12 f 134

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||

|DP Name:|Col2|TempRoomSetpAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br> <br> <br>RTSA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>Full|<br>Full|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0.2|0.2|0.2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|
||Request|Request|Request|Request|Request||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||<br>|<br>|<br>|<br>|<br>|||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
||T|T|T|T|T|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### LTE-Mode:

**FB:** **RTSA** **LTE Server Output Name: TempRoomSetpAbs** Mandatory
Optional
**Description:**
This information is sent to the room setpoint manager temperature driven.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature Actual temperature value Full Range °C 0.2 cs
STATUS not supported NA

 - all bits Not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 385 (RTSA) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 126 f 134

|FB: RTSA|Col2|LTE Server Output Name: TempRoomSetpAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|<br>This information is sent to the room setpoint manager temperature driven.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>Temperature|<br>Temperature|<br>Temperature|<br>Temperature|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|<br>Actual temperature value|||<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>°C|<br>°C|<br>°C|<br>0.2|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>STATUS<br>- all bits|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|<br>not supported<br>Not supported|NA<br>NA|NA<br>NA||||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### 3.9.6.2 Parameter Apartment

**FB:** **RTSA** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 385 (RTSA) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.9.6.3 Parameter Room

**FB:** **RTSA** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 385 (RTSA) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 12 f 134

|FB: RTSA|Col2|Col3|Property Name Apartment<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone||||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: RTSA|Col2|Col3|Property Name Room<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.9.6.4 Parameter SubZone

**FB:** **RTSA** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 385 (RTSA) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 128 f 134

|FB: RTSA|Col2|Col3|Property Name SubZone<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**FB:**<br>**RTSA**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>385 (RTSA)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

#### 3.10 User Change Over Setting (UCOS)

##### 3.10.1 Aims and objectives
###### The functional block ‘User Change Over Settings’ provides the system with the manually defined 'UserChangeOverMode'.

 This functional block is used e.g. in a ‘Operating Device’ or in a more complex device which has this function.

##### 3.10.2 Functional specifications
###### The distribution of the change over information in the system is event-driven  (COV-condition, change of value) and in addition repeated periodically.

 The functional block 'User Change Over Settings' supports the following LTE zoning: "Apartment . Room . SubZone" "GenPeripheral"

 Outputs

 • UserChangeOverMode This is the manually entered change over setting which is provided to the 'Water Change Over Status Sensor' or to the 'Air Change Over Status Sensor'

 Binding Group (LTE)

 • Apartment . Room . SubZone no special features

 • GenPeripheral no special features

##### 3.10.3 Constraints
###### None.

##### 3.10.4 Functional Block diagram

User Change Over Settings 392
(UCOS)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

or
General Peripheral

UserChangeOverMode

M **IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

                                  - Apartment (LTE)

               - (Switch / Keys)

                               - Room (LTE)

                  
                                 - SubZone (LTE)
                                             
Optional: Optional:
                  -                  - GenPeripheral

                                             
© C i h 2001 2022 A i i A li i i i 02 0 03 129 f 134

|nal Block diagram|Col2|
|---|---|
|User Change Over Settings<br>392<br>(UCOS)|User Change Over Settings<br>392<br>(UCOS)|
|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>or<br>General Peripheral<br>UserChangeOverMode<br>M|Inputs<br>Outputs<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>or<br>General Peripheral<br>UserChangeOverMode<br>M|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>- (Switch / Keys)<br>-|Parameters & Diagnostic Data<br>Optional:<br>- GenPeripheral<br>-<br>Mandatory:<br>- Apartment (LTE)<br>- Room (LTE)<br>- SubZone (LTE)<br>-|


-----

##### 3.10.5 Datapoint Description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Outputs**

User One temperature value, normally for LTE: 20.107 LTE: M
Change comfort with: DPT_ChangeOverMode S: GO
Over  - COV and RepPer N8 0 = AUTO
Mode to FB 1 = cooling

Room Setpoint Manager S: 20.107 2 = heating

DPT_ChangeOverMode
N8

**Parameters**

Apartment LTE zoning number for 202.002 M
Apartment DPT_UcountValue8_Z 1

U8Z8

Room LTE zoning number for 202.002 M
Room DPT_UcountValue8_Z 1

U8Z8

SubZone LTE zoning number for 202.002 M
SubZone DPT_UcountValue8_Z 1

U8Z8

Gen LTE zoning number for 203.012 O
Peripheral general peripheral DPT_UcountValue16_Z 1

U16Z8

###### UCOS Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs**

**Outputs** UserChangeOverMode **GOb** GO GO **M**

###### UCOS LTE specific Properties

**Support**

**Parameter** Apartment **M**

Room **M**

SubZone **M**

GenPeripheral O

© C i h 2001 2022 A i i A li i i i 02 0 03 130 f 134

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|User<br>Change<br>Over<br>Mode|One temperature value, normally for<br>comfort with:<br>- COV and RepPer<br>to FB<br>Room Setpoint Manager|LTE:<br>20.107<br>DPT_ChangeOverMode<br>N8 <br>S:<br>20.107<br>DPT_ChangeOverMode<br>N8|LTE:<br>M <br>S:<br>GO<br>0 = AUTO<br>1 = cooling<br>2 = heating|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Gen<br>Peripheral|LTE zoning number for<br>general peripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|O <br>1|

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mod**|
|**Inputs**||||||
|||||||
|**Outputs**|UserChangeOverMode|**GOb **|GO|GO|**M **|
|||||||

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M **|
||Room|**M **|
||SubZone|**M **|
||GenPeripheral|O|


-----

###### UCOS Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

##### 3.10.6 Detailed Specification of the Datapoints

###### 3.10.6.1 Output UserChangeOverMode Standard Mode:

DP Name: UserChangeOverMode Abbr.: --- Mandatory
FB Name: UCOS Can be internal
**Description**
This output contains the user defined change over mode.
**Datapoint Type**
DPT_Name: DPT_ChangeOverMode
DPT Format: N8 DPT_ID: 20.107
Field Description Supp. Range Unit Default
0 ... 2 enum cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s [1)]
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

© C i h 2001 2022 A i i A li i i i 02 0 03 131 f 134

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||

|DP Name:|Col2|UserChangeOverMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br> <br> <br>UCOS|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|<br>DPTChangeOverMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>0 ... 2|<br>0 ... 2|<br>enum|<br>enum|<br>enum|<br>enum|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|0 s1)|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|<br> <br>  <br>15min  (recommended value)|
||Request|Request|Request|Request|Request||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|<br>Power down:<br>|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Power up:<br>|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||<br>|<br>|<br>|<br>|<br>|||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
||T|T|T|T|T|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|<br>ransmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### LTE-Mode:

**FB:** **UCOS** **LTE Server Output Name: UserChangeOverMode** Mandatory
Optional
**Description:**
This output contains the user defined change over mode.
**DPT:** Name DPT_ChangeOverMode DPT ID 20.107 Datatype format N8
Field Description Sup. Range Unit COV Default
ChangeOverMode User change over mode 0 ... 2 enum yes cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room . SubZone 1.1.1 [2)]
Application Specific
Peripheral Broadcast Configurable 1 [2)]
**DP Address:** IO Type(ID): 392 (UCOS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 [1)] sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast

feedback.

2)  This HMI output can be used in different applications. The binding groups that shall not be active

have to be set to out of service. Not all possibilities have to be realised.

© C i h 2001 2022 A i i A li i i i 02 0 03 132 f 134

|FB: UCOS|Col2|LTE Server Output Name: UserChangeOverMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UCOS**|**FB:**<br>**UCOS**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|**LTE Server Output Name: UserChangeOverMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|<br>This output contains the user defined change over mode.|
|**DPT:**|Name|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPTChangeOverMode|DPT ID|DPT ID|DPT ID|20.107|20.107|20.107|20.107|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>ChangeOverMode|<br>ChangeOverMode|<br>ChangeOverMode|<br>ChangeOverMode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|<br>User change over mode|||<br>0 ... 2|<br>0 ... 2|<br>0 ... 2|<br>0 ... 2|<br>0 ... 2|<br>enum|<br>enum|<br>enum|<br>yes|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|Apartment. Room . SubZone|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|1.1.12)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|1 2)|
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|<br> <br>  <br>IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|MinRepTime:<br>01) sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|<br>1) The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback. <br>2)   This HMI output can be used in different applications. The binding groups that shall not be active<br>have to be set to out of service. Not all possibilities have to be realised.|


-----

###### 3.10.6.2 Parameter Apartment

**FB:** **UCOS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
Number of the apartment zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the apartment zone (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 392 (UCOS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
If Apartment is 'OutOfService' Room and SubZone automatically are 'OutOfService'

###### 3.10.6.3 Parameter Room

**FB:** **UCOS** **Property Name** **Room** Mandatory
**(Server):** Optional

**Description:**
Number of the room zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the room zone (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 392 (UCOS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

© C i h 2001 2022 A i i A li i i i 02 0 03 133 f 134

|FB: UCOS|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UCOS**|**FB:**<br>**UCOS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|<br>Number of the apartment zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone|<br>Number of the apartment zone||||<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126|<br>(0)  1...126||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>If Apartment is'OutOfService' Room and SubZone automatically are'OutOfService'|

|FB: UCOS|Col2|Property Name Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UCOS**|**FB:**<br>**UCOS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|<br>Number of the room zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone|<br>Number of the room zone||||<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63|<br>(0)  1...63||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|


-----

###### 3.10.6.4 Parameter SubZone

**FB:** **UCOS** **Property Name** **SubZone** Mandatory
**(Server):** Optional

**Description:**
Number of the sub zone.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 392 (UCOS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'
'OutOfService' is taken over from Apartment

###### 3.10.6.5 Parameter GenPeripheral

**FB:** **UCOS** **Property Name** **GenPeripheral** Mandatory
**(Server):** Optional

**Description:**
Number of the general peripheral tag.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone full 1
STATUS Bitset

 - OutofService zone active / inactive O true/false false

 - all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

 - NormalWrite M

 - SetOSV & ResetOSV Set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 392 (UCOS) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if it is 'OutOfService'

© C i h 2001 2022 A i i A li i i i 02 0 03 134 f 134

|FB: UCOS|Col2|Property Name SubZone<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UCOS**|**FB:**<br>**UCOS**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|**Property Name**<br>**(Server):**<br>**SubZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|<br>Number of the sub zone.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15|<br>(0)  1...15||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|<br>Zone = 0 (wildcard): Sends to all listeners<br>TempRoomSetpUserAbs is not LTE communicating in this zone if it is 'OutOfService'<br>'OutOfService' is taken over from Apartment|

|FB: UCOS|Col2|Property Name GenPeripheral<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UCOS**|**FB:**<br>**UCOS**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|**Property Name**<br>**(Server):**<br>**GenPeripheral**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|<br>Number of the general peripheral tag.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|_<br> <br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|Default|Default|Default|
|<br>Zone|<br>Zone|<br>Zone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone|<br>Number of the SubZone||||<br>full|<br>full|<br>full|<br>full|<br>full||<br>1|<br>1|<br>1|
|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|<br>zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|<br>true/false<br>enum|Bitset<br>bool|<br>false<br>false<br>cs|<br>false<br>false<br>cs|<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>392 (UCOS)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if it is'OutOfService'|


-----

