# Application Descriptions

## HVAC General Functional Blocks

 HVAC Actuator Functional Blocks

###### Summary

 This document is a part of the HVAC Application Interworking Standard for HVAC applications. This Chapter describes the Actuator Functional Blocks.

 Version 02.05.03 is a KNX Approved Standard.


-----

#### Document updates

###### Version Date Modifications

2.3 2006.09.10 Publication of the Approved Standard.

2.4 AS 2008.09.09 - AN106 "Phasing out TP0" integrated.

             - AN107 "Phasing out LT-R" integrated.

             - AN108 "Phasing out LT-S" integrated.

             - AN109 "Phasing out PL132" integrated.

             - AN110 "Phasing out A-Mode" integrated.
2.4 AS 2009.05.07 Editorial update in view of publication in KNX Specifications v2.0.
2.5.01 WGI 2011.09.13 Update according the review and extension of the FB ADA as discussed and

agreed in WGI discussion topic [WGI00072].
02.05.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
02.05.03 2022.02.24 Preparation for integration in the KNX Specifications v3.0.

State changed from “WGI approved” to “KNX Standard”.

###### Copies with the same version number but a newer save date contain small corrections without impact on the content.

#### Referenced documents

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/10/9 “Property Identifiers”

[08] Chapter 7/10/10 HVAC Interface Object Type Identifier”

[09] Part 7/11 “Hot Water Heating - Introduction”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[13] Part 10/1 “Logical Tag Extended”

Filename: 07_10_03 HVAC FB Actuators v02.05.03 AS.docx
Version: 02.05.03
Status: Approved Standard
Savedate: 2022.02.24
Number of pages: 191

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 191

|Version|Date|Modifications|
|---|---|---|
|2.3|2006.09.10|Publication of the Approved Standard.|
|2.4 AS|2008.09.09|• AN106 "Phasing out TP0" integrated. <br>• AN107 "Phasing out LT-R" integrated. <br>• AN108 "Phasing out LT-S" integrated. <br>• AN109 "Phasing out PL132" integrated. <br>• AN110"Phasing out A-Mode" integrated.|
|2.4 AS|2009.05.07|Editorial update in view of publication in KNX Specifications v2.0.|
|2.5.01 WGI|2011.09.13|Update according the review and extension of the FB ADA as discussed and<br>agreed in WGI discussion topic [WGI00072].|
|02.05.02|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|02.05.03|2022.02.24|Preparation for integration in the KNX Specifications v3.0.<br>State changed from“WGI approved” to“KNX Standard”.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 4 1.4 Glossary .......................................................................................................................... 6 1.5 Abbreviations .................................................................................................................. 7

 2 Formal matters ....................................................................................................................... 8 2.1 Introduction to Functional Block .................................................................................... 8 2.2 Description of Functional Block ..................................................................................... 8

 3 Actuator Functional Blocks ................................................................................................. 12 3.1 Introduction to Actuator Functional Blocks ................................................................. 12 3.2 HVAC Valve Actuator (HVA) ..................................................................................... 13 3.3 Air Damper Actuator (ADA) ........................................................................................ 44 3.4 Fan Speed Actuator (FSA) .......................................................................................... 101 3.5 Compressor Actuator (CPA) ...................................................................................... 117 3.6 Electrical Heating Element Actuator (EHEA) ........................................................... 135 3.7 HVAC ON/OFF Actuator (HOOA) ........................................................................... 165

© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 191


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. It contains the Specification of the Sensor Functional Blocks used for HVAC applications.

 Other general purpose Functional Blocks used for HVAC applications such as 'HVAC HMI' [03], 'HVAC Actuators' [04], 'HVAC Common Functions' [05] and 'HVAC Schedulers' [06] are described in separate documents.

 Functional Block specification for the applications 'Hot Water Heating' (HWH) [09], 'Direct Electric Heating' (DEH) [10], 'Terminal Units' (TU) [11] and 'Ventilation & Air Conditioning' (VAC) [12] are described in separate documents.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC Sensor products using the KNX Bus. Runtime process Interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [13]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks, i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

 Every Functional Block may be part of a complex device (e.g. a heating controller) containing more than one Functional Block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC Sensor Specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this document.

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed
 - for a complete implementation of the Functional Blocks in LTE-Mode - for the implementation of mandatory objects used for runtime Interworking in standard mode (Basic Functional Block)

© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 191


-----

##### 1.3.1 Runtime Interworking
###### Configuration Mode dependent (S-Mode, Ctrl-Mode, PB-Mode) implementation of optional runtime Interworking objects is not specified in this document, e.g. “E-Mode Channel” definitions.

 The following table (example) shows the mode dependencies concerning runtime Interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

                - Outp1-1 **GOb** GO GO NA

                - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE-Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE-Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

© C i h 2001 2022 A i i A li i i i 02 0 03 f 191

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-MODE**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime Interworking model
 • Standard DPT or HVAC specific DPT with extended features are used where appropriate. Other modes:
 • Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode and PB-Mode.
 • In case of Memory Mapped datapoints the DPT may be manufacturer specific
 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller ressources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)   IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type.
**Simple IOT mapping rule:** **IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10000d**
###### (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVAC-LTE.]

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**
IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT if HVAC-LTE => mapped standard => mapped standard

specific*) DPT, e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended)  DPT are marked “ *[)] ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01].

#### 1.4 Glossary
###### This glossary only contains a few positions, which might be misunderstood.

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 191

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

###### Term Description

 Supervisor Supervisor stands for building management station, programme unit or similar installations, which normally are computer based.

#### 1.5 Abbreviations
###### Functional Blocks:

 Sensors [02], HMI [03], Actuators [04], Common Controller Functions [05]

 Abbreviation [Doc] Description
ADA 3 Air Damper Actuator
CIVA 3 Compressor Inverting Valve Actuator
CPA 3 Compressor Actuator
EHEA 3 Electrical Heat Element Control
FSA 3 Fan Speed Actuator
HVA 3 HVAC Valve Actuator

###### Terminal Units (TU) [11] as far as relevant in this document

 Abbreviation Description
SPUC Split Unit Control
WHPC Water Heat Pump Control

###### General

 Abbreviation Description
COV Change of Value
cs Company Specific
GO Group Object mandatory
(GO) Group Object optional
M Mandatory
NA Not Allowed / Not Applicable
O Optional
S Has to be implemented in Standard Mode,
if implemented in LTE-Mode

HVAC Heating Ventilation Air Conditioning
LTE Logical Tag Extended

IR LTE-Service InfoReport
R LTE-Service Read
W LTE-Service Write

DEH Direct Electric Heating
DHW Domestic Hot Water
TU Terminal Unit
VAC Ventilation and Air Conditioning
VAV Variable Air Volume

© C i h 2001 2022 A i i A li i i i 02 0 03 f 191


-----

### 2 Formal matters

#### 2.1 Introduction to Functional Block
###### The Functional Blocks are described in a standard way as described below.

 Every Functional Block may be part of a complex device (e.g. a controller) containing more than one Functional Block.

 A Functional Block never can be split. Although not all inputs, outputs etc. are mandatory. The optional inputs, outputs do not have to be realised.

#### 2.2 Description of Functional Block

##### 2.2.1 Aims and objectives
###### This Chapter shall give a overview of the functionality of the Functional Block, as well as eventually information about Interworking with other Functional Blocks.

##### 2.2.2 Functional Specifications
###### This chapter gives detailed information about the Inputs, the Outputs, the Parameters, the Diagnostic Data, the Alarms and the Hardwired I/O’s.

##### 2.2.3 Constraints
###### Constraints for the use of the Functional Block as well as for the use of Inputs, Outputs, Parameters, Diagnostic Data, Alarms etc. are described here.

##### 2.2.4 Functional Block Diagram
###### On top of the Functional Block the name, Interface Object Type Identifier (IOTI) and the abbreviation are marked.

 Then the Inputs / Outputs are following.

 The Inputs / Outputs are grouped in Binding Groups, according to LTE (Logical Tag Extended). Each Input / Output is marked with the LTE-Service (e.g. IR or W).

 Mandatory Inputs / Outputs have a grey arrow with the letter M. They also have to be available in the System Mode. Optional Inputs / Outputs have a white arrow. Some of the Inputs / Outputs, in case of being implemented, also have to be available in the System Mode. These Inputs / Outputs have a white arrow with the letter S.

 Some of the Inputs / Outputs only make sense in combination, others may be used either / or. Such Inputs / Outputs are grouped with numbers.

 At the bottom there are three fields:

 On the left-hand side we find the Hardwired Inputs / Outputs, the mandatory ones in a grey field, the optional ones in a white field. On the right-hand side there is a field for the Parameters and the Diagnostic Data used in the Functional Block (mandatory in grey, optional in white). On the right-hand side at the bottom there is the field for the Alarms, generated in the Functional Block (for use in the Functional Block Alarm Source).

© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 191


-----

**IR**

**IR**

**IR**

**IR**

|Name of the Datapoint|Col2|Col3|Col4|
|---|---|---|---|
|Name of the Datapoint||||
|Name of the Datapoint||||
|Name of the Datapoint||||


**IR**

**W**


**IR** alternatively used 2 **W**


**W**


**IR**


Optional Datapoint (Input) with Optional Datapoint (Output)
**IR** S System Mode with System Mode S **IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                   -                   
Optional: Optional:
                   -                   
Alarms

                                             
© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 191

|Name of the Functional Block IOTI<br>(Abbreviation)|Col2|
|---|---|
|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>Optional Datapoint (Output)<br>Optional Datapoint (Input)<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Input) with<br>System Mode<br>S<br>S|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>Optional Datapoint (Output)<br>Optional Datapoint (Input)<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Input) with<br>System Mode<br>S<br>S|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>-<br>-<br>Alarms|


-----

##### 2.2.5 Datapoint Description

###### 2.2.5.1 Overview

**ID** **Datapoints** **Description / Remarks** **Data Point Type** **Additional Information**

**Inputs**

Name of the Data- Descriptions, remarks if necessary Name of the Datapoint Type
Point and/or coding

LTE: XXX.XXX
DPT_TempHVACAbs_Z
V16Z8

S:
DPT_Value_Temp
F16

M = mandatory, with
system mode
M1/M2 = alternative
mandatory

O = optional, system
mode optional

S = optional, but if
implemented, then with
system mode

1,2 the numbers
represent alternative
packages

Unit of the Datapoint
Value
Default Value

Enumeration indications

**ID** **Datapoints** **Description / Remarks** **Data Point Type** **Additional Information**

**Outputs**

Name of the Data- see above see Inputs see above
Point

**ID** **Datapoints** **Description / Remarks** **Data Point Type** **Additional Information**

**Parameters**

Name of the see above Name of the Datapoint Type see above
Parameter and/or coding

XXX.XXX
DPT_TempHVACAbs_Z
V16Z8

**ID** **Datapoints** **Description / Remarks** **Data Point Type** **Additional Information**

**Diagnostic Data**

Name of the see above see Parameters see above
Diagnostic Data

© C i h 2001 2022 A i i A li i i i 02 0 03 10 f 191

|ID|Datapoints|Description / Remarks|Data Point Type|Additional Information|
|---|---|---|---|---|
||**Inputs**||||
||Name of the Data-<br>Point|Descriptions, remarks if necessary|Name of the Datapoint Type<br>and/or coding||
||||LTE:<br>XXX.XXX<br>DPT_TempHVACAbs_Z <br>V16Z8 <br>S: <br>DPT_Value_Temp<br>F16||
|||||M = mandatory, with<br>system mode<br>M1/M2 = alternative<br>mandatory|
|||||O = optional, system<br>mode optional|
|||||S =<br>optional, but if<br>implemented, then with<br>system mode|
|||||1,2<br>the numbers<br>represent alternative<br>packages|
|||||Unit of the Datapoint<br>Value<br>Default Value|
|||||Enumeration indications|

|ID|Datapoints|Description / Remarks|Data Point Type|Additional Information|
|---|---|---|---|---|
||**Outputs**||||
||Name of the Data-<br>Point|see above|see Inputs|see above|

|ID|Datapoints|Description / Remarks|Data Point Type|Additional Information|
|---|---|---|---|---|
||**Parameters**||||
||Name of the<br>Parameter|see above|Name of the Datapoint Type<br>and/or coding<br>XXX.XXX<br>DPT_TempHVACAbs_Z <br>V16Z8|see above|

|ID|Datapoints<br>Diagnostic Data|Description / Remarks|Data Point Type|Additional Information|
|---|---|---|---|---|
||Name of the<br>Diagnostic Data|see above|see Parameters|see above|


-----

|ID|Alarm|Description / Remarks|Error<br>Code Prio|Col5|Additional Information|
|---|---|---|---|---|---|
||Name of the Alarm|Descriptions, remarks if necessary|Code of the<br>Alarm|Priority of<br>the Alarm|Additional Information|


###### Detailed Specification of the Datapoints

 Detailed description of the Datapoints is given in a separate document [01].

 Notations:

 Symbol Field

A Character
A[n] Character String with Length n
B Boolean / Bit set
C Control
E Exponent
F Float (with ME)
M Mantisse
N eNumeration
S Sign
U Unsigned value
V 2's Complement signed value
Z8 Standardised Status/Command B8

###### Example:

Format: 3 octet; V16Z8

3 MSB 2 LSB 1
Temperature Temperature Standard

Status/Comm.

VVVVVVVV VVVVVVVV ZZZZZZZZ

V16 Z8

Encoding: See below

Octets are transmitted from left to right, i.e. octet 1 is transmitted last.
###### Standard Status/Command Information

 Some of the Datapoints are combined with Standard Status/Command Information. For further information see [01].

© C i h 2001 2022 A i i A li i i i 02 0 03 11 f 191

|Symbol|Field|
|---|---|
|A|Character|
|<br>A[n]|<br>Character String with Length n|
|<br>B|<br>Boolean / Bit set|
|<br>C|<br>Control|
|<br>E|<br>Exponent|
|<br>F|<br>Float (with ME)|
|<br>M|<br>Mantisse|
|<br>N|<br>eNumeration|
|<br>S|<br>Sign|
|<br>U|<br>Unsigned value|
|<br>V|<br>2's Complement signed value|
|<br>Z8|<br>Standardised Status/Command B8|

|Format:<br>Encoding:|3 octet; V Z<br>16 8<br>3 MSB 2 LSB 1<br>Temperature Temperature Standard<br>Status/Comm.<br>VVVVVVVV VVVVVVVV ZZZZZZZZ<br>V Z<br>16 8<br>See below|
|---|---|


-----

### 3 Actuator Functional Blocks

#### 3.1 Introduction to Actuator Functional Blocks
###### This document contains the actuator Functional Blocks.

 The blocks are deliberately kept small in order to keep transparency.

 It is possible to combine more than one Functional Block in a device.

 Actuator Functional Blocks may be in different Binding groups. A general overview is shown below.

**OutsideSensorZone**

Sensor

RSM /
Controller

**GenPeriperal**

**GenPeriperal**

Sensor

Actuator

**Apartment . Room . SubZone**

Sensor

Actuator

HMI

© C i h 2001 2022 A i i A li i i i 02 0 03 12 f 191


-----

#### 3.2 HVAC Valve Actuator (HVA)

##### 3.2.1 Aims and objectives
###### The Functional Block ‘HVAC Valve Actuator’ contains the functionality for the following "valves":  - Heating Stage A  - Heating Stage B  - Cooling Stage A  - Cooling Stage B  - Heating / Cooling for changeover applications

 It is possible to implement only part of this functionality.

 The Functional Block translates the valve position setpoint information to the valve position and eventually provides the system with the actual valve position as feedback.

 It is also possible to realise an only ON/OFF valve actuator by using only 0% (0) and 100% (255). Another possibility is to define 0 % to 50 % (0 to 127) as closed and 51 % to 100 % (128 to 255) as open.

##### 3.2.2 Functional Specifications
###### As the distribution of the setpoint information in the system is event-driven  (COV-condition, change of value) and in addition repeated periodically, the input has a timeout.

 The 'HVAC Valve Actuator' supports the following LTE zoning:
 - "Apartment . Room . SubZone"
 - "General Peripheral Tag".

 Optional function:
 - Faults in the valve actuator device may be detected and reported in the ActPosHeatStageA etc.
 - The ActPosSetpHeatStageA etc. may temporary be overridden by means of a tool for   service purpose.   The ‘Overridden’ condition must be reported.

 Behaviour of the valve if no valid position setpoint is available (company specific):
 - close the valve
 - open the valve
 - leave position unchanged

 Inputs

 • ActPosSetpHeatStageA This is the actuator position setpoint given by a controller.

 • ActPosSetpHeatStageB ditto

 • ActPosSetpCoolStageA ditto

 • ActPosSetpCoolStageB ditto

© C i h 2001 2022 A i i A li i i i 02 0 03 13 f 191


-----

###### Outputs

 • ActPosHeatStageA This is the effective position of the valve, in LTE together with attributes to define special situations.

 • ActPosHeatStageB ditto

 • ActPosCoolStageA  ditto

 • ActPosCoolStageB  ditto

 • ActPosHeatCool ditto

 • Fault Fault indication in S-Mode

 • Overridden Overridden indication in S-Mode

 • CalibrationMode CalibrationMode indication in S-Mode

 • ValveKick ValveKick indication in S-Mode

 Binding Group (LTE)

 • Apartment . Room . SubZone This valve can be used in different applications. General Peripheral For this reason different binding possibilities are offered. The binding group that shall not be active has to be set to out of service. It is possible to realise only one of the possibilities.

 Parameters

 • ValveMode This parameter is used when a device contains more than one valve actuator functionality. The following table shows the modes and the corresponding implementation of the inputs / outputs:

Implementation of

Inputs Outputs

ValveMode

1 Heating Valve Stage A M O (GO) (GO) (GO)

2 Heating Valve Stage B M O (GO) (GO) (GO)

3 Cooling Valve Stage A M O (GO) (GO) (GO)

4 Cooling Valve Stage B M O (GO) (GO) (GO)

5 Heat Cool Valve M M O (GO) (GO) (GO)
(for changeover)

© C i h 2001 2022 A i i A li i i i 02 0 03 14 f 191

|Col1|Col2|Implementation of<br>Inputs Outputs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|ValveMode|ValveMode|ActPosSetp<br>HeatStageA|ActPosSetp<br>HeatStageB|ActPosSetp<br>CoolStageA|ActPosSetp<br>CoolStageB|ActPos<br>HeatStagA|ActPos<br>HeatStagB|ActPos<br>CoolStagA|ActPos<br>CoolStagB|ActPos<br>HeatCool|Fault|Overridden|CalobrationMode|ValveKick|
|1|Heating Valve Stage A|M||||O|||||(GO)|(GO)|(GO)|(GO)|
|2|Heating Valve Stage B||M||||O||||(GO)|(GO)|(GO)|(GO)|
|3|Cooling Valve Stage A|||M||||O|||(GO)|(GO)|(GO)|(GO)|
|4|Cooling Valve Stage B||||M||||O||(GO)|(GO)|(GO)|(GO)|
|5|Heat Cool Valve<br>(for changeover)|M||M||||||O|(GO)|(GO)|(GO)|(GO)|


-----

###### So if a device shall contain the functionality of a Heating Valve Stage A and a Cooling Valve Stage A the parameter ValveMode is necessary and can be 1 or 3 and the following inputs are mandatory:  - ActPosSetpHeatStageA  - ActPosSetpCoolStageA

 The corresponding outputs are optional.

##### 3.2.3 Constraints
###### None.

##### 3.2.4 Functional Block Diagram

HVAC Valve Actuator 352
(HVA)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z

or
General Peripheral Tag

ActPosSetpHeatStageA ActPosHeatStageA
**W** M1 2 **IR**

ActPosSetpHeatStageB ActPosHeatStageB
**W** M1 2 **IR**

ActPosSetpCoolStageA ActPosCoolStageA
**W** M1 2 **IR**

ActPosSetpCoolStageB ActPosCoolStageB
**W** M1 2 **IR**

ActPosHeatCool
2 **IR**

Fault
3 **(GO)**

Overridden
3 **(GO)**

CalibrationMode
3 **(GO)**

ValveKick
3 **(GO)**


M1:
At least one of the inputs is
mandators

2:
Corresponding to the inputs, the
outputs may be implemented.

3:
These optional outputs show the
status (S-Mode only, LTE
integrated)


© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 191


-----

##### 3.2.5 Datapoint Description
###### Overview

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Inputs**

Act Position value for the heating LTE: 202.001 LTE: M1 1)
Pos actuator stage A with: DPT_RelValue_Z S: GO
Setp  - COV and RepPer U8Z8 %
Heat  - Z8 STATUS and

S: 5.001

StageA  - Z8 COMMAND supported

DPT_Scaling

from FB U8
various controller

Act Position value for the heating LTE: 202.001 LTE: M1 1)
Pos actuator stage B with: DPT_RelValue_Z S: GO
Setp  - COV and RepPer U8Z8 %
Heat  - Z8 STATUS and

S: 5.001

StageB  - Z8 COMMAND supported

DPT_Scaling

from FB U8
various controller

Act Position value for the cooling LTE: 202.001 LTE: M1 1)
Pos actuator stage A with: DPT_RelValue_Z S: GO
Setp  - COV and RepPer U8Z8 %
Cool  - Z8 STATUS and

S: 5.001

StageA  - Z8 COMMAND supported

DPT_Scaling

from FB U8
various controller

Act Position value for the cooling LTE: 202.001 LTE: M1 1)
Pos actuator stage B with: DPT_RelValue_Z S: GO
Setp  - COV and RepPer U8Z8 %
Cool  - Z8 STATUS and

S: 5.001

StageB  - Z8 COMMAND supported

DPT_Scaling

from FB U8
various controller

**Datapoints** **Description / Remarks** **Data Point Type** **Additional Info**

**Outputs**

Act Position value of heating valve LTE: 207.105 LTE: O2 1)
Pos stage A with DPT_StatusAct S: (GO)
Heat  - COV and RepPer U8B8

%

StageA  - Status B8

S: 5.001

mainly to FB

DPT_Scaling

'HMI' or supervisor U8

Act Position value of heating valve LTE: 207.105 LTE: O2 1)
Pos stage B with DPT_StatusAct S: (GO)
Heat  - COV and RepPer U8B8

%

StageB  - Status B8

S: 5.001

mainly to FB

DPT_Scaling

'HMI or supervisor U8

Act Position value of cooling valve LTE: 207.105 LTE: O2 1)
Pos stage A with DPT_StatusAct S: (GO)
Cool  - COV and RepPer U8B8 %
StageA  - Status B8

S: 5.001

mainly to FB

DPT_Scaling

'HMI' or supervisor U8

© C i h 2001 2022 A i i A li i i i 02 0 03 16 f 191

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|Act<br>Pos<br>Setp<br>Heat<br>StageA|Position value for the heating<br>actuator stage A with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>from FB<br>various controller|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>M1<br>1)<br>S:<br>GO<br>%|
|Act<br>Pos<br>Setp<br>Heat<br>StageB|Position value for the heating<br>actuator stage B with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>from FB<br>various controller|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>M1<br>1)<br>S:<br>GO<br>%|
|Act<br>Pos<br>Setp<br>Cool<br>StageA|Position value for the cooling<br>actuator stage A with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>from FB<br>various controller|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>M1<br>1)<br>S:<br>GO<br>%|
|Act<br>Pos<br>Setp<br>Cool<br>StageB|Position value for the cooling<br>actuator stage B with:<br>- COV and RepPer<br>- Z8  STATUS and<br>- Z8  COMMAND supported<br>from FB<br>various controller|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>M1<br>1)<br>S:<br>GO<br>%|

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|Act<br>Pos<br>Heat<br>StageA|Position value of heating valve<br>stage A with<br>- COV and RepPer<br>- Status B8 <br>mainly to FB<br>'HMI' or supervisor|LTE:<br>207.105<br>DPT_StatusAct<br>U8B8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>O2<br>1)<br>S:<br>(GO)<br>%|
|Act<br>Pos<br>Heat<br>StageB|Position value of heating valve<br>stage B with<br>- COV and RepPer<br>- Status B8 <br>mainly to FB<br>'HMI or supervisor|LTE:<br>207.105<br>DPT_StatusAct<br>U8B8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>O2<br>1)<br>S:<br>(GO)<br>%|
|Act<br>Pos<br>Cool<br>StageA|Position value of cooling valve<br>stage A with<br>- COV and RepPer<br>- Status B8 <br>mainly to FB<br>'HMI' or supervisor|LTE:<br>207.105<br>DPT_StatusAct<br>U8B8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>O2<br>1)<br>S:<br>(GO)<br>%|


-----

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Outputs**||||
|Act<br>Pos<br>Cool<br>StageB|Position value of cooling valve<br>stage B with<br>- COV and RepPer<br>- Status B8 <br>mainly to FB<br>'HMI' or supervisor|LTE:<br>207.105<br>DPT_StatusAct<br>U8B8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|LTE:<br>O2<br>1)<br>S:<br>(GO)<br>%|
|Act<br>Pos<br>Heat<br>Cool|Position value of heat/cool valve<br>(ChangeOver) with<br>- COV and RepPer<br>- Status B8 <br>mainly to FB<br>'HMI' or supervisor|LTE:   207.105<br>DPT_StatusAct<br>U8B8 <br>S:   5.001<br>DPT_Scaling<br>U8|LTE:<br>O2<br>1)<br>S:<br>(GO)<br>%|
|Fault|The actuator has a fault detected|LTE:<br>NA<br>S:<br>1.002<br>DPT_Bool<br>B1|LTE:<br>NA<br>1)<br>S:<br>(GO)<br>true/false|
|Overridden|The actuator is overridden<br>(manually)|LTE:<br>NA<br>S:<br>1.002<br>DPT_Bool<br>B1|LTE:<br>NA<br>1)<br>S:<br>(GO)<br>true/false|
|CalibrationMode|The actuator is in the calibration<br>Mode|LTE:<br>NA<br>S:<br>1.002<br>DPT_Bool<br>B1|LTE:<br>NA<br>1)<br>S:<br>(GO)<br>true/false|
|ValveKick|The valve is executing a valve kick|LTE:<br>NA<br>S:<br>1.002<br>DPT_Bool<br>B1|LTE:<br>NA<br>1)<br>S:<br>(GO)<br>true/false|

|Datapoints|Description / Remarks|Data Point Type|Additional Info|
|---|---|---|---|
|**Parameters**||||
|Apartment|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Room|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|SubZone|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>1|
|Gen<br>Peripheral|LTE zoning number for<br>general peripheral|203.012<br>DPT_UcountValue16_Z<br>U16Z8|O <br>1|
|Valve<br>Mode|Valve Mode:<br>Defining the usage of the valve|20.107<br>2)<br>DPT_ValveMode<br>N8|O <br>1|


1)  See Aims and objectives in clause 3.2.1.

2)  Implementation of Properties using standard DPT see clause 1.3.2.

© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 191


-----

###### HVA Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** ActPosSetpHeatStageA **GOb [1)]** GO [1)] GO [1)] **M [1)]**

ActPosSetpHeatStageB **GOb [1)]** GO [1)] GO [1)] **M [1)]**

ActPosSetpCoolStageA **GOb [1)]** GO [1)] GO [1)] **M [1)]**

ActPosSetpCoolStageA **GOb [1)]** GO [1)] GO [1)] **M [1)]**

**Outputs** ActPosHeatStageA **(GO)b** (GO) **O**

ActPosHeatStageB **(GO)b** (GO) **O**

ActPosCoolStageA **(GO)b** (GO) **O**

ActPosCoolStageB **(GO)b** (GO) **O**

ActPosHeatCool **(GO)b** (GO) **O**

Fault **(GO)b** (GO) **NA**

Overridden **(GO)b** (GO) **NA**

CalibrationMode **(GO)b** (GO) **NA**

ValveKick **(GO)b** (GO) **NA**

[1)]  See Aims and objectives 3.2.1

###### HVA LTE specific Properties

**Support**

**Parameter** Apartment **M**

Room **M**

SubZone **M**

GenPeripheral **O**

###### HVA Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** ValveMode **O**

© C i h 2001 2022 A i i A li i i i 02 0 03 18 f 191

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-MODE**|
|**Inputs**|ActPosSetpHeatStageA|**GOb 1) **|GO1)|GO1)|**M 1) **|
||ActPosSetpHeatStageB|**GOb 1) **|GO1)|GO1)|**M 1) **|
||ActPosSetpCoolStageA|**GOb 1) **|GO1)|GO1)|**M 1) **|
||ActPosSetpCoolStageA|**GOb 1) **|GO1)|GO1)|**M 1) **|
|||||||
|**Outputs**|ActPosHeatStageA|**(GO)b **||(GO)|**O **|
||ActPosHeatStageB|**(GO)b **||(GO)|**O **|
||ActPosCoolStageA|**(GO)b **||(GO)|**O **|
||ActPosCoolStageB|**(GO)b **||(GO)|**O **|
||ActPosHeatCool|**(GO)b **||(GO)|**O **|
||Fault|**(GO)b **||(GO)|**NA**|
||Overridden|**(GO)b **||(GO)|**NA**|
||CalibrationMode|**(GO)b **||(GO)|**NA**|
||ValveKick|**(GO)b **||(GO)|**NA**|

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M **|
||Room|**M **|
||SubZone|**M **|
||GenPeripheral|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ValveMode|**O **|
||||


-----

##### 3.2.6 Detailed Specification of the Datapoints

###### 3.2.6.1 Input ActPosSetpHeatStageA Standard Mode

DP Name: ActPosSetpHeatStageA Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This input signal contains the percent setpoint value for the valve position (HeatStageA).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 19 f 191

|DP Name:|Col2|ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageA).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Input Name: ActPosSetpHeatStageA** Mandatory
Optional
**Description:**
This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS
information. The input may be overridden by means of COMMAND.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Actuator position Percent value of the actuator position M % 0
STATUS For Read Service only Bitset

 - OutOfService Input out of service O Bit 0 false

 - Overridden Input is temporarily overridden O Bit 2 false

 - all other bits fixed to '0' NA false
COMMAND For Write Service only enum.

 - NormalWrite Used for normal runtime communication M 0
(LTE Write Service)

 - Override / Release Used for temporary override / release of the input O 1 / 2
(mainly by a tool using Property Write access with
individual addressing)

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 51
**LTE-Service (event):**

Timeout: 31 Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 20 f 191

|FB: HVA|Col2|LTE Server Input Name: ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|**LTE Server Input Name: ActPosSetpHeatStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|Default|Default|Default|Default|
|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>M|<br>%|<br>0|<br>0|<br>0|<br>0|
|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>O <br>O <br>NA|<br>Bitset<br>Bit 0<br>Bit 2|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|
|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>M <br> <br>O <br>NA|enum.<br>0 <br>1 / 2|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.2 Input ActPosSetpHeatStageB Standard Mode

DP Name: ActPosSetpHeatStageB Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This input signal contains the percent setpoint value for the valve position (HeatStageB).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 21 f 191

|DP Name:|Col2|ActPosSetpHeatStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|<br>This input signal contains the percent setpoint value for the valve position (HeatStageB).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Input Name: ActPosSetpHeatStageB** Mandatory
Optional
**Description:**
This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS
information. The input may be overridden by means of COMMAND.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Actuator position Percent value of the actuator position M % 0
STATUS For Read Service only Bitset

 - OutOfService Input out of service O Bit 0 false

 - Overridden Input is temporarily overridden O Bit 2 false

 - all other bits fixed to '0' NA false
COMMAND For Write Service only enum.

 - NormalWrite Used for normal runtime communication M 0
(LTE Write Service)

 - Override / Release Used for temporary override / release of the input O 1 / 2
(mainly by a tool using Property Write access with
individual addressing)

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 52
**LTE-Service (event):**

Timeout: 31 Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 22 f 191

|FB: HVA|Col2|LTE Server Input Name: ActPosSetpHeatStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|**LTE Server Input Name: ActPosSetpHeatStageB**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (HeatStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|Default|Default|Default|Default|
|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>M|<br>%|<br>0|<br>0|<br>0|<br>0|
|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>O <br>O <br>NA|<br>Bitset<br>Bit 0<br>Bit 2|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|
|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>M <br> <br>O <br>NA|enum.<br>0 <br>1 / 2|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>52|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.3 Input ActPosSetpCoolStageA Standard Mode

DP Name: ActPosSetpCoolStageA Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This input signal contains the percent setpoint value for the valve position (CoolStageA).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 23 f 191

|DP Name:|Col2|ActPosSetpCoolStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageA).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Input Name: ActPosSetpCoolStageA** Mandatory
Optional
**Description:**
This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS
information. The input may be overridden by means of COMMAND.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Actuator position Percent value of the actuator position M % 0
STATUS For Read Service only Bitset

 - OutOfService Input out of service O Bit 0 false

 - Overridden Input is temporarily overridden O Bit 2 false

 - all other bits fixed to '0' NA false
COMMAND For Write Service only enum.

 - NormalWrite Used for normal runtime communication M 0
(LTE Write Service)

 - Override / Release Used for temporary override / release of the input O 1 / 2
(mainly by a tool using Property Write access with
individual addressing)

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 53
**LTE-Service (event):**

Timeout: 31 Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 24 f 191

|FB: HVA|Col2|LTE Server Input Name: ActPosSetpCoolStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|**LTE Server Input Name: ActPosSetpCoolStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageA) with a STATUS<br>information. The input may be overridden by means of COMMAND.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|Default|Default|Default|Default|
|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>M|<br>%|<br>0|<br>0|<br>0|<br>0|
|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>O <br>O <br>NA|<br>Bitset<br>Bit 0<br>Bit 2|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|
|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>M <br> <br>O <br>NA|enum.<br>0 <br>1 / 2|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.4 Input ActPosSetpCoolStageB Standard Mode

DP Name: ActPosSetpCoolStageB Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This input signal contains the percent setpoint value for the valve position (CoolStageB).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 191

|DP Name:|Col2|ActPosSetpCoolStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|<br>This input signal contains the percent setpoint value for the valve position (CoolStageB).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Input Name: ActPosSetpCoolStageB** Mandatory
Optional
**Description:**
This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS
information. The input may be overridden by means of COMMAND.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
Actuator position Percent value of the actuator position M % 0
STATUS For Read Service only Bitset

 - OutOfService Input out of service O Bit 0 false

 - Overridden Input is temporarily overridden O Bit 2 false

 - all other bits fixed to '0' NA false
COMMAND For Write Service only enum.

 - NormalWrite Used for normal runtime communication M 0
(LTE Write Service)

 - Override / Release Used for temporary override / release of the input O 1 / 2
(mainly by a tool using Property Write access with
individual addressing)

 - all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 54
**LTE-Service (event):**

Timeout: 31 Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 26 f 191

|FB: HVA|Col2|LTE Server Input Name: ActPosSetpCoolStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|**LTE Server Input Name: ActPosSetpCoolStageB**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|<br>This input receives the percent setpoint value for the valve position (CoolStageB) with a STATUS<br>information. The input may be overridden by means of COMMAND.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|Default|Default|Default|Default|
|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>Percent value of the actuator position|<br>M|<br>%|<br>0|<br>0|<br>0|<br>0|
|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to'0'|<br>O <br>O <br>NA|<br>Bitset<br>Bit 0<br>Bit 2|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|<br>false<br>false<br>false|
|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- all other commands|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>For Write Service only<br>Used for normal runtime communication<br>(LTE Write Service)<br>Used for temporary override / release of the input<br>(mainly by a tool using Property Write access with<br>individual addressing)|<br>M <br> <br>O <br>NA|enum.<br>0 <br>1 / 2|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>54|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br>31|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|<br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.5 Output ActPosHeatStageA Standard Mode

DP Name: ActPosHeatStageA Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This datapoint contains the percent value of the actual actuator position (HeatStageA).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 191

|DP Name:|Col2|ActPosHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageA).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Output Name: ActPosHeatStageA** Mandatory
Optional
**Description:**
This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS
information.
**DPT:** Name DPT_StatusAct DPT ID 207.105 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPos Actual actuator position M Full Range % 1 cs
STATUS For LTE-Service InfoReport bitset
and Property-Service
Response only

 - Fault Actuator fault O true/false Bit 0 Y false

 - Overridden Actuator is temp. overridden O true/false Bit 1 Y false

 - CalibrationMode Actuator is in calibration mode O true/false Bit 2 Y false

 - ValveKick Actuator is in valve kick mode O true/false Bit 3 Y false
all other bits NA Bit 4-7
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 28 f 191

|FB: HVA|Col2|LTE Server Output Name: ActPosHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|**LTE Server Output Name: ActPosHeatStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageA) as well as a STATUS<br>information.|
|**DPT:**|Name|Name|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPT ID|DPT ID|DPT ID|207.105|207.105|207.105|207.105|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>M|<br>M|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>O <br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>55|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.6 Output ActPosHeatStageB Standard Mode

DP Name: ActPosHeatStageB Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This datapoint contains the percent value of the actual actuator position (HeatStageB).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 29 f 191

|DP Name:|Col2|ActPosHeatStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|<br>This datapoint contains the percent value of the actual actuator position (HeatStageB).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Output Name: ActPosHeatStageB** Mandatory
Optional
**Description:**
This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS
information.
**DPT:** Name DPT_StatusAct DPT ID 207.105 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPos Actual actuator position M Full Range % 1 cs
STATUS For LTE-Service InfoReport bitset
and Property-Service
Response only

 - Fault Actuator fault O true/false Bit 0 Y false

 - Overridden Actuator is temp. overridden O true/false Bit 1 Y false

 - CalibrationMode Actuator is in calibration mode O true/false Bit 2 Y false

 - ValveKick Actuator is in valve kick mode O true/false Bit 3 Y false
all other bits NA Bit 4-7
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 56
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 30 f 191

|FB: HVA|Col2|LTE Server Output Name: ActPosHeatStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|**LTE Server Output Name: ActPosHeatStageB**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (HeatStageB) as well as a STATUS<br>information.|
|**DPT:**|Name|Name|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPT ID|DPT ID|DPT ID|207.105|207.105|207.105|207.105|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>M|<br>M|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>O <br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>56|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.7 Output ActPosCoolStageA Standard Mode

DP Name: ActPosCoolStageA Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This datapoint contains the percent value of the actual actuator position (CoolStageA).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 31 f 191

|DP Name:|Col2|ActPosCoolStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageA).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Output Name: ActPosCoolStageA** Mandatory
Optional
**Description:**
This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS
information.
**DPT:** Name DPT_StatusAct DPT ID 207.105 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPos Actual actuator position M Full Range % 1 cs
STATUS For LTE-Service InfoReport bitset
and Property-Service
Response only

 - Fault Actuator fault O true/false Bit 0 Y false

 - Overridden Actuator is temp. overridden O true/false Bit 1 Y false

 - CalibrationMode Actuator is in calibration mode O true/false Bit 2 Y false

 - ValveKick Actuator is in valve kick mode O true/false Bit 3 Y false
all other bits NA Bit 4-7
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 57
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Power-up: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 32 f 191

|FB: HVA|Col2|LTE Server Output Name: ActPosCoolStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|**LTE Server Output Name: ActPosCoolStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageA) as well as a STATUS<br>information.|
|**DPT:**|Name|Name|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPT ID|DPT ID|DPT ID|207.105|207.105|207.105|207.105|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>M|<br>M|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>O <br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>|<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>57|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.8 Output ActPosCoolStageB Standard Mode

DP Name: ActPosCoolStageB Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This datapoint contains the percent value of the actual actuator position (CoolStageB).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
*) The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 33 f 191

|DP Name:|Col2|ActPosCoolStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|<br>This datapoint contains the percent value of the actual actuator position (CoolStageB).|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||<br>0...100*)|<br>0...100*)|<br>%|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|<br>*) The coding of the actuator setpoint value is:  0% 0   100% 255|


-----

###### LTE-Mode

**FB:** **HVA** **LTE Server Output** **ActPosCoolStageB** Mandatory
**Name:** Optional

**Description:**
This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS
information.
**DPT:** Name DPT_StatusAct DPT ID 207.105 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPos Actual actuator position M Full Range % 1 cs
STATUS For LTE-Service InfoReport bitset
and Property-Service
Response only

 - Fault Actuator fault O true/false Bit 0 Y false

 - Overridden Actuator is temp. overridden O true/false Bit 1 Y false

 - CalibrationMode Actuator is in calibration mode O true/false Bit 2 Y false

 - ValveKick Actuator is in valve kick mode O true/false Bit 3 Y false
all other bits NA Bit 4-7
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific GenPeripheral 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 58
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 34 f 191

|FB: HVA|Col2|LTE Server Output ActPosCoolStageB<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVA**|**FB:**<br>**HVA**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|**LTE Server Output**<br>**Name:**<br>**ActPosCoolStageB**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|<br>This output contains the value of the actual actuator position (CoolStageB) as well as a STATUS<br>information.|
|**DPT:**|Name|Name|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPTStatusAct|DPT ID|DPT ID|207.105|207.105|207.105|207.105|207.105|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|Default|
|<br>ActPos|<br>ActPos|<br>ActPos|<br>ActPos|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>Actual actuator position|<br>M|<br>M|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>Full Range|<br>%|<br>%|<br>%|<br>%|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>STATUS<br>- Fault<br>- Overridden<br>- CalibrationMode<br>- ValveKick|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>Actuator fault<br>Actuator is temp. overridden<br>Actuator is in calibration mode<br>Actuator is in valve kick mode<br>all other bits|<br>O <br>O <br>O <br>O <br>NA|<br>O <br>O <br>O <br>O <br>NA|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|<br>bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4-7|Y <br>Y <br>Y <br>Y|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||<br>|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br> GenPeripheral|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|<br>1|
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>58|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.9 Output ActPosHeatCool Standard Mode

DP Name: ActPosHeatCool Abbr.: --- Mandatory
FB Name: HVA Can be internal
**Description**
This datapoint contains the percent value of the actual actuator position (HeatCool).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[*)] % cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[*)] The coding of the actuator setpoint value is: 0%  0  100%  255

© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 191

|DP Name:|Col2|ActPosHeatCool|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br> <br> <br>HVA|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
