# Application Descriptions

## HVAC General Functional Blocks

 HVAC Common Functional Blocks

###### Summary:

 This Approved Standard is a part of the HVAC Application Interworking Standard for HVAC applications. This Chapter describes the HVAC Common Functional Blocks.

 Version 02.05.03 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

2.4 AS 2008.09.10   - AN106 "Phasing out TP0" integrated.

               - AN107 "Phasing out LT-R" integrated.

               - AN108 "Phasing out LT-S" integrated.

              - AN109 "Phasing out PL132" integrated.

              - AN110 "Phasing out A-Mode" integrated.
2.4 AS 2009.05.06 Editorial update in view of publication in the KNX Specifications v2.4.
2.5 Draft 1013.10.07   - ComfortProlongEff, TempRoomSetpUserOffsetEff,

###### TempRoomSetpAbsEff added to FB RSMHD
 • HumRelSetpUserEff, HumDehumMode added to FB SMRH  new DPT_HumDehumMode 20.115
 • AQSetpUserEff added to FB SMAQ
 • FBs PMC, HVACOPT, BOS: Enumerations of inputs and outputs with DPT_HVACContrMode / DPT_HVACContrMode_Z updated according updated DPT specifications, see [1].
 • Editorial
2.5.01 2012.10.14   - Editorial
Draft

02.05.02 2013.10.28   - Editorial updates for the publication of KNX Specifications 2.1.
02.05.03 2022.02.24   - Preparation for integration in the KNX Specifications v3.0.
State change to “Approved Standard”.
Editorial correction: DPT_ID of DPT_HumDehumMode.

###### Copies with the same version number but newer save date contain small corrections without impact on the content.

#### References

###### References, relevant for this document.

[1] Chapter 3/7/2 “Datapoint Types”

[2] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[3] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[4] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[5] Chapter 7/10/4 “HVAC Common Functional Blocks”

[6] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[7] Part 7/11 “Hot Water Heating” (all Chapters)

[8] Part 7/12 “Direct Electrical Heating” (planned)

[9] Part 7/13 “Terminal Units”

[10] Part 7/14 “Ventilation, Air Conditioning and Cold Water”

[11] Part 10/1 “LTE Specificatio”

Filename: 07_10_04 HVAC FB Common v02.05.03 AS.docx
Version: 02.05.03
Status: Approved Standard
Savedate: 2022.02.25
Number of pages: 258

© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 2 8

|Version|Date|Modifications|
|---|---|---|
|2.4 AS|2008.09.10|• AN106 "Phasing out TP0" integrated. <br>• AN107 "Phasing out LT-R" integrated. <br>• AN108 "Phasing out LT-S" integrated. <br>• AN109 "Phasing out PL132" integrated. <br>• AN110"Phasing out A-Mode" integrated.|
|2.4 AS|2009.05.06|<br>Editorial update in view of publication in the KNX Specifications v2.4.|
|2.5 Draft|1013.10.07|• ComfortProlongEff, TempRoomSetpUserOffsetEff,<br>TempRoomSetpAbsEff added to FB RSMHD<br>• HumRelSetpUserEff, HumDehumMode added to FB SMRH<br> new DPT_HumDehumMode 20.115<br>• AQSetpUserEff added to FB SMAQ<br>• FBs PMC, HVACOPT, BOS: Enumerations of inputs and outputs<br>with DPT_HVACContrMode / DPT_HVACContrMode_Z updated<br>according updated DPT specifications, see [1].<br>• Editorial|
|2.5.01<br>Draft|2012.10.14|<br>• Editorial|
|02.05.02|2013.10.28|• Editorial updates for the publication of KNX Specifications 2.1.|
|02.05.03|2022.02.24|<br>• Preparation for integration in the KNX Specifications v3.0.<br>State change to “Approved Standard”.<br>Editorial correction: DPTID of DPTHumDehumMode.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 5 1.4 Glossary .......................................................................................................................... 7 1.5 Abbreviations .................................................................................................................. 7

 2 Formal matters ....................................................................................................................... 9 2.1 Introduction to Functional Blocks .................................................................................. 9 2.2 Description of Functional Blocks ................................................................................... 9

 3 Common HVAC Functional Blocks ................................................................................... 13 3.1 Introduction to Common HVAC Functional Blocks .................................................... 13 3.2 Programme to HVAC-Mode Conversion (PMC) ......................................................... 14 3.3 HVAC Optimiser (HVACOPT) ................................................................................... 37 3.4 Room Setpoint Manager HVAC-Mode Driven (RSMHD) .......................................... 70 3.5 Room Setpoint Manager Temperature Driven (RSMTD) .......................................... 138 3.6 Setpoint Manager Air Quality (SMAQ) ..................................................................... 179 3.7 Setpoint Manager Relative Humidity (SMRH) .......................................................... 191 3.8 Setpoint Shift Load Shedding & Tariff (SSLSTA) (to be defined by DEH) .............. 208 3.9 Building/Occ-Mode Source (BOS) ............................................................................. 209 3.10 HVAC Emergency Source (HVACEMS) .................................................................. 223 3.11 Position to ON/OFF Converter (POOC) .................................................................... 230

© C i h 2001 2022 A i i A li i i i 02 0 03 3 f 2 8


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard.

 It contains the specification of the Sensor Functional Blocks used for HVAC applications.

 Other general purpose Functional Blocks used for HVAC applications such as 'HVAC HMI' [3], 'HVAC Actuators' [4], 'HVAC Common Functions' [5] and 'HVAC Schedulers' [6] are described in separate documents.

 Functional Block specification for the applications 'Hot Water Heating' (HWH) [7], 'Direct Electrical Heating' (DEH) [8], 'Terminal Units' (TU) [9] and 'Ventilation & Air Conditioning' (VAC) [10] are described in separate documents.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC sensor products using the KNX system. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art Datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘E-Mode installation’ system (LTE-Mode [11]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks, i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

 Every Functional Block may be part of a complex device (e.g. a heating controller) containing more than one Functional Block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC sensor specification such as data encoding and Datapoint Types, object address tables, Group Address Tables etc. are not part of this document.

© C i h 2001 2022 A i i A li i i i 02 0 03 4 f 2 8


-----

#### 1.3 Dependence on Configuration Modes

##### 1.3.1 Focus
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts.

 The document provides all necessary information needed
 • for a complete implementation of the Functional Blocks in LTE mode, and
 • for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

##### 1.3.2 Runtime Interworking
###### Configuration Mode dependent (S-Mode, Ctrl-Mode, PB-Mode) implementation of optional runtime interworking objects is not specified in this document, e.g. “E-Mode Channel” definitions.

 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

       - Outp1-1 **GOb** GO GO NA

       - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the Datapoint Type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The Datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate Datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

© C i h 2001 2022 A i i A li i i i 02 0 03 f 2 8

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.3 Parameters and Diagnostic Data
###### LTE implementation

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object that are accessed using point-to-point communication.

 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for Datapoint addressing in the LTE runtime interworking model.

 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.

 Other modes

 • Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object using point-to-point communication mode. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode and PB-Mode.

 • In case of Memory Mapped Datapoints the DPT may be manufacturer specific

 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. E-Mode Channel definition).

 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice

 - to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations) IO Type[used] = IO Type[HVAC-LTE]

 - to implement these Properties using standard DPT only.
 In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10 000d
EXAMPLE BUC[HVAC-LTE ]= 128 ⇒ BUC[standardDPT] = 10 128

###### - It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the Datapoints of a Functional Block in IO TypestandardDPT and the remaining in IO Type[HVAC-LTE].

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x Property ID x

if standard DPT ⇒ same standard DPT ⇒ same standard DPT company specific

DPT if HVAC-LTE ⇒ mapped standard DPT, ⇒ mapped standard

specific*) e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].

 In the FB Datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”.

© C i h 2001 2022 A i i A li i i i 02 0 03 6 f 2 8

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|⇒ same standard DPT|⇒ same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|⇒ mapped standard  DPT,<br>e.g. 9.001|⇒ mapped standard<br>DPT, e.g. 9.001||


-----

###### The mapping of HVAC specific DPT to standard DPT is generic and described in the document [1].

#### 1.4 Glossary
###### This glossary only contains a few positions, which might be misunderstood.

**Term** **Description**

###### Supervisor Supervisor stands for building management station, programme unit or similar installations, which normally are computer based.

#### 1.5 Abbreviations

##### 1.5.1 Functional Blocks

###### 1.5.1.1 Sensors [2], HMI [3], Actuators [4], Common Controller Functions [5]

**Abbreviation** **[Doc]** **Description**

BOS [5] Building/Occ-Mode Source
HVACEMS [5] HVAC Emergency Source
HVACOPT [5] HVAC Optimiser
PMC [5] Programme to HVAC-Mode Conversion
PRD [2] Presence Detector
RSMHD [5] Room Setpoint Manager HVAC-Mode Driven
RSMTD [5] Room Setpoint Manager Temperature Driven
RTSA [5] Room Temperature Setpoint Absolute
SMAQ [5] Setpoint Manager Air quality
SMRH [5] Setpoint Manager Relative Humidity
SSLSTA [5] Setpoint Shift by Loadshedding & Tariff
UAQSS [3] User Air Quality Setpoint Setting
UEARTS [3] User Enable Alternative Room Temperature Setpoint
UHRS [3] User HVAC Room Settings
UPS [3] User Presence Setting
URHSS [3] User Relative Humidity Setpoint setting
WOS [2] Window Switch

###### 1.5.1.2 Schedulers [6] As far as relevant in this document.

**Abbreviation** **Description**

ARTSS Absolute Room Temperature Setpoint Scheduler
HVACS HVAC Scheduler

##### 1.5.2 General

**Abbreviation** **Description**

cs Company Specific
GO Group Object mandatory
(GO) Group Object optional
M Mandatory
NA Not Allowed / Not Applicable
O Optional
S Has to be implemented in Standard Mode,
if implemented in LTE-Mode

© C i h 2001 2022 A i i A li i i i 02 0 03 f 2 8

|Abbreviation|[Doc]|Description|
|---|---|---|
|BOS|[5]|Building/Occ-Mode Source|
|HVACEMS|[5]|HVAC Emergency Source|
|HVACOPT|[5]|HVAC Optimiser|
|PMC|[5]|Programme to HVAC-Mode Conversion|
|PRD|[2]|Presence Detector|
|RSMHD|[5]|Room Setpoint Manager HVAC-Mode Driven|
|RSMTD|[5]|Room Setpoint Manager Temperature Driven|
|RTSA|[5]|Room Temperature Setpoint Absolute|
|SMAQ|[5]|Setpoint Manager Air quality|
|SMRH|[5]|Setpoint Manager Relative Humidity|
|SSLSTA|[5]|Setpoint Shift by Loadshedding & Tariff|
|UAQSS|[3]|User Air Quality Setpoint Setting|
|UEARTS|[3]|User Enable Alternative Room Temperature Setpoint|
|UHRS|[3]|User HVAC Room Settings|
|UPS|[3]|User Presence Setting|
|URHSS|[3]|User Relative Humidity Setpoint setting|
|WOS|[2]|Window Switch|

|Abbreviation|Description|
|---|---|
|ARTSS|Absolute Room Temperature Setpoint Scheduler|
|HVACS|HVAC Scheduler|

|Abbreviation|Description|
|---|---|
|cs|Company Specific|
|GO|Group Object mandatory|
|(GO)|Group Object optional|
|M|Mandatory|
|<br>NA|Not Allowed / Not Applicable|
|O|Optional|
|S|Has to be implemented in Standard Mode,<br>if implemented in LTE-Mode|


-----

HEE HVAC Easy Extension
HVAC Heating Ventilation Air Conditioning
LTE Logical Tag Extended

**Abbreviation** **Description**
IR LTE-Service InfoReport
W LTE-Service Write

**Abbreviation** **Description**

DEH Direct Electric Heating
DHW Domestic Hot Water
TU Terminal Unit
VAC Ventilation and Air Conditioning

© C i h 2001 2022 A i i A li i i i 02 0 03 8 f 2 8

|Abbreviation|Description|
|---|---|
|HEE|HVAC Easy Extension|
|HVAC|Heating Ventilation Air Conditioning|
|LTE|Logical Tag Extended|

|Abbreviation|Description|
|---|---|
|IR|LTE-Service InfoReport|
|W|LTE-Service Write|

|Abbreviation|Description|
|---|---|
|DEH|Direct Electric Heating|
|DHW|Domestic Hot Water|
|TU|Terminal Unit|
|VAC|Ventilation and Air Conditioning|


-----

### 2 Formal matters

#### 2.1 Introduction to Functional Blocks
###### The Functional Blocks are described in a standard way as described below.

 Every Functional Block may be part of a complex device (e.g. a controller) containing more than one Functional Block.

 A Functional Block never can be split. Although not all Inputs, Outputs etc. are mandatory. The optional Inputs, Outputs do not have to be realised.

#### 2.2 Description of Functional Blocks

##### 2.2.1 Aims and objectives
###### This clause shall give an overview of the functionality of the Functional Block, as well as possibly information about Interworking with other Functional Blocks.

##### 2.2.2 Functional specifications
###### This clause gives detailed information about the Inputs, the Outputs, the Parameters, the Diagnostic Data, the Alarms and the Hardwired I/O’s.

##### 2.2.3 Constraints
###### Constraints for the use of the Functional Block as well as for the use of Inputs, Outputs, Parameters, Diagnostic Data, Alarms etc. are described here.

##### 2.2.4 Functional Block
###### On top of the Functional Block the name and its abbreviation is marked.

 Then the Inputs / Outputs are following.

 The Inputs / Outputs are grouped in Binding Groups, according to LTE (Logical Tag Extended).

 Mandatory Inputs / Outputs have a grey arrow with the letter M. They also have to be available in the Standard Mode. Optional Inputs / Outputs have a white arrow. Some of these Inputs / Outputs, in case of being implemented, also have to be available in the Standard Mode. These Inputs / Outputs have a white arrow with the letter S.

 Some of the Inputs / Outputs only make sense in combination, others may be used either / or. Such Inputs / Outputs are grouped with numbers.

 At the bottom there are three fields:

 On the left-hand side we find the Hardwired Inputs / Outputs, the mandatory ones in a grey field, the optional ones in a white field. On the right-hand side there is a field for the Parameters and the Diagnostic Data used in the Functional Block (mandatory in grey, optional in white). On the right-hand side at the bottom there is the field for the Alarms, generated in the Functional Block (for use in the Functional Block Alarm Source).

© C i h 2001 2022 A i i A li i i i 02 0 03 9 f 2 8


-----

**IR**

**IR**

**IR**

**IR**

**IR**

**W**

|Name of the Datapoint|Col2|Col3|Col4|
|---|---|---|---|
|Name of the Datapoint||||
|Name of the Datapoint||||
|Name of the Datapoint||||


**IR**

**W**

**IR**

**W**

|Name of the Functional Block (Abbreviation)|Col2|
|---|---|
|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>-|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Alarms:<br>-|


© C i h 2001 2022 A i i A li i i i 02 0 03 10 f 2 8


-----

##### 2.2.5 Datapoints / Formats

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional information**

**Inputs**

Name of the Data- Descriptions, remarks if necessary Name of the Datapoint Type
Point and/or coding

LTE:
DPT_TempHVACAbs_Z
V16Z8

S:
DPT_Value_Temp
F16

M = mandatory, with
system mode
M1/M2 = alternative
mandatory

O = optional, system mode
optional

S = optional, but if
implemented, then with
system mode

1,2 the numbers represent
alternative
packages

Unit of the Datapoint Value
Default Value

Range indications

**Outputs**

Name of the Data- see above see above see above
Point

**Parameters**

Name of the see above see above see above
Parameter

**Diagnostic Data**

Name of the see above see above see above
Diagnostic Data

**Alarm** **Description / Remarks** **Error** **Additional information**
**Code** **Prio**

Name of the Alarm Descriptions, remarks if necessary Code of the Priority of Additional information
Alarm the Alarm

© C i h 2001 2022 A i i A li i i i 02 0 03 11 f 2 8

|Datapoints|Description / Remarks|Datapoint Type|Additional information|
|---|---|---|---|
|**Inputs**||||
|Name of the Data-<br>Point|Descriptions, remarks if necessary|Name of the Datapoint Type<br>and/or coding<br>LTE:<br>DPT_TempHVACAbs_Z <br>V16Z8 <br>S: <br>DPT_Value_Temp<br>F16||
||||M = mandatory, with<br>system mode<br>M1/M2 = alternative<br>mandatory<br>O = optional, system mode<br>optional<br>S =<br>optional, but if<br>implemented, then  with<br>system mode<br>1,2<br>the numbers represent<br>alternative<br>packages|
||||Unit of the Datapoint Value<br>Default Value|
||||Range indications|
|**Outputs**||||
|Name of the Data-<br>Point|see above|see above|see above|
|**Parameters**||||
|Name of the<br>Parameter|see above|see above|see above|
|**Diagnostic Data**||||
|Name of the<br>Diagnostic Data|see above|see above|see above|

|Alarm|Description / Remarks|Error<br>Code Prio|Col4|Additional information|
|---|---|---|---|---|
|Name of the Alarm|Descriptions, remarks if necessary|Code of the<br>Alarm|Priority of<br>the Alarm|Additional information|


-----

###### Detailed specification of the Datapoints

 Detailed description of the Datapoints is given in a separate document [1].

 Notations

**Symbol** **Field**

A Character
A[n] Character String with Length n
B Boolean / Bit set
C Control
E Exponent
F Float (with ME)
M Mantisse
N eNumeration
S Sign
U Unsigned value
V 2's Complement signed value
Z8 Standardised Status/Command B8

###### Example:

Format: 3 octet; V16Z8

3 MSB 2 LSB 1
Temperature Temperature Standard

Status/Comm.

VVVVVVVV VVVVVVVV ZZZZZZZZ

V16 Z8

Encoding: See below

Octets are transmitted from left to right, i.e. octet 1 is transmitted last.
###### Standard Status/Command Information

 Some of the Datapoints are combined with Standard Status/Command Information. For further information see [1].

© C i h 2001 2022 A i i A li i i i 02 0 03 12 f 2 8

|Symbol|Field|
|---|---|
|A|Character|
|A[n]|Character String with Length n|
|B|Boolean / Bit set|
|C|Control|
|E|Exponent|
|F|Float (with ME)|
|M|Mantisse|
|N|eNumeration|
|S|Sign|
|U|Unsigned value|
|V|2's Complement signed value|
|Z8|Standardised Status/Command B8|

|Format:<br>Encoding:|3 octet; V Z<br>16 8<br>3 MSB 2 LSB 1<br>Temperature Temperature Standard<br>Status/Comm.<br>VVVVVVVV VVVVVVVV ZZZZZZZZ<br>V Z<br>16 8<br>See below|
|---|---|


-----

### 3 Common HVAC Functional Blocks

#### 3.1 Introduction to Common HVAC Functional Blocks
###### This document contains some HVAC common Functional Blocks.

 It is possible to combine more than one Functional Block in a device.

**OutsideSensorZone**

Sensor

RSM /
Controller

**GenPeriperal**

Sensor

**Apartment . Room . SubZone**

Sensor

Actuator

HMI

© C i h 2001 2022 A i i A li i i i 02 0 03 13 f 2 8


-----

#### 3.2 Programme to HVAC-Mode Conversion (PMC)

##### 3.2.1 Aims and objectives
###### The purpose of the Functional Block 'Programme to HVAC-Mode Conversion' is to extract from general programme information the present and the next ‘HVACMode’ as well as the time to the latter. In addition the ‘EnableComfort’ and the 'ContrMode' may be determined.

 In parallel to this Functional Block there may be similar Functional Blocks for other ‘installations’ as e.g. light, shutter, security etc., all basing on the same programme information. This solution is e.g. used in larger building automation systems. For smaller systems refer to the schedulers, described in [6]. Here only the HVAC part is defined.

##### 3.2.2 Functional specification
###### According to TC247 for the outputs HVACMode and HVACModeNext the following HVAC-Modes are used: Comfort, Standby, Economy and Building Protection

 In the LTE-Mode the Outputs support the LTE zoning "Apartment . Room . SubZone".

 Inputs

 • BuildingMode: Current/present building mode (Used, Not Used, Protection) being provided by a “supervisor”.

 • BuildingModeNext: Next mode (Used, Not Used, Protection) and the delay to it being provided by a “supervisor”.

 • OccMode: Current/present occupancy mode (Occupied, Standby, Not Occupied) being provided by a “supervisor”.

 • OccModeNext: Next mode (Occupied, Standby, Not Occupied) and the delay to it being provided by a “supervisor”.

 • ContrModeBO: The Controlling mode defines all special HVAC functions and is provided by a “supervisor”.

 Outputs

 • HVACMode Current/present mode (Comfort, Standby, Economy, Building Protection) for the room setpoint manager.

 • HVACModeNext Next mode (comfort, standby, economy, building protection) and the delay to it for the room setpoint manager.

 • EnableComfort This output can be used to inhibit the Room Setpoint Manager to go to comfort when the 'local influences' e.g. HMI ask for it. This inhibit may be necessary e.g. due to lack of hot water etc.

 • ContrMode This output defines all special HVAC functions which may be demanded by a supervisor. It is delivered to the controller.

 Binding Groups (LTE)

 • Binding group i, j, k This binding group is used for the BuildingMode and the OccMode (mostly part of a supervisor).

 • Binding group u.v.w This binding group is used for the time programmes. (see 'Room Setpoint Manager HVAC Mode Driven'.)

© C i h 2001 2022 A i i A li i i i 02 0 03 14 f 2 8


-----

##### 3.2.3 Constraints
###### None.

##### 3.2.4 Functional Block diagram

Programme to ......-Mode Conversion

Programme to Shutter-Mode Conversion

Programme to Light-Mode Conversion Outputs

Programme to HVAC-Mode Conversion 104 Outputs
(PMC) Outputs

Inputs Outputs

Binding Grp.: Apartment_i . Room_j . SubZone_k

(link with B/O-Mode Source)

BuildingMode

**IR**

BuildingModeNext

**IR**

OccMode

**IR**

......Mode M

**IR** OccModeNext "ShutterMode" M

"LightMode" M

ContrMode Parameters & Diagnostic Data

**IR** Parameters & Diagnostic Data

Binding Grp.: Apartment_u . Room_v . SubZone_w Parameters & Diagnostic Data
(link with Room Setpoint Manager HVAC-Mode Driven and / or controller)

HVACMode
M **IR**

HVACModeNext

**IR**

EnableComfort

**IR**

ContrMode

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:

         - cs         - Apartment_u (LTE)

                          - Room_v (LTE)

                          - SubZone_w (LTE)

                                          
Optional: Optional:

         - cs         - Apartment_i (LTE)

                           - Room_j (LTE)

                          - SubZone_k (LTE)

                                        
© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 2 8


-----

##### 3.2.5 Datapoint description
###### Overview

**Datapoints** **Description / remarks** **Datapoint Type** **Additional info**

**Inputs**

Building Present Building Mode with: LTE: 201.107 LTE: O
Mode - COV and RepPer DPT_BuildingMode_Z S: (GO)

          - Z8 STATUS supported N8Z8 0 = Building in Use
from FB

1 = Building not Used

Building/Occ-Mode Source S: 20.002

2 = Building Protection

DPT_BuildingMode
N8

Building Next Building Mode plus time to LTE: 206.105 LTE: O
Mode next mode with: DPT_BuildingModeNext S: NA
Next  - COV and RepPer U16N8 0 = Building in Use

from FB 1 = Building not Used
Building/Occ-Mode Source S: 2 = Building Protection

NA

Time = 0: Next mode undefined
(as e.g. not valid)

Occ Present Occupancy Mode with: LTE: 201.108 LTE: O
Mode - COV and RepPer DPT_OccMode_Z S: (GO)

          - Z8 STATUS supported N8Z8 0 = Building Occupied
from FB

1 = Building Standby

Building/Occ-Mode Source S: 20.003

2 = Building not

DPT_OccMode

Occupied

N8

Occ Next Occupancy Mode plus time LTE: 206.104 LTE: O
Mode to next mode with: DPT_OccModeNext S: NA
Next  - COV and RepPer U16N8 0 = Building Occupied

from FB 1 = Building Standby
Building/Occ-Mode Source S: 2 = Building not

NA

Time = 0: Next mode undefined Occupied
(as e.g. not valid) time = min

Contr HVAC Controlling Mode with: LTE: 201.104 LTE: O
ModeBO - COV and RepPer DPT_HVACContrMode_ S: (GO)

           - Z8 STATUS supported Z see DP description
from FB N8
Building/Occ-Mode Source

S: 20.105
DPT_HVACContrMode
N8

© C i h 2001 2022 A i i A li i i i 02 0 03 16 f 2 8

|Datapoints|Description / remarks|Datapoint Type|Additional info|
|---|---|---|---|
|**Inputs**||||
|Building<br>Mode|Present Building Mode with:<br>- COV and RepPer<br>- Z8 STATUS supported<br>from FB<br>Building/Occ-Mode Source|LTE:<br>201.107<br>DPT_BuildingMode_Z<br>N8Z8 <br>S:<br>20.002<br>DPT_BuildingMode<br>N8|LTE:<br>O <br>S:<br>(GO)<br>0 = Building in Use<br>1 = Building not Used<br>2 = Building Protection|
|Building<br>Mode<br>Next|Next Building Mode plus time to<br>next mode with:<br>- COV and RepPer<br>from FB<br>Building/Occ-Mode Source<br>Time = 0: Next mode undefined<br>(as e.g. not valid)|LTE:<br>206.105<br>DPT_BuildingModeNext<br>U16N8<br>S:<br>NA|LTE:<br>O <br>S:<br>NA<br>0 = Building in Use<br>1 = Building not Used<br>2 = Building Protection|
|Occ<br>Mode|Present Occupancy Mode with:<br>- COV and RepPer<br>- Z8 STATUS supported<br>from FB<br>Building/Occ-Mode Source|LTE:<br>201.108<br>DPT_OccMode_Z<br>N8Z8 <br>S:<br>20.003<br>DPT_OccMode<br>N8|LTE:<br>O <br>S:<br>(GO)<br>0 = Building Occupied<br>1 = Building Standby<br>2 = Building not<br>Occupied|
|Occ<br>Mode<br>Next|Next Occupancy Mode plus time<br>to next mode with:<br>- COV and RepPer<br>from FB<br>Building/Occ-Mode Source<br>Time = 0: Next mode undefined<br>(as e.g. not valid)|LTE:<br>206.104<br>DPT_OccModeNext<br>U16N8<br>S:<br>NA|LTE:<br>O <br>S:<br>NA<br>0 = Building Occupied<br>1 = Building Standby<br>2 = Building not<br>Occupied<br>time = min|
|Contr<br>ModeBO|HVAC Controlling Mode with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>Building/Occ-Mode Source|LTE: 201.104<br>DPT_HVACContrMode_<br>Z <br>N8 <br>S:<br>20.105<br>DPT_HVACContrMode<br>N8|LTE:<br>O <br>S:<br>(GO)<br>see DP description|


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional info|
|---|---|---|---|
|**Outputs**||||
|HVAC<br>Mode|Present HVAC Mode with:<br>- COV and RepPer<br>- Z8 STATUS supported<br>to FB<br>'Room Setpoint Manager HVAC<br>Mode Driven'|LTE: 201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|LTE:<br>M <br>S:<br>GO<br>0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection|
|HVAC<br>Mode<br>Next|Next HVAC Mode plus time to<br>next mode with:<br>- COV and RepPer<br>to FB<br>'Room Setpoint Manager HVAC<br>Mode Driven'<br>Time = 0: Next mode undefined<br>(as e.g. not valid)|LTE: 206.100<br>DPT_HVACModeNext<br>U16N8<br>S:<br>NA|LTE:<br>O <br>S:<br>NA<br>0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection|
|Enable<br>Comfort|Local comfort is possible (1) or<br>not possible (0) with:<br>- COV and RepPer<br>to FB<br>'Room Setpoing Manager HVAC<br>Mode Driven'|LTE: 1.003<br>DPT_Enable<br>B1 <br>S:<br>1.003<br>DPT_Enable<br>B1|LTE:<br>O <br>S:<br>(GO)<br>0 = disabled<br>1 = enabled|
|Contr<br>Mode|HVAC Controlling Mode with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>to FB<br>various controllers|LTE: 201.104<br>DPT_HVACContrMode_<br>Z <br>N8 <br>S:<br>20.105<br>DPT_HVACContrMode<br>N8|LTE:<br>O <br>S:<br>(GO)<br>see DP description|


© C i h 2001 2022 A i i A li i i i 02 0 03 1 f 2 8


-----

|Datapoints<br>Parameter<br>Apartment u<br>_<br>Room v<br>_<br>SubZone w<br>_<br>Apartment i<br>_<br>Room j<br>_<br>SubZone k<br>_|Description / Remarks|Datapoint Type|Additional info|
|---|---|---|---|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k||||
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>Programme zone|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>Programme zone|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|M <br>Programme zone|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>Apartment|202.002<br>DPT_UcountValue8_Z<br>U8Z8|O <br>Building/Occ mode zone|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>Room|202.002<br>DPT_UcountValue8_Z<br>U8Z8|O <br>Building/Occ mode zone|
|**Datapoints**<br>**Parameter**<br>Apartment_u<br>Room_v<br>SubZone_w<br>Apartment_i<br>Room_j<br>SubZone_k|LTE zoning number for<br>SubZone|202.002<br>DPT_UcountValue8_Z<br>U8Z8|O <br>Building/Occ mode zone|


###### PMC Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** BuildingMode **(GOb)** (GO) **O**

BuildingModeNext **NAb** NA NA **O**

OccMode **(GOb)** (GO) **O**

OccModeNext **NAb** NA NA **O**

ContrModeBO **(GOb)** (GO) **O**

**Outputs** HVACMode **GOb** GO **M**

HVACModeNext **(GOb)** (GO) **O**

EnableComfort **(GOb)** (GO) **O**

ContrMode **(GOb)** (GO) **O**

© C i h 2001 2022 A i i A li i i i 02 0 03 18 f 2 8

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|BuildingMode|**(GOb) **||(GO)|**O **|
||BuildingModeNext|**NAb **|NA|NA|**O **|
||OccMode|**(GOb) **||(GO)|**O **|
||OccModeNext|**NAb **|NA|NA|**O **|
||ContrModeBO|**(GOb) **||(GO)|**O **|
|**Outputs**|HVACMode|**GOb **||GO|**M **|
||HVACModeNext|**(GOb) **||(GO)|**O **|
||EnableComfort|**(GOb) **||(GO)|**O **|
||ContrMode|**(GOb) **||(GO)|**O **|


-----

###### PMC LTE specific Properties

**Support**

**Parameter** Apartment_u **M**

Room_v **M**

SubZone_w **M**

Apartment_i **O**

Room_j **O**

SubZone_k **O**

###### PMC Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter**

##### 3.2.6 Detailed specification of the Datapoints

###### 3.2.6.1 Input BuildingMode Standard Mode

DP Name: BuildingMode Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This information is provided by a supervisor and defines the building mode.
**Datapoint Type**
DPT_Name: DPT_BuildingMode
DPT Format: N8 DPT_ID: 20.002
Field Description Supp. Range Unit Default
BuildingMode 0...2 enum. cs
0 = Building in Use M
1 = Building not used M
2 = Building Protection M
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 19 f 2 8

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_u|**M **|
||<br>Room_v|**M **|
||<br>SubZone_w|**M **|
||<br>Apartment_i|**O **|
||<br>Room_j|**O **|
||<br>SubZone_k|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|||
||||

|DP Name:|Col2|BuildingMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|---|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|<br>DPTBuildingMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.002|20.002|20.002|20.002|20.002|20.002|20.002|20.002|20.002|20.002|20.002|20.002|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|BuildingMode|BuildingMode|BuildingMode|BuildingMode|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|M <br>M <br>M <br>NA|M <br>M <br>M <br>NA|0...2|0...2|enum.|enum.|enum.|enum.|enum.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:<br>S|Power down:<br>S|Power down:<br>S|Power down:<br>S|ave:|ave:|ave:||||||||||||||||||||||||||||||||
||Power up:<br>V|Power up:<br>V|Power up:<br>V|Power up:<br>V|alue:|alue:|alue:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||||
|||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode

**FB:** **PMC** **LTE Client** **BuildingMode** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by a supervisor and defines the building mode.
**DPT:** Name DPT_BuildingMode_Z DPT ID 201.107 Datatype format N8Z8
Field Description Sup. Unit Default
BuildingMode enum. cs
0 = Building in Use M
1 = Building not used M
2 = Building Protection M
all other enumeration NA
STATUS Bitset
 - OutOfService Function out of Service O t/f false
 - Fault Information is corrupted O t/f false
 - Overridden Information is temporarily overridden O t/f false
 - InAlarm Information with alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 109 (BOS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 20 f 2 8

|FB: PMC|Col2|Col3|LTE Client BuildingMode<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|**LTE Client**<br>**Input Name:**<br>**BuildingMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|<br>This information is provided by a supervisor and defines the building mode.|
|**DPT:**|Name|DPTBuildingModeZ|DPTBuildingModeZ|DPTBuildingModeZ|DPTBuildingModeZ|DPTBuildingModeZ|DPTBuildingModeZ|DPTBuildingModeZ|DPT ID|DPT ID|DPT ID|201.107|201.107|201.107|201.107|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Unit|Default|Default|Default|Default|
|BuildingMode|BuildingMode|BuildingMode|BuildingMode|BuildingMode|BuildingMode|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not used<br>  2 = Building Protection<br>all other enumeration|M <br>M <br>M <br>NA|enum.|cs|cs|cs|cs|
|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|O <br>O <br>O <br>O <br>O <br>NA|Bitset<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.2 Input BuildingModeNext Standard Mode: NA

 LTE-Mode

**FB:** **PMC** **LTE Client** **BuildingModeNext** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by a supervisor and defines the next building mode and the time to it. If the
next mode is not available the time is set to zero.
**DPT:** Name DPT_BuildingModeNext DPT ID 206.105 Datatype format U16N8
Field Description Sup. Unit Default
Time Time to next Building Mode in minutes min 0
0 = Next mode undefined

BuildingModeNext enum cs
0 = Building in Use M
1 = Building not Used M
2 = Building Protection M
all other enumeration NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 109 (BOS) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 21 f 2 8

|FB: PMC|Col2|Col3|LTE Client BuildingModeNext<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|**LTE Client**<br>**Input Name:**<br>**BuildingModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next building mode and the time to it. If the<br>next mode is not available the time is set to zero.|
|**DPT:**|Name|DPTBuildingModeNext|DPTBuildingModeNext|DPTBuildingModeNext|DPTBuildingModeNext|DPTBuildingModeNext|DPTBuildingModeNext|DPTBuildingModeNext|DPT ID|DPT ID|DPT ID|206.105|206.105|206.105|206.105|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|Default|Default|Default|
|Time|Time|Time|Time|Time|Time|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined|Time to next Building Mode in minutes<br>0 = Next mode undefined||min|0|0|0|0|
|BuildingModeNext|BuildingModeNext|BuildingModeNext|BuildingModeNext|BuildingModeNext|BuildingModeNext|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|0 = Building in Use<br>  1 = Building not Used<br>  2 = Building Protection<br>all other enumeration|M <br>M <br>M <br>NA|enum|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>52|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.3 Input OccMode Standard Mode

DP Name: OccMode Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This information is provided by a supervisor and defines the occupancy mode.
**Datapoint Type**
DPT_Name: DPT_OccMode
DPT Format: N8 DPT_ID: 20.003
Field Description Supp. Range Unit Default
OccMode 0...2 enum. cs
0 = Building Occupied M
1 = Building Standby M
2 = Building not Occupied M
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 22 f 2 8

|DP Name:|Col2|OccMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|<br>DPTOccMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.003|20.003|20.003|20.003|20.003|20.003|20.003|20.003|20.003|20.003|20.003|20.003|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|OccMode|OccMode|OccMode|OccMode|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|M <br>M <br>M <br>NA|M <br>M <br>M <br>NA|0...2|0...2|enum.|enum.|enum.|enum.|enum.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode

**FB:** **PMC** **LTE Client** **OccMode** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by a supervisor and defines the occupancy mode.
**DPT:** Name DPT_OccMode_Z DPT ID 201.108 Datatype format N8Z8
Field Description Sup. Unit Default
OccMode enum. cs
0 = Building Occupied M
1 = Building Standby M
2 = Building not Occupied M
all other enumeration NA
STATUS Bitset
 - OutOfService Function out of Service O t/f false
 - Fault Information is corrupted O t/f false
 - Overridden Information is temporarily overridden O t/f false
 - InAlarm Information with alarm O t/f false

 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 109 (BOS) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 23 f 2 8

|FB: PMC|Col2|Col3|LTE Client OccMode<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|**LTE Client**<br>**Input Name:**<br>**OccMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|<br>This information is provided by a supervisor and defines the occupancy mode.|
|**DPT:**|Name|DPTOccModeZ|DPTOccModeZ|DPTOccModeZ|DPTOccModeZ|DPTOccModeZ|DPTOccModeZ|DPTOccModeZ|DPT ID|DPT ID|DPT ID|201.108|201.108|201.108|201.108|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Unit|Default|Default|Default|Default|
|OccMode|OccMode|OccMode|OccMode|OccMode|OccMode|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|M <br>M <br>M <br>NA|enum.|cs|cs|cs|cs|
|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|STATUS<br> -  OutOfService<br> -  Fault<br> -  Overridden<br> -  InAlarm<br>-  AlarmUnAck|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|O <br>O <br>O <br>O <br>O <br>NA|Bitset<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.4 Input OccModeNext Standard Mode: NA

 LTE-Mode

**FB:** **PMC** **LTE Client** **OccModeNext** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by a supervisor and defines the next occupancy mode and the time to it. If
the next mode is not available the time is set to zero.
**DPT:** Name DPT_OccModeNext DPT ID 206.104 Datatype format U16N8
Field Description Sup. Unit Default
Time Time to next Occupancy Mode in minutes min 0
0 = Next mode undefined

OccModeNext enum cs
0 = Building Occupied M
1 = Building Standby M
2 = Building not Occupied M
all other enumeration NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 109 (BOS) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 24 f 2 8

|FB: PMC|Col2|Col3|LTE Client OccModeNext<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|**LTE Client**<br>**Input Name:**<br>**OccModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|<br>This information is provided by a supervisor and defines the next occupancy mode and the time to it. If<br>the next mode is not available the time is set to zero.|
|**DPT:**|Name|DPTOccModeNext|DPTOccModeNext|DPTOccModeNext|DPTOccModeNext|DPTOccModeNext|DPTOccModeNext|DPTOccModeNext|DPT ID|DPT ID|DPT ID|206.104|206.104|206.104|206.104|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|Default|Default|Default|
|Time|Time|Time|Time|Time|Time|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined|Time to next Occupancy Mode in minutes<br>0 = Next mode undefined||min|0|0|0|0|
|OccModeNext|OccModeNext|OccModeNext|OccModeNext|OccModeNext|OccModeNext|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|0 = Building Occupied<br>  1 = Building Standby<br>  2 = Building not Occupied<br>all other enumeration|M <br>M <br>M <br>NA|enum|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>54|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.5 Input ContrModeBO Standard Mode

DP Name: ContrModeBO Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This information is provided by a supervisor and defines the controlling mode.
**Datapoint Type**
DPT_Name: DPT_HVACContrMode
DPT Format: N8 DPT_ID: 20.105
Field Description Supp. Range Unit Default
ContrMode 0...20 enum. cs
0 = Auto O
1 = Heat 2 = Mrng Wmup O
3 = Cool 4 = Night Purge O
5 = Precool 6 = Off O
7 = Test 8 = Emerg Heat O
9 = Fan Only 10 = Free Cool O
11 = Ice 12 = Max. Heating Mode O
13 = Eco. H/C Mode 14 = Dehumidification O
15 = Calibration Mode 16= Emerg Cool Mode O
17 = Emerg Steam 20 = No Demand O
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 2 8

|DP Name:|Col2|ContrModeBO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ContrMode|ContrMode|ContrMode|ContrMode|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|0...20|0...20|enum.|enum.|enum.|enum.|enum.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode

**FB:** **PMC** **LTE Client** **ContrModeBO** Mandatory
**Input Name:** Optional

**Description:**
This information is provided by a supervisor and defines the controlling mode.
**DPT:** Name DPT_HVACContrMode_Z DPT ID 201.104 Datatype format N8Z8
Field Description Sup. Unit Default
ContrMode enum. cs
0 = Auto O
1 = Heat 2 = Mrng Wmup O
3 = Cool 4 = Night Purge O
5 = Precool 6 = Off O
7 = Test 8 = Emerg Heat O
9 = Fan Only 10 = Free Cool O
11 = Ice 12 = Max. Heating Mode O
13 = Eco. H/C Mode 14 = Dehumidification O
15 = Calibration Mode 16= Emerg Cool Mode O
17 = Emerg Steam 20 = No Demand O
all other enumeration NA
STATUS Bitset
Bit 0 - OutOfService Function out of Service O t/f false
Bit 1 - Fault Information is corrupted O t/f false
Bit 2 - Overridden Information is temporarily overridden O t/f false
Bit 3 - InAlarm Information with alarm O t/f false
Bit 4 - AlarmUnAck Acknowledgement of alarm O t/f false
all other bits NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 109 (BOS) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 26 f 2 8

|FB: PMC|Col2|Col3|LTE Client ContrModeBO<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|**LTE Client**<br>**Input Name:**<br>**ContrModeBO**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|<br>This information is provided by a supervisor and defines the controlling mode.|
|**DPT:**|Name|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPT ID|DPT ID|DPT ID|201.104|201.104|201.104|201.104|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Unit|Default|Default|Default|Default|
|ContrMode|ContrMode|ContrMode|ContrMode|ContrMode|ContrMode|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|enum.|cs|cs|cs|cs|
|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|STATUS<br>Bit 0  -  OutOfService<br>Bit 1  -  Fault<br>Bit 2  -  Overridden<br>Bit 3  -  InAlarm<br>Bit 4 -  AlarmUnAck|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|Function out of Service<br>Information is corrupted<br>Information is temporarily overridden<br>Information with alarm<br>Acknowledgement of alarm<br>all other bits|O <br>O <br>O <br>O <br>O <br>NA|Bitset<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>109 (BOS)<br>Property ID:<br>55|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|InfoReport Sniffer on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.6 Output HVACMode Standard Mode

DP Name: HVACMode Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This output contains the HVAC mode.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 sec
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 2 f 2 8

|DP Name:|Col2|HVACMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode

**FB:** **PMC** **LTE Server** **HVACMode** Mandatory
**Output Name:** Optional

**Description:**
This output contains the HVAC mode.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode 1...4 enum. yes cs
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
STATUS For LTE-Service InfoReport Bitset
and Property-Service
Response only

 - OutOfService RSM out of service O true/false Y false

 - Fault Value is corrupted O true/false Y false

 - Overridden RSM is temporarily overridden O true/false Y false

 - InAlarm RSM is in alarm O true/false Y false

 - AlarmUnAck Acknowledgement of alarm O true/false Y false

 - all other bits NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 104 (PMC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 28 f 2 8

|FB: PMC|Col2|Col3|LTE Server HVACMode<br>Output Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|**LTE Server**<br>**Output Name:**<br>**HVACMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the HVAC mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|201.100|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|HVACMode|HVACMode|HVACMode|HVACMode|HVACMode|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|0 = Auto<br>  1 = Comfort<br>  2 = Standby<br>  3 = Economy<br>  4 = BuildingProtection<br>all other enumeration|NA<br>M <br>M <br>M <br>M <br>NA|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|1...4|1...4|1...4|enum.|enum.|enum.|yes|cs|cs|cs|cs|cs|
|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|For LTE-Service InfoReport<br>and Property-Service<br>Response only<br>RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>Acknowledgement of alarm|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false|Bitset|Bitset|Bitset|Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br>|<br>Low|<br>Low|<br>Low|<br>Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.7 Output HVACModeNext Standard Mode: NA

 LTE-Mode

**FB:** **PMC** **LTE Server** **HVACModeNext** Mandatory
**Output Name:** Optional

**Description:**
This output contains the next HVAC mode and the time to it. If the next mode is not available the time is
set to zero.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**DPT:** Name DPT_HVACModeNext DPT ID 206.100 Datatype format U16N8
Field Description Sup. Range Unit COV Default
Time Time to next HVAC mode in full min 15 [2)] 0
minutes, 0 = no next mode [1)]

Next HVACMode 0...4 enum. yes cs
0 = Mode undefined [1)] M
1 = Comfort 2 = Standby M
3 = Economy 4 = Build.Prot. M
all other enumeration NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 104 (PMC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) encoding of special conditions, see table below
2) COV value is identical to heart beat time (15 min).

###### Interpretation of Time and HVACMode fields

**Time** **HVACMode**

= 0 (Undefined) = 0 (Undefined) The content of the Datapoint is void / undefined.

⇒ No next HVAC Mode is available for an undefined time
period.
= 0 (Undefined) = {1..4} The next HVACMmode is defined and valid but the delay time is
undefined (unknown).
⇒ The next HVACMode is deactivated

 - 0 = 0 (Undefined) The HVACMode is undefined (unknown) during a defined delay

time.
⇒ In practice this combination is useless and is interpreted like
as Time =0 and HVACMode = 0 (default value).

 - 0 = {1..4} HVACMode and delay time are defined and valid.

© C i h 2001 2022 A i i A li i i i 02 0 03 29 f 2 8

|FB: PMC|Col2|Col3|LTE Server HVACModeNext<br>Output Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|**LTE Server**<br>**Output Name:**<br>**HVACModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next HVAC mode and the time to it. If the next mode is not available the time is<br>set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**DPT:**|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|206.100|206.100|206.100|206.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|Time|Time|Time|Time|Time|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|Time to next HVAC mode in<br>minutes, 0= no next mode1)|||full|full|full|full|full|min|min|min|152)|0|0|0|0|0|
|Next HVACMode|Next HVACMode|Next HVACMode|Next HVACMode|Next HVACMode|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|0 = Mode undefined1) <br>  1 = Comfort<br>2 = Standby<br>  3 = Economy 4 = Build.Prot.<br>all other enumeration|M <br>M <br>M <br>NA|M <br>M <br>M <br>NA|0...4|0...4|0...4|0...4|0...4|enum.|enum.|enum.|yes|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br>|<br>Low|<br>Low|<br>Low|<br>Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|<br>1)  encoding of special conditions, see table below<br>2)  COV value is identical to heart beat time (15 min).|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|The content of the Datapoint is void / undefined.<br>⇒ <br>No next HVAC Mode is available for an undefined time<br>period.|
|= 0 (Undefined)|= {1..4}|The next HVACMmode is defined and valid but the delay time is<br>undefined (unknown).<br>⇒ <br>The next HVACMode is deactivated|
|> 0|= 0 (Undefined)|The HVACMode  is undefined (unknown) during a defined delay<br>time.<br>⇒ <br>In practice this combination is useless and is interpreted like<br>as Time=0 and HVACMode= 0 (default value).|
|> 0|= {1..4}|HVACMode and delay time are defined and valid.|


-----

###### 3.2.6.8 Output EnableComfort Standard Mode

DP Name: EnableComfort Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This output contains the enable/disable for the local comfort mode (HMI).
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
0/1 Bit. cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 sec
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 30 f 2 8

|DP Name:|Col2|EnableComfort|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0/1|0/1|Bit.|Bit.|Bit.|Bit.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **PMC** **LTE Server** **EnableComfort** Mandatory
**Output Name:** Optional

**Description:**
This output contains the enable/disable for the local comfort mode (HMI).
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit COV Default
0/1 Bit yes cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 104 (PMC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 31 f 2 8

|FB: PMC|Col2|Col3|LTE Server EnableComfort<br>Output Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|**LTE Server**<br>**Output Name:**<br>**EnableComfort**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|<br>This output contains the enable/disable for the local comfort mode (HMI).|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|||||||||||||||||0/1|0/1|0/1|0/1|0/1|Bit|Bit|Bit|yes|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.9 Output ContrMode Standard Mode

DP Name: ContrMode Abbr.: --- Mandatory
FB Name: PMC Can be internal
**Description**
This output contains the controlling mode.
**Datapoint Type**
DPT_Name: DPT_HVACContrMode
DPT Format: N8 DPT_ID: 20.105
Field Description Supp. Range Unit Default
ContrMode 0...20 enum. cs
0 = Auto O
1 = Heat 2 = Mrng Wmup O
3 = Cool 4 = Night Purge O
5 = Precool 6 = Off O
7 = Test 8 = Emerg Heat O
9 = Fan Only 10 = Free Cool O
11 = Ice 12 = Max. Heating Mode O
13 = Eco. H/C Mode 14 = Dehumidification O
15 = Calibration Mode 16= Emerg Cool Mode O
17 = Emerg Steam 20 = No Demand O
all other enumeration NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 sec
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 32 f 2 8

|DP Name:|Col2|ContrMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|PMC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|<br>This output contains the controlling mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ContrMode|ContrMode|ContrMode|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = Mrng Wmup<br>  3 = Cool<br>  4 = Night Purge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = Emerg Heat<br>  9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating Mode<br>13 = Eco. H/C Mode<br>14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|0...20|0...20|enum.|enum.|enum.|enum.|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|10 sec|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|<br> <br> <br>15min  (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### LTE-Mode:

**FB:** **PMC** **LTE Server** **ContrMode** Mandatory
**Output Name:** Optional

**Description:**
This output contains the Controlling mode.
**DPT:** Name DPT_HVACContrMode_Z DPT ID 201.104 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
ContrMode 0...20 enum. yes cs
0 = Auto O
1 = Heat 2 = M Wmup O
3 = Cool 4 = Ngt Prge O
5 = Precool 6 = Off O
7 = Test 8 = EmgHeat O
9 = Fan only 10 = Free Cool O
11 = Ice 12 = Max. Heating O
Mode

13 = Eco. H/C Mode 14 = Dehumidification O
15 = Calibration Mode 16= Emerg Cool Mode O
17 = Emerg Steam 20 = No Demand O
all other enumeration NA
STATUS For LTE-Service InfoReport and Property- Bitset
Service Response only

 - OutOfService RSM out of service O true/fals Bit 0 Y false

e

 - Fault Value is corrupted O true/fals Bit 1 Y false

e

 - Overridden RSM is temporarily overridden O true/fals Bit 2 Y false

e

 - InAlarm RSM is in alarm O true/fals Bit 3 Y false

e

 - AlarmUnAck Acknowledgement of alarm O true/fals Bit 4 Y false

e

 - all other bits NA Bit 5
7

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Peripheral Broadcast Configurable
**DP Address:** IO Type(ID): 104 (PMC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Power-up: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2001 2022 A i i A li i i i 02 0 03 33 f 2 8

|FB: PMC|Col2|Col3|LTE Server ContrMode<br>Output Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**FB:**<br>**PMC**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|**LTE Server**<br>**Output Name:**<br>**ContrMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|<br>This output contains the Controlling mode.|
|**DPT:**|Name|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPTHVACContrModeZ|DPT ID|DPT ID|201.104|201.104|201.104|201.104|201.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> <br>Field|<br> <br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|COV|Default|Default|Default|Default|
|ContrMode|ContrMode|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|0 = Auto<br>  1 = Heat<br>  2 = M Wmup<br>  3 = Cool<br>  4 = Ngt Prge<br>  5 = Precool<br>  6 = Off<br>  7 = Test<br>  8 = EmgHeat<br>  9 = Fan only<br>10 = Free Cool<br>11 = Ice<br>12 = Max. Heating<br>Mode<br>13 = Eco. H/C Mode 14 = Dehumidification<br>15 = Calibration Mode 16=  Emerg Cool Mode<br>17 = Emerg Steam<br>20 = No Demand<br>all other enumeration|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|0...20|0...20|0...20|0...20|0...20|enum.|enum.|yes|cs|cs|cs|cs|
|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|STATUS<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other bits|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|For LTE-Service InfoReport and Property-<br>Service Response only<br>  RSM out of service<br>Value is corrupted<br>RSM is temporarily overridden<br>RSM is in alarm<br>  Acknowledgement of alarm|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|O <br>O <br>O <br>O <br>O <br>NA|true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e <br>true/fals<br>e|Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-<br>7|Bitset<br>Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-<br>7|Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|Apartment . Room . SubZone|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||||
|Peripheral|Peripheral|Peripheral|Peripheral|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>104 (PMC)<br>Property ID:<br>54|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low|<br>||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.2.6.10 Parameter Apartment_u

**FB:** **PMC** **Property Name (Server):** **Apartment_u** Mandatory
Optional
**Description:**
Number of the apartment zone. (schedule)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the Apartment (0) 1...126 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 104 (PMC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone for the schedule.
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if zone is 'OutOfService'.
If Apartment_u is 'OutOfService' Room_v and SubZone_w automatically are 'OutOfService' too.

###### 3.2.6.11 Parameter Room_v

**FB:** **PMC** **Property Name (Server):** **Room_v** Mandatory
Optional
**Description:**
Number of the room zone. (schedule)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the Room (0) 1...63 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 104 (PMC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone for the schedule.
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if zone is 'OutOfService'.
'OutOfService' is taken over from Apartment_u.

© C i h 2001 2022 A i i A li i i i 02 0 03 34 f 2 8

|FB: PMC|Col2|Col3|Property Name (Server): Apartment u<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**PMC**|<br>**FB:**<br>**PMC**|<br>**FB:**<br>**PMC**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|<br>**Property Name (Server): **<br>**Apartment_u**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|<br>Number of the apartment zone. (schedule)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Zone|Zone|Zone|Zone|Number of the Apartment|Number of the Apartment|Number of the Apartment|Number of the Apartment|Number of the Apartment|Number of the Apartment|Number of the Apartment||||(0)  1...126|(0)  1...126|(0)  1...126|(0)  1...126|(0)  1...126||1|1|1|
|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|false<br>false<br>cs|false<br>false<br>cs|false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>If Apartmentu is'OutOfService' Roomv and SubZonew automatically are'OutOfService' too.|

|FB: PMC|Col2|Col3|Property Name (Server): Room v<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**PMC**|<br>**FB:**<br>**PMC**|<br>**FB:**<br>**PMC**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|<br>**Property Name (Server): **<br>**Room_v**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|<br>Number of the room zone. (schedule)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Zone|Zone|Zone|Zone|Number of the Room|Number of the Room|Number of the Room|Number of the Room|Number of the Room|Number of the Room|Number of the Room||||(0)  1...63|(0)  1...63|(0)  1...63|(0)  1...63|(0)  1...63||1|1|1|
|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|zone active / inactive<br>not supported, fixed to '0'<br>    Set zone inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|false<br>false<br>cs|false<br>false<br>cs|false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>104 (PMC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|<br>Zone for the schedule.<br>Zone = 0 (wildcard): Sends to all listeners<br>The device is not LTE communicating in this zone if zone is 'OutOfService'.<br>'OutOfService' is taken over from Apartmentu.|


-----

###### 3.2.6.12 Parameter SubZone_w

**FB:** **PMC** **Property Name (Server):** **SubZone_w** Mandatory
Optional
**Description:**
Number of the SubZone. (schedule)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
Zone Number of the SubZone (0) 1...15 1
STATUS Bitset

 - OutofService zone active / inactive O true/false Bit 0 false

 - all other bits not supported, fixed to '0' NA false
COMMAND enum cs

 - NormalWrite M 0

 - SetOSV & ResetOSV Set zone inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 104 (PMC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
Zone for the schedule.
Zone = 0 (wildcard): Sends to all listeners
The device is not LTE communicating in this zone if zone is 'OutOfService'.
'OutOfService' is taken over from Apartment_u.

###### 3.2.6.13 Parameter Apartment_i

**FB:** **PMC** **Property Name (Server):** **Apartment_i** Mandatory
Optional
**Description:**
Number of the apartment zone. (BuildingMode and OccMode)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
