# Application Descriptions

## HVAC General Functional Blocks

 HVAC Schedulers

###### Summary

 This document specifies ‘scheduler’ Functional Blocks, as they are used in the HVAC application domain.

 (HVAC) Schedulers are used to control a HVAC System/Plant in dependence of time (& date).

 Version 01.01.01 is a KNX Approved Standard.


-----

#### Document updates

###### Version Date Modifications

1.0 2002.03.28 editorial: TFI approved, version for KNX Handbook 1.0
1.0 2009.05.11 Editorial updated in view of publication in the KNX Specifications v1.0.
1.0 2009.06.16 Update in view of publication in the KNX Specifications v2.0.
01.00.01 2013.10.29   - Editorial updates for the publication of KNX Specifications 2.1.
01.01.01 2022.02.25   - Preparation for integration in the KNX Specifications v3.0. Removed LTE
HEE expression.

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/1/1 “System Clock””

[03] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[04] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[05] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[06] Chapter 7/10/4 “HVAC Common Functional Blocks”

[07] Chapter 7/10/9 “Property Identifiers”

[08] Chapter 7/10/10 HVAC Interface Object Type Identifier”

[09] Part 7/11 “Hot Water Heating - Introduction”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[13] Part 10/1 “Logical Tag Extended”

Filename: 07_10_05 HVAC Schedulers v01.01.01 AS.docx
Version: 01.01.01
Status: Approved Standard
Savedate: 2022.02.28
Number of pages: 40

© C i h 2001 2022 A i i A li i i i 01 01 01 2 f 40

|Version|Date|Modifications|
|---|---|---|
|1.0|2002.03.28|editorial: TFIapproved, version for KNX Handbook 1.0|
|1.0|2009.05.11|Editorial updated in view of publication inthe KNXSpecifications v1.0.|
|1.0|2009.06.16|Update in view of publication inthe KNXSpecifications v2.0.|
|01.00.01|2013.10.29|• Editorial updates for the publication of KNXSpecifications 2.1.|
|01.01.01|2022.02.25|• Preparation for integration in the KNX Specifications v3.0. Removed LTE-<br>HEEexpression.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 4 1.3.1 Runtime Interworking ......................................................................................... 5 1.3.2 Parameters and Diagnostic Data ......................................................................... 5 1.4 Abbreviations .................................................................................................................. 7

 2 FB „HVAC Mode Scheduler” (HVACS) ............................................................................. 8 2.1 Aims and objectives ........................................................................................................ 8 2.2 Functional Specifications ................................................................................................ 8 2.3 Constraints ...................................................................................................................... 8 2.4 Functional Block diagram ............................................................................................... 9 2.5 Datapoints ..................................................................................................................... 10 2.5.1 Detailed specification of the Datapoints ........................................................... 11

 3 FB „DHW Mode Scheduler” (DHWS) ............................................................................... 18 3.1 Aims and objectives ...................................................................................................... 18 3.2 Functional Specifications .............................................................................................. 18 3.3 Constraints .................................................................................................................... 18 3.4 Functional Block diagram ............................................................................................. 19 3.5 Datapoints ..................................................................................................................... 20 3.5.1 Detailed specification of the Datapoints ........................................................... 21

 4 FB „DHW Circulation Pump Scheduler” (DHWCPS) ..................................................... 27 4.1 Aims and objectives ...................................................................................................... 27 4.2 Functional Specifications .............................................................................................. 27 4.3 Constraints .................................................................................................................... 27 4.4 Functional Block diagram ............................................................................................. 28 4.5 Datapoints ..................................................................................................................... 28 4.5.1 Detailed specification of the Datapoints ........................................................... 30

 5 FB “Absolute Room Temperature Setpoint Scheduler” (ARTSS) .................................. 33 5.1 Aims and objectives ...................................................................................................... 33 5.2 Functional Specifications .............................................................................................. 33 5.3 Constraints .................................................................................................................... 34 5.4 Functional Block diagram ............................................................................................. 34 5.5 Datapoints ..................................................................................................................... 35 5.5.1 Detailed specification of the Datapoints ........................................................... 36

© C i h 2001 2022 A i i A li i i i 01 01 01 3 f 40


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. It contains the Specification of Functional Blocks (FBs) used for time dependent HVAC Control.

 This version of the document contains Functional Block specifications for
 - the time dependent HVAC Control, HVAC Mode driven (FB ‘HVAC Mode Scheduler’ HVACS), - time dependent Domestic Hot Water Control (FB ‘DHW Mode Scheduler’ DHWS), - the time dependent DHW Circulation Pump Control (FB ‘DHW Circulation Pump Scheduler’), and - the time dependent HVAC Control, temperature driven (FB ‘Absolute Room Temperature Setpoint Scheduler’ ARTSS).

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC HWH products using the KNX Bus. Runtime process Interworking between HVAC control devices at the application level is the focus.

 Data-interfaces for time schedule parameter settings are not in the focus and therefore, are not part of this document. 

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [13] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of FBs, i.e. black-box description of FBs including data-interface and relationship to other FBs.

 Every FB may be part of a complex device (e.g. a boiler & heating controller) containing more than one FB. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a FB or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the Schedulers Specification such as data encoding and Datapoint-types, object address tables, group address tables etc. are not part of this document. 

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic FBs and the LTE specific parts.

 The document provides all necessary information needed:
 - for a complete implementation of the FBs in LTE-Mode - for the implementation of mandatory objects used for runtime Interworking in Standard Mode (Basic FB)

© C i h 2001 2022 A i i A li i i i 01 01 01 4 f 40


-----

##### 1.3.1 Runtime Interworking
###### Mode dependent (S-Mode, Ctrl-Mode, PB-Mode) implementation of optional runtime Interworking objects is not specified in this document, e.g. E-Mode Channel definitions.

 The following table (example) shows the mode dependencies concerning runtime Interworking

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

       - Outp1-1 **GOb** GO GO NA

       - Outp1-2 **GOb** GO GO NA

Outp2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the Datapoint Type (DPT) is today not available in Standard Mode and there are no products on the market with this functionality. Inp2: is optional O in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in Standard Mode and there are no products on the market with this functionality. Inp3: is optional O in LTE-Mode and an optional Group Object in the Basic FB (GOb). The Datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE-Mode and has a structured DPT or a DPT with extended features which is today not available in Standard Mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate Datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:

 • Parameters and Diagnostic Data of a FB shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.

 • These Properties are addressed via the standard Interface Object Type (IO Type) for this FB. This IO Type is also used for Datapoint addressing in the LTE runtime Interworking model

 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.

© C i h 2001 2022 A i i A li i i i 01 01 01 f 40

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp2|**GOb **|GO|GO|M|


-----

###### Other modes:

 • Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A- Mode.
 • In case of Memory Mapped Datapoints the DPT may be manufacturer specific
 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE ]+ 10000d (e.g. HVACS[HVAC-LTE] = 110 => HVACS[standardDPT] = 10110)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given FB shall however be complete. It is thus not allowed to implement part of the Datapoints of a FB in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

 Implementation of Parameter and Diagnostic Data

 Property based Group Object Memory mapped HVAC-LTE style Standard DPT

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000
e.g. HVACS=110 e.g. HVACS=10110

Property ID Property ID x => same Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT

if HVAC-LTE specific*) => mapped standard => mapped standard

e.g. 201.100 DPT, e.g. 20.103 DPT, e.g. 20.103

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for  IO Type[HVAC-LTE]. 
 In the FB Datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01]. 

© C i h 2001 2022 A i i A li i i i 01 01 01 6 f 40

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. HVACS=110|IO TypeHVAC-LTE+ 10000<br>e.g. HVACS=10110|||
|Property ID|Property ID x|=> same Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE specific***)** <br>e.g. 201.100|=> mapped standard<br>DPT, e.g. 20.103|=> mapped standard<br>DPT, e.g. 20.103||


-----

#### 1.4 Abbreviations
###### Abbreviation Description

 General:

cs company specific
CP Circulation Pump
DPT Datapoint Type
FB FB
IO Interface Object
IR InfoReport (LTE AL-Service)
LTE Logical Tag Extended Mode, see [13] Volume 10-1, LTE Specification
NA not allowed / not available
DEH Direct Electrical Heating
DHW Domestic Hot Water
HWH Hot Water Heating
TU Terminal Units
VAC Ventilation, Air Condition and Cold Water

###### FBs:

ARTSS Absolute Room Temperature Setpoint Scheduler
DHWCPS DHW Circulation Pump Scheduler
DHWCPC DHW Circulation Pump Controller
DHWS DHW Mode Scheduler
DHWSM DHW Setpoint Manager
HVACS HVAC Mode Scheduler
RSMHD Room Setpoint Manager HVAC Mode Driven
RSMTD Room Setpoint Manager Temperature Driven
SCLO System Clock

© C i h 2001 2022 A i i A li i i i 01 01 01 f 40


-----

### 2 FB „HVAC Mode Scheduler” (HVACS)

#### 2.1 Aims and objectives
###### The FB ‘HVAC Mode Scheduler’ is used in simple applications / plants, where no supervisor (BMS) is available. This means there is no FB ‘Programme to HVAC Mode Converter’ in the same zone (logical tag).

 The FB ‘HVAC Mode Scheduler’ is providing the HVACMode, the HVACModeNext and the EnableComfort. These signals are provided for the FB ‘Room Setpoint Manager (HVAC Mode Driven)’ RSMHD.

 HVAC Mode Scheduler information typically is related with a single device or small number of devices within a single apartment/floor or room. Therefore, in an ‘easy installation’ plant with LTE-Mode devices, scheduler dependent HVAC process data (HVAC Mode) is distributed within geographical zones like apartment_x.room_y. In a Standard Mode system, scheduler dependent process data is distributed with Standard Mode Group Objects.

 A device may consist of several time channels, this means this FB may be realised more than once in a device, each block belonging to another binding group or zone.

 The device with the FB HVACS needs an internal clock. This internal clock may be the ‘local clock’ related to the FB ‘System Clock’. If FB ‘System Clock’ is not available or implemented, the FB HVACS itself may use (optional) inputs for time and date reception as input for the devices internal/local clock. 

#### 2.2 Functional Specifications
###### The HVAC Mode Scheduling Programme is characterised by “switching points”. A “switching point” is defined by output value(s) and a date and/or time value. The output value(s) has/have to be sent if the local clock matches the switching points date & time value.

 The following output signals are provided by the HVACS:
 • HVACMode All 3 signals are information from a scheduling programme and 

 • HVACModeNext  provided for the room setpoint manager (HVAC Mode driven).

 • EnableComfort

 If SCLO is not implemented in a device, the following inputs may be used in the same way as with SCLO in slave mode, they are intended as synchronisation input to the device’s internal/local clock. 

 • System Clock System Clock Input (Date & Time)

 • Time Time Input, Standard Mode only

 • Date date Input, Standard Mode only

 Parameters:

 The Time Schedule or “internal programme” (switching points with their output value(s)) is given by parameters. These parameter(s) are manufacturer specific.

 Time Schedules in a bus device may be changed by a management station or a complex bus device (with sophisticated user interface/MMI). That means, change of time schedule parameters is not only an action during configuration phase of an installation, but also during runtime. 

 For LTE-Mode implementation, zoning parameters are included in this document.

#### 2.3 Constraints
###### Apartment.Room(.Subzone) is a structured/compound zoning address, each part with its own Z8 Status. If one part of the this compound zoning address is ‘Out of Service’ all parts are Out of Service.

© C i h 2001 2022 A i i A li i i i 01 01 01 8 f 40


-----

#### 2.4 Functional Block diagram

###### HVAC Mode Scheduler  HVACS

Binding Grp.: Apartment_x.(ev. Room_y.SubZone_z)

HVACMode **IR**

HVACModeNext **IR**

EnableComfort **IR**

Standard Mode

SystemClock

Date

Time

additional I/O´s Parameters & Diagnostic Data

              - local clock               - Apartment

                   -                   - Room

                      - Subzone

                        - Time Schedule Information (manufaturer specific)

                                    
© C i h 2001 2022 A i i A li i i i 01 01 01 9 f 40

|additional I/O´s<br>- local clock<br>-|Parameters & Diagnostic Data<br>- Apartment<br>- Room<br>- Subzone<br>- Time Schedule Information (manufaturer specific)<br>-|
|---|---|


-----

#### 2.5 Datapoints

**Data Point** **Description** **Data Point Type** **DPT ID**

**Outputs**

HVACMode Actual HVAC mode; input to RSMHD
– LTE-Mode DPT_HVACMode_Z 201.100
– Standard Mode DPT_HVACMode 20.102

HVACModeNext Next HVAC mode plus time to next status DPT_HVACModeNext 206.100
input to RSMHD

EnableComfort allow RSMHD to go to Comfort DPT_Enable 1.003

**Inputs**

SystemClock System Clock as input for the device’s local clock; DPT_DateTime 19.001
available only in Standard Mode

Date alternative to SystemClock; only in Standard Mode DPT_Date 10.001

Time alternative to SystemClock; only in Standard Mode DPT_Time 11.001

**Parameters**

Apartment LTE zone: Apartment number DPT_UcountValue8_Z 202.002

Room LTE zone: Room number DPT_UcountValue8_Z 202.002

Subzone LTE zone: Subzone number DPT_UcountValue8_Z 202.002

**Diagnostic Data**

--- --- --
###### Table 2–1: HVACS - Overview on runtime Interworking and parameter properties

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Outputs HVACMode** **GOb** GO GO M

**HVACModeNext NA [1)]** NA NA O

**EnableComfort** **(GOb)** (GO) (GO) O

**Inputs** **SystemClock** **(GOb)** (GO) (GO) NA

**Date** **(GOb)** (GO) (GO) NA

**Time** **(GOb)** (GO) (GO) NA

_1) optional in LTE-Mode; the information is NA in the Basic FB and all other modes because the Datapoint Type is_
_today not yet available in Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 2–2: HVACS Runtime Interworking - dependence on Configuration Modes

© C i h 2001 2022 A i i A li i i i 01 01 01 10 f 40

|Data Point|Description|Data Point Type|DPT ID|
|---|---|---|---|
|**Outputs**||||
|HVACMode|Actual HVAC mode; input to RSMHD<br>– LTE-Mode<br>– Standard Mode|DPT_HVACMode_Z<br>DPT_HVACMode|201.100<br>20.102|
|HVACModeNext|Next HVAC mode plus time to next status<br>input to RSMHD|<br>DPT_HVACModeNext|206.100|
|EnableComfort|allow RSMHD to go to Comfort|DPT_Enable|1.003|
|**Inputs**||||
|SystemClock|System Clock as input for the device’s local clock;<br>available only in Standard Mode|DPT_DateTime|19.001|
|Date|alternative to SystemClock; only in Standard Mode|DPT_Date|10.001|
|Time|alternative to SystemClock; only in Standard Mode|<br>DPT_Time|11.001|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|Room|LTE zone: Room number|<br>DPT_UcountValue8_Z|202.002|
|Subzone|LTE zone: Subzone number|<br>DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|---|---|---||

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|** HVACMode**|**GOb **|GO|GO|M|
||**HVACModeNext**|** NA1) **|NA|NA|O|
||**EnableComfort**|**(GOb) **|(GO)|(GO)|O|
|**Inputs**|**SystemClock**|**(GOb) **|(GO)|(GO)|NA|
||**Date**|**(GOb) **|(GO)|(GO)|NA|
||**Time**|**(GOb) **|(GO)|(GO)|NA|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||Room|O|
||Subzone|O|
||||


###### Table 2–3: HVACS LTE specific Properties

Support

**Parameter** --
--
###### Table 2–4: HVACS Properties of Interface Objects (or memory mapped DP)

##### 2.5.1 Detailed specification of the Datapoints

###### 2.5.1.1 Output: HVACMode Standard Mode:

DP Name: HVACMode Abbr.: --- Mandatory
FB Name: HVACS Can be internal
**Description**
see LTE-Mode
For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVACMode see LTE-Mode 1..4  [1)] cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 2) MinRepTime: 10sec
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus: [3)]
**Exception Handling**

**Special Features**
1) value 0 =‘Auto’ is not allowed
2) COV / transmission condition: local time of the device matches a schedule’s switching point.
3) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 11 f 40

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
||---||

|DP Name:|Col2|HVACMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
|HVACMode|HVACMode|HVACMode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode||1..41)|1..41)|1..41)|1..41)|||||cs|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|2)|2)|2)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||3)||||||||||||||||||
|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0 =‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### LTE-Mode:

Mandatory
**FB:** **HVACS** **LTE Server Output Name: HVACMode**
Optional
**Description:**
The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to
calculate the effective HVAC mode (further description see description of FB RSMHD).
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode HVAC Operating Mode M [1 …4] [1)] enum. see[ 2) ] cs
Status standard Status attributes bitset

 - all flags not supported NA fixed to ‘0’
Command standard Command, write only enum.

 - all commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone cs
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup [3) ]: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) value ‘Auto’ is not allowed
2) COV / transmission condition: local time of the device matches a schedule’s switching point.
3) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 12 f 40

|FB: HVACS|Col2|LTE Server Output Name: HVACMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|**LTE Server Output Name: HVACMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|<br>The HVAC mode signal is used by the FB “Room Setpoint Manager (HVAC Mode Driven)” (RSMHD) to<br>calculate the effective HVAC mode (further description see description of FB RSMHD).<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|HVACMode|HVACMode|HVACMode|HVACMode|HVACMode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|HVAC Operating Mode|M|M|[1 …4]1)|[1 …4]1)|[1 …4]1)|[1 …4]1)|enum.|enum.|enum.|see 2)|cs|cs|cs|cs|cs|cs|
|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|NA|NA|fixed to‘0’|fixed to‘0’|fixed to‘0’|fixed to‘0’|bitset|bitset|bitset||||||||
|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|NA|NA|||||enum.|enum.|enum.||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### 2.5.1.2 Output: HVACModeNext Standard Mode: NA

 LTE-Mode:

**LTE Server Output** Mandatory
**FB:** **HVACS** **HVACModeNext**
**Name:** Optional
**Description:**
Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode
**DPT:** Name DPT_HVACModeNext DPT ID 206.100 Datatype format U16 N8
Field Description Sup. Range Unit COV Default
Time [1)] Delay Time in minutes M [0 … 65535] [2)] min --- cs
HVACMode next HVAC Operating Mode M [0 …4] [2)] enum. see [ 3) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone cs
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup [4) ]: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=

“65535 minutes to next mode”) is sent.
2) see table ‘Interpretation of Time and HVACMode fields’
3) transmission condition: Heartbeat & COV (“new” next mode when HVACMode has changed  sent
after HVACMode
4) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

###### Interpretation of Time and HVACMode fields:

Time HVACMode
= 0 (Undefined) = 0 (Undefined) the content of the Datapoint is void / undefined
 no next HVAC Mode available for an undefined time period,
i.e. if the HVACS can’t calculate neither a ‘current HVACMode’ nor a
delay time to the ‘next HVACMode’.
= 0 (Undefined) = {1..4} defined and valid HVACMode but the delay time is undefined (unknown)
 in cases, where a time delay until next mode can’t be calculated in the

HVACS  ‘next HVACMode’ = current ‘HVACMode’

- 0 = 0 (Undefined) undefined (unknown) HVACMode during a defined delay time
 **not allowed for output HVACModeNext of HVACS**

- 0 = {1..4} defined and valid HVACMode and delay time
 normal case

© C i h 2001 2022 A i i A li i i i 01 01 01 13 f 40

|LTE-Mode:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|**LTE Server Output**<br>**Name:**<br>**HVACModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|<br>Provides next HVAC Mode for FB RSMHD and the time delay (in minutes) until this next HVAC mode|
|**DPT:**|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|DPT ID|206.100|206.100|206.100|206.100|Datatype format|Datatype format|Datatype format|Datatype format|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|Time1)|Time1)|Time1)|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|M|M|M|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|min|min|min|---|cs|cs|cs|cs|cs|
|HVACMode|HVACMode|HVACMode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|next HVAC Operating Mode|M|M|M|[0 …4]2)|[0 …4]2)|[0 …4]2)|[0 …4]2)|[0 …4]2)|enum.|enum.|enum.|see 3)|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and HVACMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_HVACMode_** has changed sent<br>after**_HVACMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the Datapoint is void / undefined<br> no next HVAC Mode available for an undefined time period,<br>i.e. if the HVACS can’t calculate neither a ‘current HVACMode’ nor a<br>delay time to the ‘next HVACMode’.|
|= 0 (Undefined)|= {1..4}|defined and valid HVACMode but the delay time is undefined (unknown)<br> in cases, where a time delay until next mode can’t be calculated in the<br>HVACS ‘next HVACMode’ =  current ‘HVACMode’|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br> **not allowed for output HVACModeNext of HVACS**|
|> 0|= {1..4}|defined and valid HVACMode and delay time<br> normal case|


-----

###### 2.5.1.3 Output: EnableComfort Standard Mode:

DP Name: EnableComfort Abbr.: --- Mandatory
FB Name: HVACS Can be internal
**Description**
see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
see LTE-Mode description M {0,1} boolean cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 10sec
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**

**Special Features**
1) Transmission conditions for this signal, e.g. enable/disable condition depending on the different

HVAC modes, are company specific.

© C i h 2001 2022 A i i A li i i i 01 01 01 14 f 40

|DP Name:|Col2|EnableComfort|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|Col45|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|HVACS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
||||see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|boolean|cs|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|


-----

###### LTE-Mode:

Mandatory
**FB:** **HVACS** **LTE Server Output Name: EnableComfort**
Optional
**Description:**
The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in
another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to
‘Comfort’ for a single room, e.g. by means of a ‘Comfort’ push button in the room, should not be allowed.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format boolean B1
Field Description Sup. Range Unit COV Default
M {0,1} boolean see[ 1) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone cs
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup : Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

**Special Features:**
1) Transmission conditions for this signal, e.g. enable/disable condition depending on the different

HVAC modes, are company specific.

###### 2.5.1.4 Input: SystemClock Standard Mode: 

 See [02], description of SCLO input SystemClock (SCLO in slave mode).

 LTE-Mode: NA

 2.5.1.5 Input: Date Standard Mode: 

 See [02], description of SCLO input Date (SCLO in slave mode).

 LTE-Mode: NA

 2.5.1.6 Input: Time Standard Mode: 

 See [02], description of SCLO input Time (SCLO in slave mode).

 LTE-Mode: NA

© C i h 2001 2022 A i i A li i i i 01 01 01 1 f 40

|FB: HVACS|Col2|LTE Server Output Name: EnableComfort|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|**LTE Server Output Name: EnableComfort**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|<br>The “Enable Comfort” can be used to lock local Comfort-Mode (MMI) when the plant is working in<br>another mode. Typically, if the HVAC Mode is ‘Building Protection’ or ‘Eco’ for a whole plant, going to<br>‘Comfort’ for a single room, e.g. by means of a‘Comfort’ push button in the room, should not be allowed.|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|boolean B1|boolean B1|boolean B1|boolean B1|boolean B1|boolean B1|boolean B1|boolean B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|||||||||||||||M|M|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|see 1)|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup :  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>HVAC modes, are company specific.|


-----

###### 2.5.1.7 Parameter: Apartment

**FB:** **HVACS** **Property Name** **Apartment** Mandatory
**(Server):** Optional

**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Room and Subzone is ‘OutOfService’ (common flag)

###### 2.5.1.8 Parameter: Room

**Property Name** Mandatory
**FB:** **HVACS** **Room**
**(Server):** Optional
**Description:**
LTE zone: Room number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 0, 1..63 -- 0 or 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Room and Subzone is ‘OutOfService’ (common flag)

© C i h 2001 2022 A i i A li i i i 01 01 01 16 f 40

|FB: HVACS|Col2|Property Name Apartment<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|**Property Name**<br>**(Server):**<br>**Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|M|M|1..126|1..126|1..126|1..126|--|1|1|1|1|1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>101|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|

|FB: HVACS|Col2|Property Name<br>Room<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|**Property Name**<br>**(Server):**<br>**Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|M|M|0, 1..63|0, 1..63|0, 1..63|0, 1..63|--|0 or 1|0 or 1|0 or 1|0 or 1|0 or 1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>102|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|


-----

###### 2.5.1.9 Parameter: Subzone

Mandatory
**FB:** **HVACS** **Property Name (Server): Subzone**
Optional
**Description:**
LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed
value ‘*’ (=0)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 0, 1..15 -- 0 or 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 110 (HVACS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Subzone is ‘OutOfService’ (common flag)

© C i h 2001 2022 A i i A li i i i 01 01 01 1 f 40

|FB: HVACS|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HVACS**|**FB:**<br>**HVACS**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|M|M|0, 1..15|0, 1..15|0, 1..15|0, 1..15|--|0 or 1|0 or 1|0 or 1|0 or 1|0 or 1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|IO Type(ID):<br>110 (HVACS)<br>Property ID:<br>103|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>HVACS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|


-----

### 3 FB „DHW Mode Scheduler” (DHWS)

#### 3.1 Aims and objectives
###### The FB „DHW Mode Scheduler“ (DHW = Domestic Hot Water) is used in simple applications / plants, where no supervisor (BMS) is available. This means there is no ‘Programme to DHW Mode Converter’ in the same zone (logical tag).

 The FB „DHW Mode Scheduler“ is providing the DHWMode, the DHWModeNext and the EnableDHWPrep. These signals are provided for the ‘Domestic Hot Water Setpoint Manager’ (DHWSM).

 DHW Mode Scheduler information typically is related with a single device or small number of devices within a DHW Zone. Therefore, in an ‘easy installation’ plant with LTE-Mode devices, scheduler dependent HVAC process data (DHW Mode) is distributed within an application specific zone (DHW Zone). In a Standard Mode system, scheduler dependent DHW process data is distributed with Standard Mode Group Objects. A device may consist of several time channels, this means this FB may be realised more than once in a device, each block belonging to another binding group.

 The device with the FB DHWS needs an internal clock, which may be autonomous or may be related to the FB ‘System Clock’ If FB ‘System Clock’ is not available or implemented, the FB DHWS itself may use (optional) inputs for time and date reception as input for the devices internal/local clock.

#### 3.2 Functional Specifications
###### The DHW Mode Scheduling Programme is characterised by “switching points”. ”. A “switching point” is defined by output value(s) and a date and/or time value. The output value(s) has/have to be sent if the local clock matches the switching points date & time value. 

 The following output signals are provided by the DHWS:

 • DHWMode  All 3 signals are information from a scheduling programme and

 • DHWModeNext provided for the DHW setpoint manager

 • EnableDHWPrep

 If SCLO is not implemented in a device, the following inputs may be used in the same way as with SCLO in slave mode, they are intended as synchronisation input to the device’s internal/local clock. 

 • System Clock System Clock Input (Date & Time)
 • Time Time Input, Standard Mode only
 • Date date Input, Standard Mode only

 Parameters:

 The Time Schedule or “internal programme” (switching points with their output value(s)) is given by parameters. These parameter(s) are manufacturer specific.

 Time Schedules in a bus device may be changed by a management station or a complex bus device (with sophisticated user interface/MMI). That means, change of time schedule parameters is not only an action during configuration phase of an installation, but also during runtime. 

 For LTE-Mode implementation, zoning parameters are included in this document.

#### 3.3 Constraints
###### --
© C i h 2001 2022 A i i A li i i i 01 01 01 18 f 40


-----

#### 3.4 Functional Block diagram

###### DHW Mode Scheduler  DHWS

Binding Grp.: DHWZone_x

DHWMode **IR**

DHWModeNext **IR**

EnableDHWPrep **IR**

Standard Mode

SystemClock

Date

Time

additional I/O´s Parameters & Diagnostic Data

              - local clock               - DHWZone

                   -                   - Time Schedule Information (manufaturer specific)

                                    
© C i h 2001 2022 A i i A li i i i 01 01 01 19 f 40

|additional I/O´s<br>- local clock<br>-|Parameters & Diagnostic Data<br>- DHWZone<br>- Time Schedule Information (manufaturer specific)<br>-|
|---|---|


-----

#### 3.5 Datapoints

**Data Point** **Description** **Data Point Type** **DPT ID**

**Outputs**

DHWMode Actual DHW mode; input to DHWSM
– LTE-Mode DPT_DHWMode_Z 201.102
– Standard Mode DPT_DHWMode 20.103

DHWModeNext Next DHW mode plus time to next status DPT_DHWModeNext 206.102
input to DHWSM

EnableDHWPrep indicates whether energy supply for DHW load is DPT_Enable 1.003
available or not

**Inputs**

SystemClock System Clock as input for the device’s local clock; DPT_DateTime 19.001
available only in Standard Mode

Date alternative to SystemClock; only in Standard Mode DPT_Date 10.001

Time alternative to SystemClock; only in Standard Mode DPT_Time 11.001

**Parameters**

DHWZone LTE zone: number of the DHW Zone DPT_UcountValue8_Z 202.002

**Diagnostic Data**

--- --- --
###### Table 3–1: DHWS - Overview on runtime Interworking and parameter properties

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Outputs DHWMode** **GOb** GO GO M

**DHWModeNext** **NA [1)]** NA NA O

**EnableDHWPrep (GOb)** (GO) (GO) O

**Inputs** **SystemClock** **(GOb)** (GO) (GO) NA

**Date** **(GOb)** (GO) (GO) NA

**Time** **(GOb)** (GO) (GO) NA

_1) optional in LTE-Mode; the information is NA in the Basic FB and all other modes because the Datapoint Type is_
_today not yet available in Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 3–2: DHWS Runtime Interworking - dependence on Configuration Modes

© C i h 2001 2022 A i i A li i i i 01 01 01 20 f 40

|Data Point|Description|Data Point Type|DPT ID|
|---|---|---|---|
|**Outputs**||||
|DHWMode|Actual DHW mode; input to DHWSM<br>– LTE-Mode<br>– Standard Mode|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|DHWModeNext|Next DHW mode plus time to next status<br>input to DHWSM|<br>DPT_DHWModeNext|206.102|
|EnableDHWPrep|indicates whether energy supply for DHW load is<br>available or not|DPT_Enable|1.003|
|**Inputs**||||
|SystemClock|System Clock as input for the device’s local clock;<br>available only in Standard Mode|DPT_DateTime|19.001|
|Date|alternative to SystemClock; only in Standard Mode|DPT_Date|10.001|
|Time|alternative to SystemClock; only in Standard Mode|<br>DPT_Time|11.001|
|**Parameters**||||
|DHWZone|LTE zone: number of the DHW Zone|DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|---|---|---||

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|** DHWMode**|**GOb **|GO|GO|M|
||**DHWModeNext**|**NA1) **|NA|NA|O|
||**EnableDHWPrep**|** (GOb) **|(GO)|(GO)|O|
|**Inputs**|**SystemClock**|**(GOb) **|(GO)|(GO)|NA|
||**Date**|**(GOb) **|(GO)|(GO)|NA|
||**Time**|**(GOb) **|(GO)|(GO)|NA|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||||


###### Table 3–3: DHWS LTE specific Properties

Support

**Parameter** --
--
###### Table 3–4: DHWS Properties of Interface Objects (or memory mapped DP)

##### 3.5.1 Detailed specification of the Datapoints

###### 3.5.1.1 Output: DHWMode Standard Mode:

DP Name: DHWMode Abbr.: --- Mandatory
FB Name: DHWS Can be internal
**Description**
see LTE-Mode
For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
DHWMode see LTE-Mode 1..4  [1)] cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 2) MinRepTime: 10sec
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus: [3)]
**Exception Handling**

**Special Features**
1) value 0=‘Auto’ is not allowed
2) COV / transmission condition: local time of the device matches a schedule’s switching point.
3) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 21 f 40

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
||---||

|DP Name:|Col2|DHWMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|<br>DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
|DHWMode|DHWMode|DHWMode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode||1..41)|1..41)|1..41)|1..41)|||||cs|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|2)|2)|2)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||3)||||||||||||||||||
|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value 0=‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### LTE-Mode:

Mandatory
**FB:** **DHWS** **LTE Server Output Name: DHWMode**
Optional
**Description:**
The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to
calculate the effective DHW mode (further description see description of FB DHWSM).
The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
DHWMode DHW Operating Mode M [1 …4] [1)] enum. see[ 2) ] cs
Status standard Status attributes bitset

 - all flags not supported NA fixed to ‘0’
Command standard Command, write only enum.

 - all commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone cs
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup [3) ]: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) value ‘Auto’ is not allowed
2) COV / transmission condition: local time of the device matches a schedule’s switching point.
3) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 22 f 40

|FB: DHWS|Col2|LTE Server Output Name: DHWMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWS**|**FB:**<br>**DHWS**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|**LTE Server Output Name: DHWMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|<br>The DHW mode signal is used by the FB “Domestic Hot Water Setpoint Manager” (DHWSM) to<br>calculate the effective DHW mode (further description see description of FB DHWSM).<br>The following DHW-Modes are used: LegioProtect, Normal, Reduced, Off/FrostProtect|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|201.102|201.102|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|DHWMode|DHWMode|DHWMode|DHWMode|DHWMode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|DHW Operating Mode|M|M|[1 …4]1)|[1 …4]1)|[1 …4]1)|[1 …4]1)|enum.|enum.|enum.|see 2)|cs|cs|cs|cs|cs|cs|
|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|standard Status attributes<br>not supported|NA|NA|fixed to‘0’|fixed to‘0’|fixed to‘0’|fixed to‘0’|bitset|bitset|bitset||||||||
|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|NA|NA|||||enum.|enum.|enum.||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific|||DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) value ‘Auto’ is not allowed<br>2)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### 3.5.1.2 Output: DHWModeNext Standard Mode: NA

 LTE-Mode:

Mandatory
**FB:** **DHWS** **LTE Server Output Name: DHWModeNext**
Optional
**Description:**
Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode
**DPT:** Name DPT_DHWModeNext DPT ID 206.102 Datatype format U16 N8
Field Description Sup. Range Unit COV Default
Time [1)] Delay Time in minutes M [0 … 65535] [2)] min --- cs
DHWMode next DHW Operating Mode M [0 …4] [2)] enum. see[ 3) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone cs
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup [4) ]: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=

“65535 minutes to next mode”) is sent.
2) see table ‘Interpretation of Time and DHWMode fields’
3) transmission condition: Heartbeat & COV (“new” next mode when DHWMode has changed  sent
after DHWMode
4) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

###### Interpretation of Time and DHWMode fields:

Time DHWMode
= 0 (Undefined) = 0 (Undefined) the content of the Datapoint is void / undefined
 no next DHW Mode available for an undefined time period,
i.e. if the DHWS can’t calculate neither a ‘current DHWMode’ nor a
delay time to the ‘next DHWMode’.
= 0 (Undefined) = {1..4} defined and valid DHWMode but the delay time is undefined (unknown)
 in cases, where a time delay until next mode can’t be calculated in the

DHWS  ‘next DHWMode’ = current ‘DHWMode’

 - 0 = 0 (Undefined) undefined (unknown) DHWMode during a defined delay time
 **not allowed for output DHWModeNext of DHWS**

 - 0 = {1..4} defined and valid DHWMode and delay time
 normal case

© C i h 2001 2022 A i i A li i i i 01 01 01 23 f 40

|FB: DHWS|Col2|LTE Server Output Name: DHWModeNext|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWS**|**FB:**<br>**DHWS**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|**LTE Server Output Name: DHWModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|<br>Provides next DHW Mode for FB RSMHD and the time delay (in minutes) until this next DHW mode|
|**DPT:**|Name|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPT ID|DPT ID|DPT ID|206.102|206.102|206.102|206.102|Datatype format|Datatype format|Datatype format|Datatype format|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|U16 N8|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Time1)|Time1)|Time1)|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|M|M|M|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|[0 … 65535]2)|min|min|min|---|cs|cs|cs|cs|cs|cs|
|DHWMode|DHWMode|DHWMode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|next DHW Operating Mode|M|M|M|[0 …4]2)|[0 …4]2)|[0 …4]2)|[0 …4]2)|[0 …4]2)|enum.|enum.|enum.|see 3)|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||||||||||||||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific||||DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Unassigned|Unassigned|Unassigned|||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup4): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)see table ‘Interpretation of Time and DHWMode fields’<br>3)transmission condition: Heartbeat & COV (“new” next mode when**_DHWMode_** has changed sent<br>after**_DHWMode_**<br>4)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|

|Time|DHWMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the Datapoint is void / undefined<br> no next DHW Mode available for an undefined time period,<br>i.e. if the DHWS can’t calculate neither a ‘current DHWMode’ nor a<br>delay time to the ‘next DHWMode’.|
|= 0 (Undefined)|= {1..4}|defined and valid DHWMode but the delay time is undefined (unknown)<br> in cases, where a time delay until next mode can’t be calculated in the<br>DHWS ‘next DHWMode’ =  current ‘DHWMode’|
|> 0|= 0 (Undefined)|undefined (unknown) DHWMode during a defined delay time<br> **not allowed for output DHWModeNext of DHWS**|
|> 0|= {1..4}|defined and valid DHWMode and delay time<br> normal case|


-----

###### 3.5.1.3 Output: EnableDHWPrep Standard Mode: 

DP Name: EnableDHWPrep Abbr.: --- Mandatory
FB Name: DHWS Can be internal
**Description**
see LTE-Mode
For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
see LTE-Mode description M {0,1} boolean cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 10sec
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**

**Special Features**
1) Transmission conditions for this signal, e.g. enable/disable condition depending on the different

DHW modes, are company specific.

© C i h 2001 2022 A i i A li i i i 01 01 01 24 f 40

|DP Name:|Col2|EnableDHWPrep|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|---|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|DHWS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
|||||||see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|M|M|{0,1}|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|boolean|cs|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different<br>DHW modes, are company specific.|


-----

###### LTE-Mode:

Mandatory
**FB:** **DHWS** **LTE Server Output Name: EnableDHWPrep**
Optional
**Description:**

**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit COV Default
M {0,1} boolean see[ 1) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone cs
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup : Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW

modes, are company specific.

###### 3.5.1.4 Input: SystemClock Standard Mode: 

 See [02], description of SCLO input SystemClock (SCLO in slave mode).

 LTE-Mode: NA

 3.5.1.5 Input: Date Standard Mode: 

 See [02], description of SCLO input Date (SCLO in slave mode).

 LTE-Mode: NA

 3.5.1.6 Input: Time Standard Mode: 

 See [02], description of SCLO input Time (SCLO in slave mode).

 LTE-Mode: NA

© C i h 2001 2022 A i i A li i i i 01 01 01 2 f 40

|FB: DHWS|Col2|LTE Server Output Name: EnableDHWPrep|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWS**|**FB:**<br>**DHWS**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|**LTE Server Output Name: EnableDHWPrep**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
||||||||||||||||||||||||||||||||||
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
||||||||||||||M|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|boolean|see 1)|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||||||||||||||||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific||||DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Unassigned|Unassigned|Unassigned|||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup : Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|<br>1)Transmission conditions for this signal, e.g. enable/disable condition depending on the different DHW<br>modes, are company specific.|


-----

###### 3.5.1.7 Parameter: DHWZone

**FB:** **DHWS** **Property Name (Server): DHWZone** Mandatory
Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M [1..31] -- 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWS DP’s are not LTE communicating if DHWZone is ‘OutOfService’.

© C i h 2001 2022 A i i A li i i i 01 01 01 26 f 40

|FB: DHWS|Col2|Property Name (Server): DHWZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWS**|**FB:**<br>**DHWS**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|M|M|[1..31]|[1..31]|[1..31]|[1..31]|--|1|1|1|1|1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>101|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|


-----

### 4 FB „DHW Circulation Pump Scheduler” (DHWCPS)

#### 4.1 Aims and objectives
###### The FB „DHW Circulation Pump Scheduler“ DHWCPS is providing the EnableDHWCP, signal. This signal is provided for the ‘Domestic Hot Water Circulation Pump Controller’ (DHWCPC).

 The FB DHWCPS typically is independent of the FB DHWS.

 DHW Circulation Pump Scheduler information is sent to one single device (with FB DHW Circulation Pump Controller) within a DHW Zone. Therefore, in an ‘easy installation’ plant with LTE-Mode devices, scheduler dependent HVAC process data (EnableDHWCP) is distributed within an application specific zone (DHW Zone). In a Standard Mode system, scheduler dependent DHW process data is distributed with Standard Mode Group Objects. A device may consist of several time channels, this means this FB may be realised more than once in a device, each block belonging to another binding group.

 The device with the FB DHWCPS needs an internal clock, which may be autonomous or may be related to the FB ‘System Clock’ If FB ‘System Clock’ is not available or implemented, the FB DHWCPS itself may use (optional) inputs for time and date reception as input for the devices internal/local clock.

#### 4.2 Functional Specifications
###### The DHW Circulation Pump Scheduling Programme is characterised by “switching points”. ”. A “switching point” is defined by output value(s) and a date and/or time value. The output value(s) has/have to be sent if the local clock matches the switching points date & time value. 

 The following output signal is provided by the DHWCPS:

 • EnableDHWCP  This signal is provided for the DHW Circulation Pump Controller (DHWCPC). It enables / disables the circulation pump independent of the actual DHW Mode (schedule for DHW circulation may be independent of DHW load).

 If SCLO is not implemented in a device, the following inputs may be used in the same way as with SCLO in slave mode, they are intended as synchronisation input to the device’s internal/local clock. 

 • System Clock System Clock Input (Date & Time)
 • Time Time Input, Standard Mode only
 • Date date Input, Standard Mode only

 Parameters:

 The Time Schedule or “internal programme” (switching points with their output value(s)) is given by parameters. These parameter(s) are manufacturer specific.

 Time Schedules in a bus device may be changed by a management station or a complex bus device (with sophisticated user interface/MMI). That means, change of time schedule parameters is not only an action during configuration phase of an installation, but also during runtime. 

 For LTE-Mode implementation, zoning parameters are included in this document.

#### 4.3 Constraints
###### In a LTE-Mode system, only one DHW Circulation Pump Scheduler is allowed per DHW Zone.

© C i h 2001 2022 A i i A li i i i 01 01 01 2 f 40


-----

#### 4.4 Functional Block diagram

###### DHW Circulation Pump Scheduler 

SystemClock

Date

Time

additional I/O´s

              - local clock

                   
                                    
#### 4.5 Datapoints


#### IR

|additional I/O´s<br>- local clock<br>-|Parameters & Diagnostic Data<br>- DHWZone<br>- Time Schedule Information (manufaturer specific)<br>-|
|---|---|

|Data Point|Description|Data Point Type|DPT ID|
|---|---|---|---|
|**Outputs**||||
|EnableDHWCP|enables / disables DHW circulation pump (controlled<br>by FB DHWCPC)|DPT_Enable|1.003|
|**Inputs**||||
|SystemClock|System Clock as input for the device’s local clock;<br>available only in Standard Mode|DPT_DateTime|19.001|
|Date|alternative to SystemClock; only in Standard Mode|DPT_Date|10.001|
|Time|alternative to SystemClock; only in Standard Mode|<br>DPT_Time|11.001|
|**Parameters**||||
|DHWZone|LTE zone: number of the DHW Zone|DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|---|---|---||


###### Table 4–1: DHWCPS - Overview on runtime Interworking and parameter properties

© C i h 2001 2022 A i i A li i i i 01 01 01 28 f 40


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|** EnableDHWCP**|**  GOb **|GO|GO|M|
|**Inputs**|**SystemClock**|**(GOb) **|(GO)|(GO)|NA|
||**Date**|**(GOb) **|(GO)|(GO)|NA|
||**Time**|**(GOb) **|(GO)|(GO)|NA|


###### Table 4–2: DHWCPS Runtime Interworking - dependence on Configuration Modes

Support

**Parameter** DHWZone M

###### Table 4–3: DHWCPS LTE specific Properties

Support

**Parameter** --
--
###### Table 4–4: DHWCPS Properties of Interface Objects (or memory mapped DP)

© C i h 2001 2022 A i i A li i i i 01 01 01 29 f 40

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
||---||


-----

##### 4.5.1 Detailed specification of the Datapoints

###### 4.5.1.1 Output: EnableDHWCP Standard Mode:

DP Name: EnableDHWCP Abbr.: --- Mandatory
FB Name: DHWCPS Can be internal
**Description**
see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
see LTE-Mode description M {0,1} boolean cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 10sec
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus: [2)]
**Exception Handling**

**Special Features**

1) COV / transmission condition: local time of the device matches a schedule’s switching point.

2) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 30 f 40

|DP Name:|Col2|EnableDHWCP|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|DHWCPS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|see LTE-Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|see LTE-Mode description|M|{0,1}|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|15 min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||2)||||||||||||||||
|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### LTE-Mode:

Mandatory
**FB:** **DHWCPS** **LTE Server Output Name:** **EnableDHWCP**
Optional
**Description:**
The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump
Controller” (DHWCPC). Independent of the current DHW Mode, On/Off switching of the DHW
Circulation Pump is enabled/disabled.
For further description see description of FB DHWCPC in [09].
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit COV Default
M {0,1} boolean see[ 1) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone cs
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 112 (DHWCPS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup [2) ]: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) COV / transmission condition: local time of the device matches a schedule’s switching point.
2) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

###### 4.5.1.2 Input: SystemClock Standard Mode: 

 See [02], description of SCLO input SystemClock (SCLO in slave mode).

 LTE-Mode: NA

 4.5.1.3 Input: Date Standard Mode: 

 See [02], description of SCLO input Date (SCLO in slave mode).

 LTE-Mode: NA

 4.5.1.4 Input: Time Standard Mode: 

 See [02], description of SCLO input Time (SCLO in slave mode).

 LTE-Mode: NA

© C i h 2001 2022 A i i A li i i i 01 01 01 31 f 40

|FB: DHWCPS|Col2|Col3|LTE Server Output Name: EnableDHWCP|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPS**|**FB:**<br>**DHWCPS**|**FB:**<br>**DHWCPS**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|**LTE Server Output Name:**<br>**EnableDHWCP**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|<br>The ‘Enable DHW Circulation Pump’ signal is used by the FB “Domestic Hot Water Circulation Pump<br>Controller” (DHWCPC).  Independent of the current DHW Mode, On/Off switching of the DHW<br>Circulation Pump is enabled/disabled.<br>For further description see description of FB DHWCPC in [09].|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
||||||||||||||||M|M|{0,1}|{0,1}|{0,1}|{0,1}|boolean|boolean|boolean|see 1)|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|DHWZone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### 4.5.1.5 Parameter: DHWZone

**FB:** **DHWCPS Property Name** **DHWZone** Mandatory

**(Server):** Optional

**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M [1..31] -- 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 112 (DHWCPS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWCPS DP’s are not LTE communicating if DHWZone is ‘OutOfService’.

© C i h 2001 2022 A i i A li i i i 01 01 01 32 f 40

|FB: DHWCPS|Col2|Col3|Property Name DHWZone<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPS**|**FB:**<br>**DHWCPS**|**FB:**<br>**DHWCPS**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|** Property Name**<br>**(Server):**<br>**DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|<br>LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|number of DHW Zone|M|M|[1..31]|[1..31]|[1..31]|[1..31]|--|1|1|1|1|1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|IO Type(ID):<br>112 (DHWCPS)<br>Property ID:<br>101|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|<br>DHWCPS DP’s are not LTE communicating if DHWZone is‘OutOfService’.|


-----

### 5 FB “Absolute Room Temperature Setpoint Scheduler” (ARTSS)

#### 5.1 Aims and objectives
###### The FB ‘Absolute Room Temperature Setpoint Scheduler’ is used in simple applications / plants, where no supervisor (BMS) is available or it makes part of a supervisor. The FB ‘Absolute Room Temperature Setpoint Scheduler’ is providing the RoomTempSetpAbs and the TempRoomSetpAbsNext. These signals are provided for the FB ‘Room Setpoint Manager Temperature Driven)’ RSMTD. Absolute Room Temperature Setpoint Scheduler information typically is related with a single device or small number of devices within a single apartment/floor or room. Therefore, in an ‘easy installation’ plant with LTE-Mode devices, scheduler dependent HVAC process data (here temperature setpoints) is distributed within geographical zones like Apartment_x.Room_y. In a Standard Mode system, scheduler dependent process data is distributed with Standard Mode Group Objects. A device may consist of several time channels, this means this FB may be realised more than once in a device, each block belonging to another binding group or zone. The device with the FB ARTSS needs an internal clock. This internal clock may be the ‘local clock’ related to the FB ‘System Clock’. If the FB ‘System Clock’ is not available or implemented, the FB ARTSS itself may use (optional) inputs for time and date reception as input for the devices internal/local clock. 

#### 5.2 Functional Specifications
###### The Absolute Room Temperature Scheduling Programme is characterised by “switching points”. A “switching point” is defined by output value(s) and a date and/or time value. The output value(s) has/have to be sent if the local clock matches the switching points date & time value. 
 The following output signals are provided by the ARTSS:

 • TempRoomSetpAbs Both signals are information from a scheduling programme and 
 • TempRoomSetpAbsNext provided for the room setpoint manager (temperature driven).

 If the FB SCLO (System Clock) is not implemented in a device, the following inputs may be used in the same way as with SCLO in slave mode, they are intended as synchronisation input to the device’s internal/local clock. 

 • System Clock System Clock Input (Date & Time)
 • Time Time Input, Standard Mode only
 • Date date Input, Standard Mode only

 Parameters:

 The Time Schedule or “internal programme” (switching points with their output value(s)) is given by parameters. These parameter(s) are manufacturer specific.

 Time Schedules in a bus device may be changed by a management station or a complex bus device (with sophisticated user interface/MMI). That means, change of time schedule parameters is not only an action during configuration phase of an installation, but also during runtime. 

 For LTE-Mode implementation, zoning parameters are included in this document.

© C i h 2001 2022 A i i A li i i i 01 01 01 33 f 40


-----

#### 5.3 Constraints

###### • Apartment.Room(.Subzone) is a structured/compound zoning address, each part with its own Z8 Status. If one part of the this compound zoning address is ‘Out of Service’ all parts are Out of Service.

#### 5.4 Functional Block diagram

**Absolute Room Temperature Setpoint Scheduler** **ARTSS**

Binding Grp.: Apartment_x.(ev. Room_y.SubZone_z)

TempRoomSetpAbs **IR**

TempRoomSetpAbsNext **IR**

Standard Mode

SystemClock

Date

Time

additional I/O´s Parameters & Diagnostic Data

              - local clock               - Apartment

                   -                   - Room

                      - Subzone

                        - Time Schedule Information (manufaturer specific)

                                    
© C i h 2001 2022 A i i A li i i i 01 01 01 34 f 40

|additional I/O´s<br>- local clock<br>-|Parameters & Diagnostic Data<br>- Apartment<br>- Room<br>- Subzone<br>- Time Schedule Information (manufaturer specific)<br>-|
|---|---|


-----

#### 5.5 Datapoints

**Data Point** **Description** **Data Point Type** **DPT ID**

**Outputs**

TempRoomSetpAbs Present temperature setpoint; input to RSMTD
– LTE-Mode DPT_TempHVACAbs_Z 205.100
– Standard Mode DPT_Value_Temp 9.001

TempRoomSetpAbsNext Next temperature setpoint plus time to next status DPT_TempHVACAbsNext 220.100
input to RSMTD

**Inputs**

SystemClock System Clock as input for the device’s local clock; DPT_DateTime 19.001
available only in Standard Mode

Date alternative to SystemClock; only in Standard DPT_Date 10.001
Mode

Time alternative to SystemClock; only in Standard DPT_Time 11.001
Mode

**Parameters**

Apartment LTE zone: Apartment number DPT_UcountValue8_Z 202.002

Room LTE zone: Room number DPT_UcountValue8_Z 202.002

Subzone LTE zone: Subzone number DPT_UcountValue8_Z 202.002

**Diagnostic Data**

--- --- --
###### Table 5–1: ARTSS - Overview on runtime Interworking and parameter properties

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Outputs TempRoomSetpAbs** **GOb** GO GO M

**TempRoomSetpAbs Next NA [1)]** NA NA O

**Inputs** **SystemClock** **(GOb)** (GO) (GO) NA

**Date** **(GOb)** (GO) (GO) NA

**Time** **(GOb)** (GO) (GO) NA

_1) optional in LTE-Mode; the information is NA in the Basic FB and all other modes because the Datapoint Type is_
_today not yet available in Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 5–2: ARTSS Runtime Interworking - dependence on Configuration Modes

© C i h 2001 2022 A i i A li i i i 01 01 01 3 f 40

|Data Point|Description|Data Point Type|DPT ID|
|---|---|---|---|
|**Outputs**||||
|TempRoomSetpAbs|Present temperature setpoint; input to RSMTD<br>– LTE-Mode<br>– Standard Mode|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempRoomSetpAbsNext|Next temperature setpoint plus time to next status<br>input to RSMTD|<br>DPT_TempHVACAbsNext|220.100|
|**Inputs**||||
|SystemClock|System Clock as input for the device’s local clock;<br>available only in Standard Mode|DPT_DateTime|19.001|
|Date|alternative to SystemClock; only in Standard<br>Mode|DPT_Date|10.001|
|Time|alternative to SystemClock; only in Standard<br>Mode|DPT_Time|11.001|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|Room|LTE zone: Room number|<br>DPT_UcountValue8_Z|202.002|
|Subzone|LTE zone: Subzone number|<br>DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|---|---|---||

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|** TempRoomSetpAbs**|**GOb **|GO|GO|M|
||**TempRoomSetpAbs Next**|**  NA1) **|NA|NA|O|
|**Inputs**|**SystemClock**|**(GOb) **|(GO)|(GO)|NA|
||**Date**|**(GOb) **|(GO)|(GO)|NA|
||**Time**|**(GOb) **|(GO)|(GO)|NA|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||Room|O|
||Subzone|O|
||||


###### Table 5–3: ARTSS LTE specific Properties

Support

**Parameter** --
--
###### Table 5–4: ARTSS Properties of Interface Objects (or memory mapped DP)

##### 5.5.1 Detailed specification of the Datapoints

###### 5.5.1.1 Output: TemRoomSetpAbs Standard Mode:

DP Name: TempRoomSetpAbs Abbr.: --- Mandatory
FB Name: ARTSS Can be internal
**Description**
see LTE-Mode
For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1) MinRepTime: 10sec
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus: [2)]
**Exception Handling**

**Special Features**
1) COV / transmission condition: local time of the device matches a schedule’s switching point.
2) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 36 f 40

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
||---||

|DP Name:|Col2|TempRoomSetpAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|ARTSS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|<br>see LTE-Mode<br>For Standard Mode transmission, a simple datatype (without Z8 status/command field) is used.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||full|full|full|full|°C|°C|°C|°C|cs|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1)|1)|1)|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||2)||||||||||||||||||
|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|<br>  <br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### LTE-Mode:

Mandatory
**FB:** **ARTSS** **LTE Server Output Name: TempRoomSetpAbs**
Optional
**Description:**
The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)
(further description see description of FB RSMTD).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature Setpoint value M full °C see[ 1) ] cs
Status Standard STATUS attributes bitset

 - all flags not supported NA false
Command standard Command, write only enum.

 - all commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . Subzone cs
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 113 (ARTSS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup [2) ]: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) COV / transmission condition: local time of the device matches a schedule’s switching point.
2) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

© C i h 2001 2022 A i i A li i i i 01 01 01 3 f 40

|FB: ARTSS|Col2|LTE Server Output Name: TempRoomSetpAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ARTSS**|**FB:**<br>**ARTSS**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|**LTE Server Output Name: TempRoomSetpAbs**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|<br>The temperature setpoint is used by the FB “Room Setpoint Manager Temperature Driven” (RSMTD)<br>(further description see description of FB RSMTD).|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Temperature|Temperature|Setpoint value|Setpoint value|Setpoint value|Setpoint value|Setpoint value|Setpoint value|Setpoint value|Setpoint value|Setpoint value|M|M|full|full|full|full|°C|°C|°C|see 1)|cs|cs|cs|cs|cs|cs|
|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Status<br>- all flags|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|Standard STATUS attributes<br>not supported|NA|NA|false|false|false|false|bitset|bitset|bitset||||||||
|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|Command<br>- all commands|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|standard Command, write only<br>not supported|NA|NA|||||enum.|enum.|enum.||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup2): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1)COV / transmission condition: local time of the device matches a schedule’s switching point.<br>2)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### 5.5.1.2 Output: TempRoomSetpAbsNext Standard Mode: NA

 LTE-Mode:

**LTE Server Output** Mandatory
**FB:** **ARTSS** **TempRoomSetpAbsNext**
**Name:** Optional
**Description:**
Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value
**DPT:** Name DPT_TempHVACAbsNext DPT ID 220.100 Datatype format U16 V16
Field Description Sup. Range Unit COV Default
Time [1)] Delay Time in minutes M [0 … 65535] min --- cs
Temperature next setpoint value M full °C see [ 2) ] cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . Subzone cs
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 113 (ARTSS) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup [3) ]: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=

“65535 minutes to next mode”) is sent.
2) transmission condition: Heartbeat & COV (“new” next setpoint when TempRoomSetpAbs has
changed  sent after TempRoomSetpAbs
3) actual value is sent as soon as local time is valid (not “corrupted”, no fault, ….)

###### 5.5.1.3 Input: SystemClock Standard Mode: 

 See [02], description of SCLO input SystemClock (SCLO in slave mode).

 LTE-Mode: NA

 5.5.1.4 Input: Date Standard Mode: 

 See [02], description of SCLO input Date (SCLO in slave mode).

 LTE-Mode: NA

© C i h 2001 2022 A i i A li i i i 01 01 01 38 f 40

|FB: ARTSS|Col2|LTE Server Output<br>TempRoomSetpAbsNext<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ARTSS**|**FB:**<br>**ARTSS**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|**LTE Server Output**<br>**Name:**<br>**TempRoomSetpAbsNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|<br>Provides next temperature setpoint for FB RSMTD and the time delay (in minutes) until this next value|
|**DPT:**|Name|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPTTempHVACAbsNext|DPT ID|DPT ID|DPT ID|220.100|220.100|220.100|220.100|Datatype format|Datatype format|Datatype format|Datatype format|U16 V16|U16 V16|U16 V16|U16 V16|U16 V16|U16 V16|U16 V16|U16 V16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Time1)|Time1)|Time1)|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|Delay Time in minutes|M|M|M|[0 … 65535]|[0 … 65535]|[0 … 65535]|[0 … 65535]|[0 … 65535]|min|min|min|---|cs|cs|cs|cs|cs|cs|
|Temperature|Temperature|Temperature|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|next setpoint value|M|M|M|full|full|full|full|full|°C|°C|°C|see 2)|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|Apartment . Room . Subzone|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|cs|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup3): Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|<br>1) As long as the ‘real’ time to next mode is out of range (> 65535 minutes) the maximum time delay (=<br>“65535 minutes to next mode”) is sent.<br>2)transmission condition: Heartbeat & COV (“new” next setpoint when**_TempRoomSetpAbs_** has<br>changed sent after**_TempRoomSetpAbs_**<br>3)actual value is sent as soon as local time is valid (not“corrupted”, no fault, ….)|


-----

###### 5.5.1.5 Input: Time Standard Mode: 

 See [02], description of SCLO input Time (SCLO in slave mode).

 LTE-Mode: NA

 5.5.1.6 Parameter: Apartment

**FB:** **ARTSS** **Property Name (Server): Apartment** Mandatory
Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 113 (ARTSS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Room and Subzone is ‘OutOfService’ (common flag)

© C i h 2001 2022 A i i A li i i i 01 01 01 39 f 40

|FB: ARTSS|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ARTSS**|**FB:**<br>**ARTSS**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|<br>LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|Apartment number|M|M|1..126|1..126|1..126|1..126|--|1|1|1|1|1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>101|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|


-----

###### 5.5.1.7 Parameter: Room

Mandatory
**FB:** **ARTSS** **Property Name (Server): Room**
Optional
**Description:**
LTE zone: Room number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 0, 1..63 -- 0 or 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 113 (ARTSS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Room and Subzone is ‘OutOfService’ (common flag)

###### 5.5.1.8 Parameter: Subzone

Mandatory
**FB:** **ARTSS** **Property Name (Server): Subzone**
Optional
**Description:**
LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed
value ‘*’ (=0)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 0, 1..15 -- 0 or 1
Status bitset

 - OutOfService zone active /inactive O true/false false

 - all other flags not supported, fixed to ‘0’ NA
Command enum

 - NormalWrite M

 - SetOSV & ResetOSV set zone inactive / active O

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 113 (ARTSS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also
the corresponding Subzone is ‘OutOfService’ (common flag)

© C i h 2001 2022 A i i A li i i i 01 01 01 40 f 40

|FB: ARTSS|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ARTSS**|**FB:**<br>**ARTSS**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|<br>LTE zone: Room number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|M|M|0, 1..63|0, 1..63|0, 1..63|0, 1..63|--|0 or 1|0 or 1|0 or 1|0 or 1|0 or 1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>102|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Room and Subzone is‘OutOfService’  (common flag)|

|FB: ARTSS|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**ARTSS**|**FB:**<br>**ARTSS**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|<br>LTE zone: Subzone number within the Apartment.Room. Subzone value is a parameter used or fixed<br>value‘*’ (=0)|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|M|M|0, 1..15|0, 1..15|0, 1..15|0, 1..15|--|0 or 1|0 or 1|0 or 1|0 or 1|0 or 1|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|false|false|false|false|false|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|IO Type(ID):<br>113 (ARTSS)<br>Property ID:<br>103|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|<br>ARTSS DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also<br>the corresponding Subzone is‘OutOfService’  (common flag)|


-----

