# Application Descriptions

## Hot Water Heating

 Heat Production

###### Summary

 This document is a part of the HVAC Application Interworking Standard for Hot Water Heating applications. This Chapter describes the Functional Blocks for Heat Production.

 Version 01.02.02 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

0.1 2001.03.22 BKY, document created from HWHFuncBlocV20 => document split-up into
multiple chapters
All functional block diagrams updated
Complete revision of the document: all datapoint descriptions updated
0.2 2001.07.03 BKY, 32 bit encoding of operating hours,
all DPT’s updated,
Full integration of S-interface in all FB’s
All diagnostic data and parameters updated in BUC, BOC, HPM
Revision of Data-Interface, diagnostic data and parameters of HPM-BST and
HPM-BST/BOC
0.3 2001.07.16 BKY, editorial update, changes are marked
release for assessment in TFI
0.4 2001.10.25 BKY, resolution of TFI & HWH TF comments
0.5 2001.11.16 BKY, resolution of TFI comments
0.6 2002.01.07 BKY, wording in chapter 1.3.2 updated; some editorial corrections; rename
DPT_StatusFTC -> DPT_StatusWTC; CtrlSignPump: not yet defined; Safety
Temperature Limiter function: constraints added in BUC and BOC
0.7 2002.02.22 BKY, editorial corrections, OpHrsBurner optional implementation in BOC;
updated forcing/locking signals according to chapter 7-11-5;
TFI approved, KNX Handbook 1.0
1.0 2002.09.10 BKY, editorial corrections; inclusion of new attribute EmergDem in
DPT_TempFlowWaterDemAbs (210.100), TFI approved,
updated for KNX Handbook 1.1
1.1 2004.12.21 BKY, editorial:
ProdSegmH parameters: range corrected from 1..31 to 1..16 according to
LTE Specification Vol 10-1.
Range of Heat Production Segments (1..16) and not supported wildcard
addressing feature for Heat Production Segments is now explicitely stated in
Introduction chapter 2.1
1.2 2006.01.09 BKY: inclusion of new attribute DHWLegioReq in
DPT_TempFlowWaterDemAbs (210.100)
1.2 2009.05.29 Update in view of publication in the KNX Specifications v2.0.
1.2 2009.06.17 Update in view of publication in the KNX Specifications v2.0.
01.02.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.02.02 2022.03.09 Preparation for integration in the KNX Specifications v3.0.

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/11/4 “Room Heating Control“

[08] Chapter 7/11/5 “Load Management”

[09] Part 7/12 “Direct Electric Heating”

[10] Part 7/13 “Terminal Unit Functional Blocks”

[11] Part 7/14 “Ventilation, air conditioning and cold water”

[12] Chapter 7/19/11 “Boiler Controller”

[13] Part 10/1 “Logical Tag Extended”

© C i h 1999 2022 A i i A li i i i 01 02 02 2 f 168

|Version|Date|Modifications|
|---|---|---|
|0.1|2001.03.22|BKY, document created from HWHFuncBlocV20 => document split-up into<br>multiple chapters<br>All functional block diagrams updated<br>Complete revision of the document: all datapoint descriptions updated|
|0.2|2001.07.03|BKY, 32 bit encoding of operating hours,<br>all DPT’s updated,<br>Full integration of S-interface in all FB’s<br>All diagnostic data and parameters updated in BUC, BOC, HPM<br>Revision of Data-Interface, diagnostic data and parameters of HPM-BST and<br>HPM-BST/BOC|
|0.3|2001.07.16|BKY, editorial update, changes are marked<br>release for assessment in TFI|
|0.4|2001.10.25|BKY, resolution of TFI & HWH TF comments|
|0.5|2001.11.16|BKY, resolution of TFI comments|
|0.6|2002.01.07|BKY, wording in chapter 1.3.2 updated; some editorial corrections; rename<br>DPT_StatusFTC -> DPT_StatusWTC; CtrlSignPump: not yet defined; Safety<br>Temperature Limiter function: constraints added in BUC and BOC|
|0.7|2002.02.22|BKY, editorial corrections, OpHrsBurner optional implementation in BOC;<br>updated forcing/locking signals according to chapter 7-11-5;<br>TFI approved, KNX Handbook 1.0|
|1.0|2002.09.10|BKY, editorial corrections; inclusion of new attribute EmergDem in<br>DPT_TempFlowWaterDemAbs (210.100), TFI approved,<br>updated for KNX Handbook 1.1|
|1.1|2004.12.21|BKY, editorial:<br>ProdSegmH parameters: range corrected from 1..31 to 1..16 according to<br>LTE Specification Vol 10-1.<br>Range of Heat Production Segments (1..16) and not supported wildcard<br>addressing feature for Heat Production Segments is now explicitely stated in<br>Introduction chapter 2.1|
|1.2|2006.01.09|BKY: inclusion of new attribute DHWLegioReq in<br>DPTTempFlowWaterDemAbs (210.100)|
|1.2|2009.05.29|_<br>Update in view of publication in the KNX Specifications v2.0.|
|1.2|2009.06.17|Update in view of publication in the KNX Specifications v2.0.|
|01.02.01|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|01.02.02|2022.03.09|Preparation for integration in the KNX Specifications v3.0.|


-----

Filename: 07_11_01 Heat Production v01.02.02 AS.docx
Version: 01.02.02
Status: Approved Standard
Savedate: 2022.03.09
Number of pages: 168

© C i h 1999 2022 A i i A li i i i 01 02 02 3 f 168


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 5 1.1 Scope ............................................................................................................................... 5 1.2 Objectives ....................................................................................................................... 5 1.3 Dependence on Configuration Modes ............................................................................ 6 1.3.1 Runtime Interworking ......................................................................................... 6 1.3.2 Parameters and Diagnostic Data ......................................................................... 7 1.4 Abbreviations .................................................................................................................. 8

 2 Functional Blocks: Heat Production .................................................................................. 11 2.1 Aims and objectives ...................................................................................................... 11 2.2 Functional Block: Burner Controller (BUC) ................................................................ 12 2.2.1 Functional Specification ................................................................................... 12 2.2.2 Constraints ........................................................................................................ 13 2.2.3 Functional block diagram ................................................................................. 14 2.2.4 Datapoint description ........................................................................................ 15 2.3 Functional Block: Boiler Controller (BOC) ................................................................. 49 2.3.1 Functional Specification ................................................................................... 49 2.3.2 Constraints ........................................................................................................ 50 2.3.3 Functional block diagram ................................................................................. 51 2.3.4 Datapoint description ........................................................................................ 52 2.4 Functional Block: Heat Producer Manager (HPM) .................................................... 103 2.4.1 Functional Specification ................................................................................. 103 2.4.2 Constraints ...................................................................................................... 106 2.4.3 Functional block diagram ............................................................................... 108 2.4.4 Datapoint description ...................................................................................... 109

 3 Heat production including Buffer Storage Tank (BST) ................................................. 143 3.1 Aims and Objectives ................................................................................................... 143 3.2 Functional Block: Heat Producer Manager for BST (HPM-BST) ............................. 146 3.2.1 Functional Specification ................................................................................. 146 3.2.2 Constraints ...................................................................................................... 146 3.2.3 Functional block diagram ............................................................................... 147 3.2.4 Datapoint description ...................................................................................... 148 3.3 Functional Block: BST in boiler sub-cascade (HPM-BST/BOC) .............................. 151 3.3.1 Functional Specification ................................................................................. 151 3.3.2 Constraints ...................................................................................................... 151 3.3.3 Functional block diagram ............................................................................... 152 3.3.4 Datapoint description ...................................................................................... 153

© C i h 1999 2022 A i i A li i i i 01 02 02 4 f 168


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. 

 It contains the Specification of the Functional Blocks used for HVAC Hot Water Heating (HWH) applications – part Heat Production. 

 The target market is mainly (European) residential and small commercial buildings.

 Functional Blocks specification for applications VAC [11], terminal units (TU) [10] and direct electric heating (DEH) [09] are described in separate documents. 

 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, MMI and some common HVAC Functional Blocks are described in a separate document (HVAC Specification Functional Blocks, Sensors, MMI, Actuators, Common Controller Functions [02], [03], [04], [05] and
 [06] ).

 This document does not describe the general HVAC-HWH application field and application requirements to be covered. It does also not contain the description of typical application examples (scenarios) and application profiles.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC HWH products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [13] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of functional blocks, i.e. black-box description of functional blocks including data-interface and relationship to other functional blocks.

 Every functional block may be part of a complex device (e.g. a boiler & heating controller) containing more than one functional block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a functional block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC HWH Specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this document. 

© C i h 1999 2022 A i i A li i i i 01 02 02 f 168


-----

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
 • for a complete implementation of the Functional Blocks in LTE mode
 • for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

##### 1.3.1 Runtime Interworking
###### Mode dependent (S, LT-R, LT-S, Ctrl, Pb, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

       - Outp1-1 **GOb** GO GO NA

       - Outp1-2 **GOb** GO GO NA

Outp2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes

© C i h 1999 2022 A i i A li i i i 01 02 02 6 f 168

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
 • Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A- Mode.
 • In case of Memory Mapped datapoints the DPT may be manufacturer specific
 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE ]+ 10000d (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

 Implementation of Parameter and Diagnostic Data

 Property based Group Object Memory mapped HVAC-LTE style Standard DPT

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x => same Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT

if HVAC-LTE specific*) => mapped standard => mapped standard

e.g. 205.100 DPT, e.g. 9.001 DPT, e.g. 9.001

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for  IO Type[HVAC-LTE]. 
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types.

© C i h 1999 2022 A i i A li i i i 01 02 02 f 168

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|=> same Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Abbreviations

###### Functional Blocks:
 Hot Water Heating (HWH)  Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDTACT Heat Demand Transformer Actuator Position HDTRT Heat Demand Transformer Room Temperature HDAUX Auxiliary Heat Demand DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings
 Ventilation, Air Conditioning and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Precent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Precent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

© C i h 1999 2022 A i i A li i i i 01 02 02 8 f 168


-----

###### Terminal Units (TU) [09] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control
 Sensor, MMI, Actuators - Common Controller Functions [02], [03], [04], [05] and [06] Abbreviation Description CFWTS Condensor Flow Temperature Sensor CRNWTS Condensor Retrun Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor

© C i h 1999 2022 A i i A li i i i 01 02 02 9 f 168


-----

###### General Abbreviation Description cs Company specific NA not allowed / not available LTE Logical Tag Extended Mode, see [13] Volume 10, LTE Specification FB Functional Block DPT Datapoint Type IO Interface Object IR LTE InfoReport Input / Output IR/P LTE InfoReport Input with Polling capability (LTE property client) W LTE Write Input / Output

© C i h 1999 2022 A i i A li i i i 01 02 02 10 f 168


-----

### 2 Functional Blocks: Heat Production

#### 2.1 Aims and objectives


**Grp_DistrSegmH_x** HFDM-n

****)**


**Grp_Producer_y** TempFlowWaterDemAbsHFDM(n)

**Grp_DistrSegmH_p** ***)** TempFlowWaterDemAbsHZC(n)

ValueDemBOC TempFlowWaterDemAbsDHW(n)
FuelSelect PowerFlowDemHPM TempFlowWaterDemAbsHFDM TempFlowWaterDemAbsHDTrt(n)

###### BUC BurnerReset BOC HPM HFDM           etc. .....


DHW-n

|H|P|Col3|M|
|---|---|---|---|

|HFD|M-n|Col3|
|---|---|---|
|HFD|||
|HZ|C-n||
|HZ|||
|DHW|-n||
|DHW|||
|HDT|rt-n||


_*) normally HPM and first HFDM are in the same device_
_DistrSegmH_31 is default for special cases where_
_HPM and HFDM are located in different devices_


StatusHPM HDTrt-n

_**) first primary Distribution Segment in_
_the system, default value DistrSegmH_1_


###### Figure 1 - Heat Production System (simplified)

_Remark: the figure gives a rough overview of the main signals to be exchanged between functional blocks in the corresponding binding groups._
_The indication of signals is not complete._

Functional Blocks: BUC: Burner Controller BOC: Boiler Controller
HPM: Heat Producer Manager HFDM: Heating Flow Demand Manager

###### Data communication with the heat production in a distributed heating system has mainly 2 targets: – energy savings due to demand-dependent heat production – load management / load shedding in case of boiler overload or boiler overheat conditions

 The figure shows a Heat Production Segment ‘ProdSegmH’containing one or more producers (boiler sequence) which are coordinated by the Heat Producer Manager HPM. In a system with only one boiler the HPM functionality is reduced to a minimum.

 Each producer contains a Burner Controller BUC and a Boiler Controller BOC which have a 1:1 relationship. They are often integrated into one device – otherwise BUC and BOC are linked by the group ‘Producer’

 The Producer Manager receives the resulting overall heat flow demand in the heating system from the „first“ Heating Flow Demand Manager HFDM in the primary Heating Distribution Segment. HPM and „first“ HFDM have always a 1:1 relationship and are usually located in the same device (and therefore data-flow between HPM and HFDM is normally purely device-internal). DistrSegmentH_31 is default for those special cases where HPM and „first“ HFDM are not in the same device. 

 The HPM controls the Producers according to the current resulting overall heat flow demand by sending the appropriate flow temperature demand or power control information to each Boiler Controller BOC which then controls the Burner Controller BUC accordingly.

© C i h 1999 2022 A i i A li i i i 01 02 02 11 f 168


-----

###### For boiler overheat protection or indication of oversupply or spare energy the BOC can send a forcing signal to the HPM. Contrary, locking signals from BOC are used for boiler startup and overload protection. Forcing and locking signals from each BOC are collected in the HPM and the resulting signals are passed by the „first“ HFDM to the consumers and HFDM’s in the primary heat distribution segment. For further details see [08].

 – Forcing and locking signals from the HPM will be transparently routed from the „first“ HFDM to the next „right-hand“ HFDM and from there to the following Heat Distribution Segments etc. Therefore heat consumers will not have to know „their“ ‘ProdSegmH’. Since complex nesting of Heat Distribution Segments is rarely used, there is only minimal extra traffic on the bus due to routing of forcing and locking signals by the HFDM‘s

 – HFDM may also generate forcing and locking signals which are distributed independently from forcing / locking information from HPM.

 Multiple independent Heat Production Segments (up to 16) are possible for completely independent heating sub-systems. This is a market need because houses with independent heating systems are today often linked by bus for remote management only. This feature is also interesting for DHW schemes with separate boilers for DHW generation or nested heat production systems with buffer storage tanks..

 Heat Production Segments are differentiated by different ProdSegmH numbers (1..16). Heat Distribution Segment numbers are not related to the ProdSegmH numbers (flat structure). Therefore each Heat Distribution Segment number must be unique in the system and may not be reused in different Heat Production Segments.

 Wildcard addressing for all Heat Production Segments is not supported.

#### 2.2 Functional Block: Burner Controller (BUC)

##### 2.2.1 Functional Specification
###### The functional block BUC controls the burner (burner on/off, one stage, two stage or modulating) according to the process demand signal and further control information generated by the boiler controller BOC:

- ‘ValueDemBOC’ The input signal which is received from the BOC contains information
###### whether the burner should be off or on and additionally the requested relative power of the burner for 2-stage and modulating burner-type.

- ‘FuelSelect’ With this optional input signal the type of fuel (oil, gas etc.) can be
###### selected.

- ‘BurnerReset’ A remote reset of the burner can be executed with this input signal
###### (optional command). Safety-relevant handling of this signal in the BUC is company specific.

 Burner Controller Outputs:

- ‘StatusBUC’ BUC sends its current status information to the BOC (e.g. stage 1,2
###### active; current % modulation; fault etc.). This feedback is used in the BOC for optimized boiler control.

- ‘OpHrsBurnerStage1’ burner operating hours for stage 1 / base stage

- ‘OpHrsBurnerStage2’ burner operating hours for stage 2 / modulation

- ‘BurnerSpec’ Optionally the burner can provide a specification signal containing
###### burner type and characteristics.

© C i h 1999 2022 A i i A li i i i 01 02 02 12 f 168


-----

##### 2.2.2 Constraints
###### The BUC has a safety relevant functionality and therefore must not rely on bus communication.

 Implementation of Safety Temperature Limiter (STL) function (according to EN 60730-2-9): In todays solutions the STL is usually an independent electromechanical thermostat which is redundant and not using the boiler temperature sensor. However in future solutions it is quite possible that fully electronic STL solutions will be implemented. The STL function could either be implemented in the BUC or in the BOC. In both cases redundant safety mechanisms have to be implemented and redundant temperature sensors are needed.

- The BUC is already containing safety relevant functionality and therefore it would be natural to
###### implement the STL also in the BUC (“all in one” safety approbation). However the BUC has today no BoilerTemperature sensor(s) connected which are needed for STL function and which are today connected to the BOC. The BUC would provide the TempBoiler information to the BOC and the BOC would need an additional TempBoiler input

- The BOC has today already a local Boiler Temperature Sensor connected and therefore it would be
###### natural to implement the STL function also in the BOC. But the BOC is today not containing safety relevant functionality. The drawback of this solution is that with the STL function integrated the BOC needs a safety approbation. The current KNX specification of the BUC and the BOC is not covering STL functionality and the additional signals and mechanisms are not described. If one electronic solution becomes well established on the market, this specification will be updated accordingly.
 Burner Controller BUC has a 1:1 relationship with Boiler Controller BOC which are linked in LTE mode by the group ‘Producer’ in the same Production Segment. The control of the burner is today often done directly by relays.

 IMPORTANT: the input signal ValueDemBOC from BOC can today not be implemented in standard mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in standard mode and mapping of this signal to multiple standard datapoints is not possible because of the necessary data consistency. Therefore for the time being only LTE implementations of the BUC functional block offer a bus-link to a BOC which controls the BUC by means of the ValueDemBOC signal. However the basic FB definition of the BUC enables the integration of the BUC into a standard system for remote control or visualisation.

© C i h 1999 2022 A i i A li i i i 01 02 02 13 f 168


-----

##### 2.2.3 Functional block diagram

###### Burner Controller BUC

**IR** ValueDemBOC

**W** FuelSelect

**W** BurnerReset



- StatusStage1 **IR**

- StatusStage2

OpHrsBurnerStage1 **IR**

OpHrsBurnerStage2 **IR**

BurnerSpec **IR**


© C i h 1999 2022 A i i A li i i i 01 02 02 14 f 168


-----

##### 2.2.4 Datapoint description

###### 2.2.4.1 Overview

**Data Point** **Description** **Datapoint Type** **DPT N°**

**Outputs**

StatusBUC Status information from BUC to BOC DPT_StatusBUC 207.100

  - PrelBurner Current relative power of burner, % value DPT_Percent_U8 5.004
(S-interface)

  - Fault burner failure, some error in the BUC DPT_Bool 1.002
(S-interface)

  - StatusStage1 status stage 1 / base stage: on/off (S-interface) DPT_Switch 1.001

  - StatusStage2 status stage 2 / modulation: on/off (S-interface) DPT_Switch 1.001

OpHrsBurnerStage1 burner operating hours stage 1 / base stage DPT_LongDeltaTimeSec 13.100

OpHrsBurnerStage2 burner operating hours stage 2 / modulation DPT_LongDeltaTimeSec 13.100

BurnerSpec Burner type information DPT_SpecHeatProd 216.100

**Inputs**

ValueDemBOC Process demand signal from BOC DPT_ValueDemBOC 207.102

FuelSelect switch between different burner fuel options DPT_FuelType 20.100

BurnerReset Command for burner remote reset DPT_Reset 1.015

**Parameters** r) for remote access: read only

ProdSegmH LTE zoning information Heat Production DPT_UcountValue8_Z 202.002
Segment number

Producer LTE zoning information Heat Producer DPT_UcountValue8_Z 202.002
number

PauseTimeBurnerMin min burner pause time r) DPT_TimePeriod100MSec 7.004

RunTimeBurnerMin min burner run time r) DPT_TimePeriod100MSec 7.004

PreIgnitionTime burner pre-ignition time r) DPT_TimePeriod100MSec 7.004

PostPurgingTime burner post purging time r) DPT_TimePeriod100MSec 7.004

PrePurgingTime burner pre purging time r) DPT_TimePeriod100MSec 7.004

SafetyTime burner safety time r) DPT_TimePeriod100MSec 7.004

IgnitionLoadInterval burner ignition load interval r) DPT_TimePeriod100MSec 7.004

NumberOfRestarts allowed number of burner restarts r) DPT_Value_1_Ucount 5.010

PmaxBurner max. limitation of burner power r) DPT_PowerKW_Z 203.014
*)

**Diagnostic Data**

PrelBurner current relative power of burner, % value DPT_RelValue_Z 202.001
*)

Fault burner failure (some error in the BUC) DPT_Bool 1.002

StatusStage1 status stage 1 / base stage: on/off DPT_Switch 1.001

StatusStage2 status stage 2 / modulation: on/off DPT_Switch 1.001

BurnerType type of burner: 1 stage, 2 stage, modulating DPT_BurnerType 20.101

FuelTypeSupport supported set of fuel types: gas, oil, solid state DPT_FuelTypeSet 21.104
fuel etc

FuelTypeActual currently used fuel type DPT_FuelType 20.100

© C i h 1999 2022 A i i A li i i i 01 02 02 1 f 168

|Data Point<br>Outputs<br>StatusBUC|Description<br>Status information from BUC to BOC|Datapoint Type<br>DPT StatusBUC<br>_|DPT N°<br>207.100|
|---|---|---|---|
|- PrelBurner|Current relative power of burner, % value<br>(S-interface)|<br>DPT_Percent_U8|5.004|
|- Fault|burner failure, some error in the BUC<br>(S-interface)|DPT_Bool|1.002|
|- StatusStage1|status stage 1 / base stage: on/off  (S-interface)|DPT_Switch|1.001|
|- StatusStage2|status stage 2 / modulation: on/off (S-interface)|<br>DPT_Switch|1.001|
|OpHrsBurnerStage1|burner operating hours stage 1 / base stage|<br>DPT_LongDeltaTimeSec|13.100|
|OpHrsBurnerStage2|burner operating hours stage 2 / modulation|<br>DPT_LongDeltaTimeSec|13.100|
|BurnerSpec|Burner type information|<br>DPT_SpecHeatProd|216.100|
|**Inputs**||||
|ValueDemBOC|Process demand signal from BOC|DPT_ValueDemBOC|207.102|
|FuelSelect|switch between different burner fuel options|<br>DPT_FuelType|20.100|
|BurnerReset<br>**Parameters**|Command for burner remote reset<br>r) for remote access: read only|<br>DPT_Reset|1.015|
|ProdSegmH|LTE zoning information Heat Production<br>Segment number|DPT_UcountValue8_Z|202.002|
|Producer|LTE zoning information Heat Producer<br>number|DPT_UcountValue8_Z|202.002|
|PauseTimeBurnerMin|min burner pause time<br>r)|DPT_TimePeriod100MSec|7.004|
|RunTimeBurnerMin|min burner run time<br>r)|DPT_TimePeriod100MSec|7.004|
|PreIgnitionTime|burner pre-ignition time<br>r)|DPT_TimePeriod100MSec|7.004|
|PostPurgingTime|burner post purging time <br>r)|DPT_TimePeriod100MSec|7.004|
|PrePurgingTime|burner pre purging time <br>r)|DPT_TimePeriod100MSec|7.004|
|SafetyTime|burner safety time <br>r)|DPT_TimePeriod100MSec|7.004|
|IgnitionLoadInterval|burner ignition load interval <br>r)|DPT_TimePeriod100MSec|7.004|
|NumberOfRestarts|allowed number of burner restarts<br>r)|DPT_Value_1_Ucount|5.010|
|PmaxBurner|max. limitation of burner power<br>r)|<br>DPT_PowerKW_Z|203.014<br>*)|
|**Diagnostic Data**||||
|PrelBurner|current relative power of burner, % value|DPT_RelValue_Z|202.001<br>*)|
|Fault|burner failure (some error in the BUC)|DPT_Bool|1.002|
|StatusStage1|status stage 1 / base stage: on/off|<br>DPT_Switch|1.001|
|StatusStage2|status stage 2 / modulation: on/off|<br>DPT_Switch|1.001|
|BurnerType|type of burner: 1 stage, 2 stage, modulating|<br>DPT_BurnerType|20.101|
|FuelTypeSupport|supported set of fuel types: gas, oil, solid state<br>fuel etc|<br>DPT_FuelTypeSet|21.104|
|FuelTypeActual|currently used fuel type|DPT_FuelType|20.100|


-----

|Data Point|Description|Datapoint Type|DPT N°|
|---|---|---|---|
|PnomBurner|nominal power of burner [kW]|DPT_PowerKW_Z|203.14<br>*)|
|BstageLimit|relative power limit % of stage 1 / base stage;<br>void for 1stage boiler|DPT_RelValue_Z|202.001<br>*)|
|OperatingPhaseBurner|current burner operating phase, numerical<br>value; company specific interpretation|DPT_Value_1_Ucount|5.010|
|BurnerStarts|number of burner starts|DPT_Value_4_Ucount|12.001|
|ErrorCodeBUC|company specific numeric error code|<br>DPT_Value_2_Ucount|7.001|
|VolumeOilCumul|cumulated oil volume in liter /<br>in m3 (standard mode)|<br>DPT_VolumeLiter_Z|218.001<br>*)|
|FlowRateOil|current oil flow rate in liter/h|DPT_UflowRateLiter/h_Z|203.011<br>*)|
|StatusFlame|burner flame status on/off|DPT_Switch|1.001|
|CurrentIonisation|ionisation current value  µA|<br>DPT_UelCurrentμA_Z|203.013<br>*)|
|FanControl|relative fan control value %|DPT_RelValue_Z|202.001<br>*)|


*) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 1999 2022 A i i A li i i i 01 02 02 16 f 168


-----

BurnerSpec **NA** NA NA O

_1) mandatory in LTE Mode but the information is NA in the Basic FB and all other modes because the datapoint type_
_is today not available in standard mode. Splitting of DPT is not possible because of necessary data consistency_

_2) not available on 1-stage burner_

3) _not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner_

###### Table 1: BUC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** ProdSegmH M

Producer M

###### Table 2: BUC LTE specific Properties

© C i h 1999 2022 A i i A li i i i 01 02 02 1 f 168

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|ValueDemBOC|**NA1) **|NA|NA|M|
||FuelSelect|**NA**|NA|NA|O|
||BurnerReset|**(GOb) **||(GO)|O|
|**Outputs**|StatusBUC|**NA**|NA|NA|M|
||- PrelBurner|**GOb 3) **|GO3)|GO3)|NA|
||- Fault|**GOb **|GO|GO|NA|
||- StatusStage1|**GOb **|GO|GO|NA|
||- StatusStage2|**GOb 2) **|GO 2)|GO 2)|NA|
||OpHrsBurnerStage1|**GOb  **|GO|GO|M|
||OpHrsBurnerStage2|**GOb 2) **|GO 2)|GO 2)|M2)|
||BurnerSpec|**NA**|NA|NA|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ProdSegmH|M|
||Producer|M|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|PauseTimeBurnerMin|O|
||RunTimeBurnerMin|O|
||PreIgnitionTime|O|
||PostPurgingTime|O|
||PrePurgingTime|O|
||SafetyTime|O|
||IgnitionLoadInterval|O|
||NumberOfRestarts|O|
||PmaxBurner|O|
|**Diagnostic Data**|PrelBurner|O|
||Fault|M|
||StatusStage1|O|
||StatusStage2|O|
||BurnerType|O|
||FuelTypeSupport|O|
||FuelTypeActual|O|
||PnomBurner|O|
||BstageLimit|O|
||OperatingPhaseBurner|O|
||BurnerStarts|O|
||ErrorCodeBUC|O|
||VolumeOilCumul|O|
||FlowRateOil|O|
||StatusFlame|O|
||CurrentIonisation|O|
||FanControl|O|


###### Table 3: BUC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2022 A i i A li i i i 01 02 02 18 f 168


-----

###### 2.2.4.2 Output StatusBUC Standard mode: NA => mapped to PrelBurner, Fault, StatusStage1 & 2 

 LTE-Mode:

**FB:** **BUC** **LTE Server Output Name: StatusBUC** Mandatory
Optional
**Description:**
This output process signal contains status information of the burner to be used in the BOC for boiler
control
**DPT:** Name DPT_StatusBUC DPT ID 207.100 Datatype format U8B8
Field Description Sup. Range Unit COV Default
PrelBurner current relative power M [1)] 0..100% % 10 cs [*)]
Attributes Bitset containing status info
– Fault burner failure M true/false bool Y false
– StatusStage1 stage 1 / base stage active M on/off bool Y off
– StatusStage2 stage 2 / modulation active M [2)] on/off bool Y off
– PrelBurnerValid validity of PrelBurner field M true/false bool Y false [*)]
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 128 (BUC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
BUC and BOC are usually located in the same device. In thic case this signal can be device internal.
1) - mandatory for modulating burner;
 - void value for 1 stage burner => PrelBurnerValid Flag=false

[*) ]the PrelBurner field may contain in this case “any” value)
 - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.
But this is
an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid
flag
2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner => default value

© C i h 1999 2022 A i i A li i i i 01 02 02 19 f 168

|FB: BUC|Col2|LTE Server Output Name: StatusBUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|**LTE Server Output Name: StatusBUC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|<br>This output process signal contains status information of the burner to be used in the BOC for boiler<br>control|
|**DPT:**|Name|Name|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPTStatusBUC|DPT ID|DPT ID|DPT ID|207.100|207.100|207.100|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|<br>COV|Default|Default|Default|Default|Default|Default|Default|Default|
|<br>PrelBurner|<br>PrelBurner|<br>PrelBurner|<br>PrelBurner|<br>PrelBurner|<br>PrelBurner|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>current relative power|<br>M 1)|<br>M 1)|<br> 0..100%|<br> 0..100%|<br> 0..100%|<br>%|<br>%|<br>%|<br>10|<br>10|<br>cs*)|<br>cs*)|<br>cs*)|<br>cs*)|<br>cs*)|<br>cs*)|<br>cs*)|<br>cs*)|
|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Attributes<br>– Fault<br>– StatusStage1<br>– StatusStage2<br>– PrelBurnerValid|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>Bitset containing status info<br>burner failure<br>stage 1 / base stage active<br>stage 2 / modulation active<br>validity of PrelBurner field|<br>M <br>M <br>M 2) <br>M|<br>M <br>M <br>M 2) <br>M|<br>true/false<br>on/off<br>on/off<br>true/false|<br>true/false<br>on/off<br>on/off<br>true/false|<br>true/false<br>on/off<br>on/off<br>true/false|<br>bool<br>bool<br>bool<br>bool|<br>bool<br>bool<br>bool<br>bool|<br>bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y|Y <br>Y <br>Y <br>Y|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|<br>false<br>off<br>off<br>false*)|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>3 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low|<br>Low|<br>Low||||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1) - mandatory for modulating burner;<br> - void value for 1 stage burner => PrelBurnerValid Flag=false<br> *)the PrelBurner field may contain in this case “any” value)<br> - value for 2 stage burner: some 2 stage BUC may be able to indicate % value if only stage 1 is on.<br>But this is<br>   an optional feature: This field is optional for 2 stage burner => validity according to PrelBurnerValid<br>flag<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner=> default value|


-----

###### 2.2.4.3 Output PrelBurner Standard mode

DP Name: PrelBurner Abbr.: -- Mandatory [1)]
FB Name: BUC Can be internal
**Description**
Current relative power of the burner
**Datapoint Type**
DPT_Name: DPT_Percent_U8
DPT Format: U8 DPT_ID: 5.004
Field Description Supp. Range Unit Default
0..100% % 0%
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 10% MinRepTime: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory: [1)]
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner

###### LTE-Mode: NA

© C i h 1999 2022 A i i A li i i i 01 02 02 20 f 168

|DP Name:|Col2|PrelBurner|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory 1)|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|<br>Current relative power of the burner|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|<br>DPTPercentU8|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|DPTID:|DPTID:|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>0..100%|<br>0..100%|<br>%|<br>%|<br>%|<br>0%|<br>0%|<br>0%|<br>0%|<br>0%|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|10%|10%|10%|10%|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||1)|1)|1)|1)|1)|
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|<br>1)not available on 1-stage burner, optional for 2-stage burner, mandatory for modulating burner|


-----

###### 2.2.4.4 Output OpHrsBurnerStage1 Standard mode

DP Name: OpHrsBurnerStage1 Abbr.: -- Mandatory
FB Name: BUC Can be internal
**Description**
Current burner operating hours for stage 1 / base stage
**Datapoint Type**
DPT_Name: DPT_LongDeltaTimeSec
DPT Format: V32 DPT_ID: 13.100
Field Description Supp. Range Unit Default
>=0   [1)] h 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: MinRepTime:
Cyclic Period: 1 h
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow
possible

© C i h 1999 2022 A i i A li i i i 01 02 02 21 f 168

|DP Name:|Col2|OpHrsBurnerStage1|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|<br>Current burner operating hours for stage 1 / base stage|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|DPTID:|DPTID:|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>>=01)|<br>>=01)|<br>h|<br>h|<br>h|<br>0|<br>0|<br>0|<br>0|<br>0|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||||||
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|


-----

###### LTE-Mode:

**FB:** **BUC** **LTE Server Output Name: OpHrsBurnerStage1** Mandatory
Optional
**Description:**
This output process signal contains the current burner operating hours for stage 1 / base stage
**DPT:** Name DPT_LongDeltaTimeSec DPT ID 13.100 Datatype format V32
Field Description Sup. Range Unit COV Default
>=0   [1)] h -- cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 128 (BUC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: -- sec Heartbeat: 15 min

InfoReport

Output per default communicating [Binding Group Wildcard allowed   ]

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
BUC and BOC are usually located in the same device. In thic case this signal can be device internal.
1) encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow
possible

© C i h 1999 2022 A i i A li i i i 01 02 02 22 f 168

|FB: BUC|Col2|LTE Server Output Name: OpHrsBurnerStage1|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|**LTE Server Output Name: OpHrsBurnerStage1**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|<br>This output process signal contains the current burner operating hours for stage 1 / base stage|
|**DPT:**|Name|Name|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPT ID|DPT ID|DPT ID|13.100|13.100|13.100|Datatype format|Datatype format|Datatype format|Datatype format|V32|V32|V32|V32|V32|V32|V32|V32|V32|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|<br>COV|Default|Default|Default|Default|Default|Default|
||||||||||||||||||<br>>=01)|<br>>=01)|<br>>=01)|<br>h|<br>h|<br>h|<br>--|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>55|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|<br> <br> <br> Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible|


-----

###### 2.2.4.5 Output OpHrsBurnerStage2 Standard mode

DP Name: OpHrsBurnerStage2 Abbr.: -- Mandatory [2)]
FB Name: BUC Can be internal
**Description**
Current burner operating hours for stage 2 / modulation
**Datapoint Type**
DPT_Name: DPT_LongDeltaTimeSec
DPT Format: V32 DPT_ID: 13.100
Field Description Supp. Range Unit Default
>=0   [1)] h 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: MinRepTime:
Cyclic Period: 1 h
Request
**Communication Type**
♦ Group Object Datapoint Mandatory: [2)]
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow
possible
2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner

© C i h 1999 2022 A i i A li i i i 01 02 02 23 f 168

|DP Name:|Col2|OpHrsBurnerStage2|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory 2)|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|<br>Current burner operating hours for stage 2 / modulation|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|<br>DPTLongDeltaTimeSec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|DPTID:|DPTID:|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>>=01)|<br>>=01)|<br>h|<br>h|<br>h|<br>0|<br>0|<br>0|<br>0|<br>0|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|||||||||
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|<br> <br>1 h|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||2)|2)|2)|2)|2)|
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>1) encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner|


-----

###### LTE-Mode:

**FB:** **BUC** **LTE Server Output Name: OpHrsBurnerStage2** Mandatory [2)]
Optional
**Description:**
This output process signal contains the current burner operating hours for stage 2 / modulation
**DPT:** Name DPT_LongDeltaTimeSec DPT ID 13.100 Datatype format V32
Field Description Sup. Range Unit COV Default
>=0   [1)] h -- cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 128 (BUC) Property ID: 56
**LTE-Services (event):** COV MinRepTime: -- sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
BUC and BOC are usually located in the same device. In thic case this signal can be device internal.
1) encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow
possible
2) mandatory for 2 stage / modulation burner only; not available in 1 stage burner

© C i h 1999 2022 A i i A li i i i 01 02 02 24 f 168

|FB: BUC|Col2|LTE Server Output Name: OpHrsBurnerStage2|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|2)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|**LTE Server Output Name: OpHrsBurnerStage2**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|<br>This output process signal contains the current burner operating hours for stage 2 / modulation|
|**DPT:**|Name|Name|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPT ID|DPT ID|DPT ID|13.100|13.100|13.100|Datatype format|Datatype format|Datatype format|Datatype format|V32|V32|V32|V32|V32|V32|V32|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|
||||||||||||||||||<br>>=01)|<br>>=01)|<br>>=01)|<br>h|<br>h|<br>h|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>56|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>1)  encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years => in practise no binary overflow<br>possible<br>2)  mandatory for 2 stage / modulation burner only; not available in 1 stage burner|


-----

###### 2.2.4.6 Output Fault Standard mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: BUC Can be internal
**Description**
reports a burner failure
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID:
Field Description Supp. Range Unit Default
false
**Access Type**
♦ Output
this → M [1)] this → 1
Spontaneous COV: Δ-Value: -- MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the BOC

###### LTE-Mode: NA

© C i h 1999 2022 A i i A li i i i 01 02 02 2 f 168

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|<br>reports a burner failure|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:||||||||||
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||||<br>false|<br>false|<br>false|<br>false|<br>false|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||1)|1)|1)|1)|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|<br>1) this datapoint is also interesting for visualisation and not only used in the BOC|


-----

###### 2.2.4.7 Output StatusStage1 Standard mode

DP Name: StatusStage1 Abbr.: -- Mandatory
FB Name: BUC Can be internal
**Description**
status burner stage 1 / base stage: on/off
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
off
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: -- MinRepTime: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-Mode: NA

© C i h 1999 2022 A i i A li i i i 01 02 02 26 f 168

|DP Name:|Col2|StatusStage1|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||||<br>off|<br>off|<br>off|<br>off|<br>off|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.2.4.8 Output StatusStage2 Standard mode

DP Name: StatusStage2 Abbr.: -- Mandatory [2)]
FB Name: BUC Can be internal
**Description**
status burner stage 1 / base stage: on/off
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
off
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: -- MinRepTime: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory: [2)]
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
2) not available on 1-stage burner

###### LTE-Mode: NA

© C i h 1999 2022 A i i A li i i i 01 02 02 2 f 168

|DP Name:|Col2|StatusStage2|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory 2)|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|<br>status burner stage 1 / base stage: on/off|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||||<br>off|<br>off|<br>off|<br>off|<br>off|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|<br> <br> <br>3 Min|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||2)|2)|2)|2)|2)|
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|<br>2) not available on 1-stage burner|


-----

###### 2.2.4.9 Output BurnerSpec Standard mode

 Not applicable

 LTE-Mode:

**FB:** **BUC** **LTE Server Output Name: BurnerSpec** Mandatory
Optional
**Description:**
This datapoint specifies the type and characteristics of the burner. This information may be read by the
BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in
some cases change during runtime. Changes are reported spontaneously.
**DPT:** Name DPT_SpecHeatProd DPT ID 216.100 Datatype format U16U8N8B8
Field Description Sup. Range Unit COV Default
Pnom Burner nominal power M 0 .. 65535 kW 1 cs
BstageLimit relative power limit % of stage M [1)] 0..100% % 10 cs
1 resp. base stage

BurnerType 1 stage, 2 stage, modulating M [1..3] enum. Y cs
etc.

FuelType set of supported fuel types M b2..b0 bitset Y cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 128 (BUC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: -- sec Heartbeat: -- min

InfoReport Output per default communicating Binding Group Wildcard allowed

(LTE Read- Tx Prio: High Normal Low
Response polling of
the output shall Transm after Powerup: Stored Value Act Value Default Value
always be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
BUC and BOC are usually located in the same device. In thic case this signal can be device internal.
This datapoint has usually a constant value and is read once by the BOC after system installation /
power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)
of the datapoint shall be supported (no heartbeat).
1) dummy value for 1 stage burner: 100%

© C i h 1999 2022 A i i A li i i i 01 02 02 28 f 168

|FB: BUC|Col2|LTE Server Output Name: BurnerSpec|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|**LTE Server Output Name: BurnerSpec**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|<br>This datapoint specifies the type and characteristics of the burner. This information may be read by the<br>BoilerController in order to allow specific boiler control mechanisms. The value of this datapoint may in<br>some cases change during runtime. Changes are reported spontaneously.|
|**DPT:**|Name|Name|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPTSpecHeatProd|DPT ID|DPT ID|DPT ID|216.100|216.100|216.100|Datatype format|Datatype format|Datatype format|Datatype format|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|U16U8N8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|<br>COV|<br>Default|<br>Default|<br>Default|<br>Default|<br>Default|<br>Default|
|<br>Pnom|<br>Pnom|<br>Pnom|<br>Pnom|<br>Pnom|<br>Pnom|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>Burner nominal power|<br>M|<br>M|<br>0 .. 65535|<br>0 .. 65535|<br>0 .. 65535|<br>kW|<br>kW|<br>kW|<br>1|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>BstageLimit|<br>BstageLimit|<br>BstageLimit|<br>BstageLimit|<br>BstageLimit|<br>BstageLimit|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>relative power limit % of stage<br>1 resp. base stage|<br>M 1)|<br>M 1)|<br> 0..100%|<br> 0..100%|<br> 0..100%|<br>%|<br>%|<br>%|<br>10|<br>10|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|BurnerType|BurnerType|BurnerType|BurnerType|BurnerType|BurnerType|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|<br>1 stage, 2 stage, modulating<br>etc.|M|M|[1..3]|[1..3]|[1..3]|enum.|enum.|enum.|Y|Y|cs|cs|cs|cs|cs|cs|
|FuelType|FuelType|FuelType|FuelType|FuelType|FuelType|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|<br>set of  supported fuel types|M|M|b2..b0|b2..b0|b2..b0|bitset|bitset|bitset|Y|Y|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|<br>BUC and BOC are usually located in the same device. In thic case this signal can be device internal.<br>This datapoint has usually a constant value and is read once by the BOC after system installation /<br>power up. The datapoint may also change during runtime. In this case spontaneous transmission (COV)<br>of the datapoint shall be supported (no heartbeat).<br>1)dummy value for 1 stage burner: 100%|


-----

###### 2.2.4.10 Input ValueDemBOC Standard mode: NA

 LTE-Mode:

**FB:** **BUC** **LTE Client Input Name:** **ValueDemBOC** Mandatory
Optional
**Description:**
This input signal contains the current burner control information from the BOC. It is used to control the
stages/modulation grade of one burner
**DPT:** Name DPT_ValueDemBOC DPT ID 207.102 Datatype format U8B8
Field Description Sup. Unit Default
RelBurnerDem Relative demand %: for modulating burner only M [1)] % cs
Attributes Bitset containing control info
– Stage1Control controls operation of stage 1 or base stage M bool cs
on/off

– Stage2Control controls stage 2 for two stage / modulating burner M [2)] bool cs
on/off

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 129 (BOC) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The burner controller will use a company specific default value after power-up or in case of
communication failure, if no data from BOC is received (normally burner off).
Current burner stage / modulation grade is also depending on safety related mechanisms within the
burner controller
**Special Features:**
This input can be internal (1:1 link with BOC)
Interpretation of data fields:see table below
1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner
2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner

© C i h 1999 2022 A i i A li i i i 01 02 02 29 f 168

|FB: BUC|Col2|LTE Client Input Name: ValueDemBOC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|**LTE Client Input Name:**<br>**ValueDemBOC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|<br>This input signal contains the current burner control information from the BOC. It is used to control the<br>stages/modulation grade of one burner|
|**DPT:**|Name|Name|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPTValueDemBOC|DPT ID|DPT ID|DPT ID|207.102|207.102|207.102|207.102|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|<br> Unit|Default|Default|Default|Default|
|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>RelBurnerDem|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>Relative demand %: for modulating burner only|<br>M 1)|<br>%|<br>%|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Attributes<br>– Stage1Control<br>– Stage2Control|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>Bitset containing control info<br>controls operation of stage 1 or base stage<br>controls stage 2 for two stage / modulating burner|<br>M <br>M 2)|<br>bool<br>on/off<br>bool<br>on/off|<br>bool<br>on/off<br>bool<br>on/off|<br>cs<br>cs|<br>cs<br>cs|<br>cs<br>cs|<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>129 (BOC)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|<br> <br>The burner controller will use a company specific default value after power-up or in case of<br>communication failure, if no data from BOC is received (normally burner off).<br>Current burner stage / modulation grade is also depending on safety related mechanisms within the<br>burner controller|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|<br>This input can be internal (1:1 link with BOC)<br>Interpretation of data fields:see table below<br>1) mandatory for modulating burner, not supported by 1 stage or 2 stage burner<br>2) mandatory for modulating burner or 2 stage burner, not supported by 1 stage burner|


-----

|Burner<br>type|BurnerMode|Stage 1<br>control|Stage 2<br>control|RelBurner<br>Dem|
|---|---|---|---|---|
|1 Stage|off|**0 **|x|x|
|1 Stage|on|**1 **|x|x|
|2 Stage|off|**0 **|x|x|
|2 Stage|Stage 1 on<br>Stage 2 off|**1 **|**0 **|x|
|2 Stage|Stage 2 on|**1 **|**1 **|x|
|Modulating|off|**0 **|x|x|
|Modulating|Base Stage on<br>Modulation disabled|**1 **|**0 **|x|
|Modulating|Base Stage on<br>Modulation enabled|**1 **|**1 **|**%**|


###### 0 = off; 1 = on; x = don’t care

 Table 4: Burner type dependent BUC Control

© C i h 1999 2022 A i i A li i i i 01 02 02 30 f 168


-----

###### 2.2.4.11 Input FuelSelect Standard mode: NA

 LTE-Mode:

**FB:** **BUC** **LTE Server Input Name: FuelSelect** Mandatory
Optional
**Description:**
This input allows to switch between different fuel options and contains the type of fuel to be used by the
BUC. This information may be written by the BoilerController.
**DPT:** Name DPT_FuelType DPT ID 20.100 Datatype format N8
Field Description Sup. Unit Default
FuelSelect see above M enum cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmH.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 128 (BUC) Property ID: 53
**LTE-Service (event):**

Timeout: --[2)] Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Powerup: [1)]** Default Value Stored Value
**Exception Handling:** Save at Powerdown[1)]
1) The burner controller will use a company specific default value or stored value after power-up

(company specific behavior)
2) This signal has no heartbeat => last value from BOC is kept until next update or default after power-up
**Special Features:**
This input can be internal (1:1 link with BOC)

© C i h 1999 2022 A i i A li i i i 01 02 02 31 f 168

|FB: BUC|Col2|LTE Server Input Name: FuelSelect|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**BUC**|**FB:**<br>**BUC**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|**LTE Server Input Name: FuelSelect**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|<br>This input allows to switch between different fuel options and contains the type of fuel to be used by the<br>BUC. This information may be written by the BoilerController.|
|**DPT:**|Name|Name|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPTFuelType|DPT ID|DPT ID|DPT ID|20.100|20.100|20.100|20.100|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|<br> Unit|Default|Default|Default|Default|
|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>FuelSelect|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>see above|<br>M|<br>enum|<br>enum|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|ProdSegmH.Producer|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Unassigned|Unassigned|Unassigned|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>128 (BUC)<br>Property ID:<br>53|
|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>**LTE-Service (event):** <br>Write|<br>Timeout:|<br>Timeout:|<br>Timeout:|<br>--2)|<br>--2)|<br>--2)|<br>--2)|<br>--2)|<br>--2)|<br>--2)|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|<br> <br> Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value|**Value after Powerup:**1) <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown1)|Save at Powerdown1)|Save at Powerdown1)|Save at Powerdown1)|Save at Powerdown1)||||
|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|<br>  <br>1) The burner controller will use a company specific default value or stored value after power-up<br>(company specific behavior)<br>2) This signal has no heartbeat=> last value from BOC is kept until next update or default after power-up|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|<br>This input can be internal (1:1 link with BOC)|


-----

###### 2.2.4.12 Input BurnerReset  Standard Mode: 

DP Name: BurnerReset Abbr.: --- Mandatory
FB Name: BUC Can be internal
**Description**
see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Reset
DPT Format: B1 DPT_ID: 01.015
Field Description Supp. Range Unit Default
{0,1} [1)] bool 0
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) This is a transient “trigger” command, which may also be executed using individual addressing. The

datapoint value is 1 = Reset. Value = 0 (‘no action’) is not transmitted and would be ignored by the
receiver!

© C i h 1999 2022 A i i A li i i i 01 02 02 32 f 168

|DP Name:|Col2|BurnerReset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|---|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br> <br> <br>BUC|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|<br>DPTReset|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.015|01.015|01.015|01.015|01.015|01.015|01.015|01.015|01.015|01.015|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||<br>{0,1}1)|<br>{0,1}1)|<br>bool|<br>bool|<br>bool|<br>bool|<br>0|<br>0|<br>0|<br>0|<br>0|
|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|<br> <br> <br>**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|
||<br>Request|<br>Request|<br>Request|<br>Request|<br>Request||||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:|||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
