# Application Description

### Hot Water Heating

 Heat Distribution

###### Summary:

 This document is a part of the HVAC Application Interworking Standard for Hot Water Heating applications. This chapter describes the Functional Block HFDM for Heat Distribution and FTC for Flow Temperature Control

 Version 01.02.02 is a KNX Approved Standard.


-----

##### Document updates

**Version Date** **Modifications**

0.1 2001.05.04 [BKY] document created from HWHFuncBlocV20 => document split-up into

multiple chapters
Functional block diagram updated
Complete revision of the document: all datapoint descriptions updated
Proposal for Heat Demand calculation added (recommended mechanism)
0.2 2001.07.05 [BKY] calculation of resulting heat demand => only illustrative example

Full integration of S-interface in all FB’s
All diagnostic data and parameters updated
0.3 2001.07.19 [BKY] editorial update, changes are marked

release for assessment in TFI
0.4 2001.11.16 [BKY] new chapter 1.3; integration of heating/cooling changeover; HFDM

editorial updates; resolution of general TFI comments;
new FB FTC
0.5 2002.01.07 [BKY] wording in chapter 1.3 updated; some editorial corrections; rename

DPT_StatusFTC -> DPT_StatusWTC;
0.6 2002.02.22 [BKY] editorial corrections, changeover input included in FTC;

updated forcing/locking signals according to chapter 7-11-5;
TFI approved, KNX Handbook 1.0
1.0 2002.09.10 [BKY] editorial corrections; inclusion of new attribute EmergDem in

DPT_TempFlowWaterDemAbs (210.100), TFI approved,
updated for KNX Handbook 1.1
1.1 2003.08.25 [BKY] editorial corrections; correction of timeout StatusHPM input;

ChangeOverStatusWater: format B1 Z8, LTE zone changed to DistrSegmH
(secondary level).
TFI approved, updated for KNX Handbook 1.1
1.2 2006.01.12 [BKY] HFDM: inclusion of new attribute DHWLegioReq in

DPT_TempFlowWaterDemAbs (210.100)
Amended section ‘Routing of HPM signals’
1.2 2009.06.17 Update in view of publication in the KNX Specifications v2.0.
01.02.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.02.02 2022.03.09 Preparation for integration in the KNX Specifications v3.0.

##### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/11/5 “Load Management”

[08] Part 7/12 “Direct Electric Heating”

[09] Part 7/13 “Terminal Unit Functional Blocks”

[10] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[11] Part 10/1 “Logical Tag Extended”

Filename: 07_11_02 HWH FB HeatDistribution v01.02.02 AS.docx
Version: 01.02.02
Status: Approved Standard
Savedate: 2022.03.09
Number of pages: 65

© 1999 2022 A i i A li i i i 01 02 02 2 f 6

|Version|Date|Modifications|
|---|---|---|
|0.1|2001.05.04|[BKY] document created from HWHFuncBlocV20 => document split-up into<br>multiple chapters<br>Functional block diagram updated<br>Complete revision of the document: all datapoint descriptions updated<br>Proposal for Heat Demand calculation added (recommended mechanism)|
|0.2|2001.07.05|[BKY] calculation of resulting heat demand => only illustrative example<br>Full integration of S-interface in all FB’s<br>All diagnostic data and parameters updated|
|0.3|2001.07.19|[BKY] editorial update, changes are marked<br>release for assessment in TFI|
|0.4|2001.11.16|[BKY] new chapter 1.3; integration of heating/cooling changeover; HFDM<br>editorial updates; resolution of general TFI comments;<br>new FB FTC|
|0.5|2002.01.07|[BKY] wording in chapter 1.3 updated; some editorial corrections; rename<br>DPTStatusFTC-> DPTStatusWTC;|
|0.6|2002.02.22|_ _<br> [BKY] editorial corrections, changeover input included in FTC;<br>updated forcing/locking signals according to chapter 7-11-5;<br>TFI approved, KNX Handbook 1.0|
|1.0|2002.09.10|[BKY] editorial corrections; inclusion of new attribute EmergDem in<br>DPT_TempFlowWaterDemAbs (210.100), TFI approved,<br>updated for KNX Handbook 1.1|
|1.1|2003.08.25|[BKY] editorial corrections; correction of timeout StatusHPM input;<br>ChangeOverStatusWater: format B1 Z8 , LTE zone changed to DistrSegmH<br>(secondary level).<br>TFI approved, updated for KNX Handbook 1.1|
|1.2|2006.01.12|[BKY] HFDM: inclusion of new attribute DHWLegioReq in<br>DPT_TempFlowWaterDemAbs (210.100)<br>Amended section‘Routing of HPM signals’|
|1.2|2009.06.17|Update in view of publication in the KNX Specifications v2.0.|
|01.02.01|2013.10.29|Editorial updates for the publication of KNX Specifications 2.1.|
|01.02.02|2022.03.09|Preparation for integration in the KNX Specifications v3.0.|


-----

##### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 5 1.3.1 Runtime Interworking ......................................................................................... 5 1.3.2 Parameters and Diagnostic Data ......................................................................... 6 1.4 Abbreviations .................................................................................................................. 7

 2 Functional Blocks: Heat distribution and flow demand management ............................ 10 2.1 Aims and Objectives ..................................................................................................... 10 2.2 Hot / Cold Water Distribution in changeover systems ................................................. 13 2.3 Functional Block: Heating Flow Demand Manager (HFDM) ..................................... 14 2.3.1 Functional Specification ................................................................................... 14 2.3.2 Constraints ........................................................................................................ 21 2.3.3 Functional block diagram ................................................................................. 23 2.3.4 Datapoint description ........................................................................................ 24 2.4 Functional Block: Flow Temperature Controller (FTC) .............................................. 52 2.4.1 Functional Specification ................................................................................... 52 2.4.2 Constraints ........................................................................................................ 52 2.4.3 Datapoint description ........................................................................................ 53

© 1999 2022 A i i A li i i i 01 02 02 3 f 6


-----

#### 1 Introduction

##### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard.  It contains the Specification of the Functional Blocks used for HVAC Hot Water Heating (HWH) applications – part Heat Distribution. 

 The target market is mainly (European) residential and small commercial buildings. 

 Functional Blocks specification for applications VAC [10], terminal units (TU) [09] and direct electric heating (DEH) [08] are described in separate documents. 
 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, MMI and some common HVAC Functional Blocks are described in a separate document (HVAC Specification Functional Blocks, Sensors, MMI, Actuators, Common Controller Functions [02], [03], [04], [05] and
 [06] ).
 This document does not describe the general HVAC-HWH application field and application requirements to be covered. It does also not contain the description of typical application examples (scenarios) and application profiles.

##### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC HWH products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-Mode [11] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of functional blocks, i.e. black-box description of functional blocks including data-interface and relationship to other functional blocks.

 Every functional block may be part of a complex device (e.g. a boiler & heating controller) containing more than one functional block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a functional block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC HWH Specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this document. 

© 1999 2022 A i i A li i i i 01 02 02 4 f 6


-----

##### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
 • for a complete implementation of the Functional Blocks in LTE mode
 • for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

 1.3.1 Runtime Interworking Mode dependent (S, LT-R, LT-S, Ctrl, Pb, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**

**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

       - Outp1-1 **GOb** GO GO NA

       - Outp1-2 **GOb** GO GO NA

Outp2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes

© 1999 2022 A i i A li i i i 01 02 02 f 6

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp2|**GOb **|GO|GO|M|


-----

###### 1.3.2 Parameters and Diagnostic Data LTE implementation:

 • Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
 • These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
 • Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
 • Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A- Mode.
 • In case of Memory Mapped datapoints the DPT may be manufacturer specific
 • In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
 • In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE ]+ 10000d (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

 Implementation of Parameter and Diagnostic Data

 Property based Group Object Memory mapped HVAC-LTE style Standard DPT

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x => same Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT

if HVAC-LTE specific*) => mapped standard => mapped standard

e.g. 205.100 DPT, e.g. 9.001 DPT, e.g. 9.001

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for  IO Type[HVAC-LTE]. 
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types; Supplement 11 (TFI 18) 

© 1999 2022 A i i A li i i i 01 02 02 6 f 6

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|=> same Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

##### 1.4 Abbreviations

###### Functional Blocks:
 Hot Water Heating (HWH)  Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDTACT Heat Demand Transformer Actuator Position HDTRT Heat Demand Transformer Room Temperature HDAUX Auxiliary Heat Demand DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings
 Ventilation, Air Conditioning and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Precent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Precent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

© 1999 2022 A i i A li i i i 01 02 02 f 6


-----

###### Terminal Units (TU) [08] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control
 Sensor, MMI, Actuators - Common Controller Functions [02], [03], [04], [05] and [06] Abbreviation Description CFWTS Condensor Flow Temperature Sensor CRNWTS Condensor Retrun Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor

© 1999 2022 A i i A li i i i 01 02 02 8 f 6


-----

###### General Abbreviation Description cs Company specific NA not allowed / not available LTE Logical Tag Extended Mode, see [11] Volume 10, LTE Specification FB Functional Block DPT Datapoint Type IO Interface Object IR LTE InfoReport Input / Output IR/P LTE InfoReport Input with Polling capability (LTE property client) W LTE Write Input / Output

© 1999 2022 A i i A li i i i 01 02 02 9 f 6


-----

#### 2 Functional Blocks: Heat distribution and flow demand management

##### 2.1 Aims and Objectives

###### Grp_DistrSegmH_w

 Grp_DistrSegmH_v
 Grp_DistrSegmH_x HFDM-w Grp_DistrSegmH_u

TempFlowWaterDemAbsHFDM(n) HFDM-m

TempFlowWaterDemAbsHFDM(n) HFDM-v **Grp_DistrSegment_uTempFlowWaterDemAbsHZC(n)**

TempFlowWaterDemAbsDHW(n)
TempFlowWaterDemAbsHDTRT(n) HZC-m
TempFlowWaterDemAbs......(n)

## HFDM-u

etc. .....

(LockSignHFDM)
(ForceSignHFDM) DHWC-m

LockSignHFDM

LockSignHPM

ForceSignHFDM

ForceSignHPM

LockSignHPM

StatusHPM ForceSignHPM HDTRT-m

###### primary distribution level d-1 StatusHPM

HDAUX-m

HDTAHU-m

RHDTTU-m

###### secondary distribution level d

AHDTTU-m

## FTC

###### Figure 1 Heat Distribution levels (simplified)

Functional Blocks: HFDM: Heating Flow Demand Manager
FTC: Flow Temperature Controller
HZC: Heating Zone Controller
DHWC: Domestic Hot Water Controller
HDTRT: Heating Demand Transformer Room Temperature
HDAUX: Heating Demand Auxiliary
HDTAHU Heating Demand Transformer Air Handling Unit
RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit
AHDTTU Air Heater Energy Demand Transformer Terminal Unit

###### In more complex systems the consumers are not linked to the primary hot water Distribution Segment (directly connected to the boiler). Different levels of hot water distribution are possible (e.g. like high voltage - low voltage electrical distribution network). Each distribution level has its own hot water pipe.

 The HFDM collects the flow temperature demand signals from all heat consumers (HZC, HDTRT, DHWC, HFDM etc. ) in the secondary Heat Distribution Segment (level d), calculates the resulting heat demand and sends it to the preceding primary Heat Distribution Segment (level d-1).

 The Functional Blocks HFDM, HZC, HDTRT, DHWC, HDAUX have a N:1 relation with the HFDM. I.e. multiple instances of these Functional Block exist in a Distribution Segment and therefore multiple heat demand signals are received in the HFDM.

 The Functional Blocks HDTAHU, RHDTTU and AHDTTU have a 1:1 relation with the HFDM. I.e. only one instance of these Functional Block exists in a Distribution Segment.

 The hot water flow temperature in the secondary Heat Distribution Segment is usually pre-controlled by an FTC according to the resulting heat demand of the consumers in the Heat Distribution Segment. The Flow Temperature Controller and the Heating Flow Demand Manager have a 1:1 relationship and are often located in the same device. Otherwise the 1:1 functional binding is established by setting a specific 1:1 link group ‘GenPeripheral’.

© 1999 2022 A i i A li i i i 01 02 02 10 f 6

|Col1|Col2|
|---|---|
|FDM-m||

|Col1|Col2|
|---|---|
|HZC-m||
|HZC-m||

|Col1|Col2|HFDM-w|Col4|Col5|
|---|---|---|---|---|
|||HFDM-v<br>|||
||||||
|||FDM-u|FDM-u|FDM-u|

|DHWC|-m|
|---|---|

|HDTRT|-m|
|---|---|
|HDAU|X-m|

|RHDTTU-m|Col2|Col3|
|---|---|---|
|AHDTTU-m|||


-----

###### The „first“ Heating Flow Demand Manager HFDM in a heat distribution system is linked to the Producer Manager HPM which receives from the HFDM the resulting overall heat flow demand of the primary Heat Distribution Segment. HPM and „first“ HFDM have always a 1:1 relationship and are usually located in the same device (and therefore data-flow between HPM and HFDM is normally purely device- internal). DistrSegmentH_31 is default for those special cases where HPM and „first“ HFDM are not in the same device. DistrSegmH_1 is default for the first heat distribution level in order to enable “plug&play” LZE zoning with heat consumers in simple systems.

 Example 1: simple system (e.g. single family home) “plug & play” LTE zoning

- system has only one heat distribution level

- HPM and HFDM are located in the same device

- a Heating Zone Controller HZC is directly connected to the heat production system.

**DistrSegmH_1**

**internal** **(default)**

###### HPM HFDM HZC

 Device 1 Device 2

 Example 2: small system with multiple devices, “plug & play” LTE zoning for heat consumers

- system has only one heat distribution level

- HPM and HFDM are NOT located in the same device => DistrSegmH_31 & DistSegmH_1 to be
###### configured on the HFDM

- a Heating Zone Controller HZC and a DHW controller are directly connected to the heat production
###### system.

**DistrSegmH_31** **DistrSegmH_1**

###### (default) (default)
 HPM HFDM HZC

 Device 1 Device 2 Device 3

 DHWC

 Device 4

© 1999 2022 A i i A li i i i 01 02 02 11 f 6

|internal<br>HPM HFDM|DistrSegmH 1<br>_<br>(default)|HZC|
|---|---|---|

|HPM|DistrSegmH 31<br>_<br>(default)|HFDM|
|---|---|---|


**DistrSegmH_1**

**(default)**


**DistrSegmH_31**

###### (default)


###### HZC


###### HFDM


###### HPM


###### HPM


###### Device 2


###### Device 1


**internal**


-----

###### Example 3: complex system (e.g. multi family home, LTE zoning configuration necessary)

- two Heat Distribution Segments

- HPM and HFDM are located in the same device

- a DHW Controller is directly connected to the heat production system (DistrSegmH_1)

- multiple Heating Zone Controller are connected to the secondary Heat Distribution Segment
###### (DistrSegmH2)

**DistrSegmH_1** **DistrSegmH 2**

**(default)**

**internal**

###### HPM HFDM HFDM HZC

 Device 1 Device 2 Device 4..n

 DHWC

 Device 3

 There is usually no pre-controller FTC associated with the first HFDM which is directly linked to the HPM because the HPM is already providing the requested flow temperature.

 In the secondary Heat Distribution Segment a common System Pump is usually installed to provide water flow in the Segment. The System Pump is normally controlled by the HFDM (this pump is not shown in the figures above).

 The HFDM also handles load management functions between the consumers in the secondary Heat Distribution Segment. The flow temperature demand signals from the consumers may contain some load priority information which is collected in the HFDM. If load priority is requested by some consumers, the HFDM sends a specific locking signal. For more details see also document [07]

 Heat Distribution Segments may even be cascaded. In this case the resulting heat demand signals sent by the various HFDM’s (on level d) to the preceding primary Heat Distribution Segment (level d-1) are there collected again by an HFDM and the resulting heat demand is sent to the pre-preceding Heat Distribution Segment (level d-2) etc...

 The HFDM has also “router” functionality for forcing, locking and status signals from HPM: these signals from HPM are received from the primary heat Distribution Segment and transparently routed by the HFDM to the secondary Heat Distribution Segment.

© 1999 2022 A i i A li i i i 01 02 02 12 f 6


**DistrSegmH_1**

**(default)**


**DistrSegmH 2**


###### HFDM


###### HPM


###### Device 3


###### Device 1


-----

##### 2.2 Hot / Cold Water Distribution in changeover systems
###### Changeover systems are used to reduce the pipework (installation cost) in the Terminal Unit area. The following schematic diagram shows a simplified example of a 2-pipe changeover system:

**T** **T** **T**

**Recomended Device**

**T**

Boiler

TU - FCC

Changeover demand Room control
valve compensated heating / cooling

heating / cooling season dependend

Chiller

###### Model of a changeover system “demand compensated heating / cooling” with KNX Functional Blocks:

**Recomended Device**

**DistrSegmH** **DistrSegmH**
**ProdSegmH 1** **1** **2** **Apartment 1**

**ProdH 1**

###### BUC BOC HPM HFDM AHDTTU TU RSM

**n-times**

**ProdSegmC 1** **DistrSegmC 1** **DistrSegmC 2**

**ProdC 1**

###### CRC CC CPM CFDM ACDTTU

 WCOS FTC

 The Terminal Unit controllers are sending their demands regardless of the status of the changeover system in their Distribution Segments. The transformers AHDTTU and ACDTTU are collecting all the data and determine a setpoint for the HFDM respective CFDM. The calculated setpoint of the Flow Temperature Controller is set depending on the changeover sensor input into the HFDM / CFDM.  Flow Temperature Demand signals to the HPM / CPM are only sent if the changeover sensor is set accordingly.

© 1999 2022 A i i A li i i i 01 02 02 13 f 6

|Col1|Col2|
|---|---|

|Col1|Recomended Device|Col3|
|---|---|---|
||**T**||
||demand<br>compensated<br>heating / cooling|demand<br>compensated<br>heating / cooling|

|HP|M|Col3|
|---|---|---|

|H|FD|M|
|---|---|---|

|CP|M|Col3|
|---|---|---|

|ProdSegmH 1 Distr<br>1<br>ProdH 1<br>BUC BOC HPM<br>ProdSegmC 1 Distr<br>1<br>ProdC 1<br>CRC CC CPM<br>WCOS|Recomended Device<br>SegmH DistrSegmH<br>2<br>HFDM AHDTTU<br>SegmC DistrSegmC<br>2<br>CFDM ACDTTU|Col3|Col4|Col5|Col6|Col7|Col8|Apartment 1<br>TU RSM<br>n-times|Col10|
|---|---|---|---|---|---|---|---|---|---|
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|**DistrSegmH**<br>**2**<br>AHDTTU<br>**SegmH**<br>HFDM<br>**DistrSegmC**<br>**2**<br>ACDTTU<br>**SegmC**<br>CFDM<br>**Recomended Device**|||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|C|FD|M|M|ACDTTU|ACDTTU|ACDTTU|ACDTTU|
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|C|FD|M||||||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|FTC|FTC|FTC|FTC|FTC|FTC|FTC|FTC|FTC|


-----

##### 2.3 Functional Block: Heating Flow Demand Manager (HFDM)

###### 2.3.1 Functional Specification This FB manages the flow demand of a Heat Distribution Segment. The HFDM gets the flow temperature demands from the consumer FB’s (HZC, DHW, HDTRT, HFDM etc.) in the secondary Heat Distribution Segment and calculates the resulting flow temperature demand which will be sent to the preceding primary Heat Distribution Segment.

 HFDM in a changeover system: see also chapter 2.2 The optional input signal ChangeOverStatusWater indicates the water change over status in a change over system. The HFDM is deactivated whenever this input is set to cooling. I.e. no resulting flow temperature demand will be generated and sent to the HPM or the preceding Heat Distribution Segment. In addition the HFDM will not control its FTC.

 2.3.1.1 Calculation of the resulting flow temperature demand (illustrative example) Choice of the maximum temperature demand (considering max. temperature limitation) is today the standard mechanism in the HFDM. In the future other mechanisms could be possible (e.g. calculation of weighted mean value).

 The following section is an illustrative example for heat demand collection and calculation of the resulting heat demand in the HFDM. This example is introduced for better understanding of the functionality of a HFDM. The HFDM mechanism is quite complex and may incorporate other manufacturer specific solutions.
 The calculation of the resulting flow temperature demand output depending on heat demand signal inputs is not part of the KNX certification.
 The HFDM acts a data collector of “many” TempFlowWaterDemAbs... signals received in the secondary Heat Distribution Segment. Out of these signals the resulting heat demand is calculated. Both the received and the resulting heat demand signals have the following content:

Data field Description

TempFlowDem flow temperature demand (setpoint)

Attributes

     - DemValid Validity of TempFlowDem

     - AbsLoadPriority absolute load priority if one or more consumer(s) request all available power =>
evtl. LockSignHFDM

     - ShiftLoadPriority shift load priority: set e.g. if DHW load has priority in case of boiler overload =>
evtl. LockSignHPM

    - MaxTempLimit TempFlowDem contains max. temp. limit e.g. for DHW load. Flow temp must be
limited to max level

    - MinTempLimit for cold water only; not used in the HFDM

    - DHWReq Heat demand from DHW => for DHW preparation during summer

    - RoomHeatingReq Heat demand from Room Heating

     - VentReq Heat demand from Ventilation

     - AuxAllSeasonReq demand from auxiliary heat consumer; all season

    - SystemPumpReq request for water circulation in the distribution segment (common system pump on)

    - EmergDem set if one or more heat consumers have emergency heat demand for frost protection
if no heat is provided by the heat production system (e.g. because boiler is in
‘summer mode’ or manually switched off)

    - DHWLegioReq set if DHW load is active in legionella protection mode by one or more domestic
hot water controllers DHWC (can only be ‘true’ if DHWReq = ‘true’)

© 1999 2022 A i i A li i i i 01 02 02 14 f 6

|Data field|Description|
|---|---|
|TempFlowDem|flow temperature demand(setpoint)|
|Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomHeatingReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|Validity of TempFlowDem<br>absolute load priority if one or more consumer(s) request all available power =><br>evtl. LockSignHFDM<br>shift load priority: set e.g. if DHW load has priority in case of boiler overload =><br>evtl. LockSignHPM<br>TempFlowDem contains max. temp. limit e.g. for DHW load. Flow temp must be<br>limited to max level<br>for cold water only; not used in the HFDM<br>Heat demand from DHW => for DHW preparation during summer<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>demand from auxiliary heat consumer; all season<br>request for water circulation in the distribution segment (common system pump on)<br>set if one or more heat consumers have emergency heat demand for frost protection<br>if no heat is provided by the heat production system (e.g. because boiler is in<br>‘summer mode’ or manually switched off)<br>set if DHW load is active in legionella protection mode by one or more domestic<br>hot water controllers DHWC (can only be‘true’ if DHWReq= ‘true’)|


-----

###### Plug & Play mechanism in the LTE-Mode implementation: Remark: This mechanism is only possible in LTE-Mode implementations. 
 HFDM functionality can today not be implemented in standard mode since the necessary DPT are not available in standard mode.  If DPT_TempFlowWaterDemAbs would be available in the standard mode in the future, there would be still some restrictions concerning the implementation. Reason: In the shared variable model (e.g. S-mode) implementation all “partners” of the HFDM have to be linked and separate Group Addresses must be assigned for each Demand input signal. The number of “partners” has to be defined at design time of the product.
 The HFDM does not need to know which and how many consumers are allocated in the secondary Heat Distribution Segment. The HFDM has no complete list of all HZC, HDTRT, DHW, HFDM etc. connected to it (no directory). Therefore adding or removing of “partners” is simple. 
 It is not necessary to store TempFlowWaterDemAbs... signals (data image) from all connected FB’s in the HFDM in order to calculate the resulting TempFlowWaterDemAbsHFDM. Due to the “heartbeat” repetition of the TempFlowWaterDemAbs... signals, it is sufficient to have a dynamic process image of the N temporary “most relevant” demands. 
 The dynamic data image consists of a main list and multiple attributes lists because the resulting TempFlowWaterDemAbsHFDM signal is a “mixture” of some of the received signals.
 Out of this dynamic data image the entry of the main list with the highest priority is taken for the calculation of the resulting TempFlowWaterDemAbsHFDM signal. In addition the attributes of other signals are also considered according to the attributes lists.
 Structure of the Main List (recommendation, manufacturer specific solution)

 Main List Entry N° TempFlowDem Attrib:  Source FB Source Timeout

– DemValid Type and Individual
– AbsLoadPriority Instance Addr
– MaxTempLimit

###### 1 2 ... N ≥ 4
 Besides the value of the flow temperature demand, the list entry contains also the 3 most important attributes ‘DemValid’, ‘AbsLoadPriority’, ‘MaxTempLimit’ which are also used as priority criteria. Each entry contains also the source functional block (type and instance) and the source individual address of the sender in order to have an unique identifier. Also a receiver timeout must be handled for each entry independently. In case of removal of a device from the system its relevant heat demand should not remain forever in the list ! The HFDM will use the default value ‚no demand‘ and default individual address of the sender in the dynamic list if there are no valid demand signals or after power-up or in case of communication failure, if no data is received. The min. size of the list N ≥ 4 The probability that the N most relevant demand signals change to “no demand” at the same time is very low => in this case, resulting demand would be “no demand for a short period until the new dynamic process image is built up with the N most relevant demand from other devices.

© 1999 2022 A i i A li i i i 01 02 02 1 f 6

|Main List|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|Entry N°|TempFlowDem|Attrib:<br>– DemValid<br>– AbsLoadPriority<br>– MaxTempLimit|Source FB<br>Type and<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1||||||
|2||||||
|...||||||
|N ≥ 4||||||


-----

###### Criteria for a new entry in the Main List: (recommendation, manufacturer specific solution) Each received signal is checked if it is relevant enough to become an entry of the list. The steps are as follows: 1. first check if there is already an entry in the list with the same sender (source individual addr). If Yes: delete the entry in the list (in the next steps the new data will be entered instead) 2. check DemValid attribute Signals with DemValid = false (“no demand”) are ignored and not further processed If DemValid = true: If there is still free space in the list (void entries) the signal is inserted in the list. 3. The following rules apply if the new signal has DemValid = true and all entries in the list are valid. One of the entries may be replaced in the following cases: Check the attribute AbsLoadPriority: This attribute must be considered with highest priority because the flow temperature demand of the consumer who requests load priority is in this case relevant. Check the attribute MaxTempLimit:  This attribute must be considered with 2[nd] priority because max. temperature limitations e.g. for DHW load must be respected. I.e. the resulting flow temperature demand must be not higher than specified in the flow temperature demand signal The following combinations have to be considered

 Feature AbsLoadPriority MaxTempLimit

 A false false

 B false true

 C true false

 D true true

 Check the TempFlowDem value with 3[rd] priority. The higher the value the more relevant the signal is.
 Procedure: a) An existing entry in the list with Feature A and the lowest TempFlowDem value
 => will be removed by a signal having Feature A with a higher TempFlowDem value b) An existing entry in the list with Feature A and the lowest TempFlowDem value
 => will be removed by a signal having Feature B, C or D c) An existing entry in the list with Feature B and the highest TempFlowDem value
 => will be removed by a signal having Feature C or D d) An existing entry in the list with Feature B and the highest TempFlowDem value
 => will be removed by a signal having Feature B with a lower TempFlowDem value    (max. temperature limitation !)  e) An existing entry in the list with Feature C and the lowest TempFlowDem value
 => will be removed by a signal having Feature D f) An existing entry in the list with Feature C and the lowest TempFlowDem value
 => will be removed by a signal having Feature C with a higher TempFlowDem value g) An existing entry in the list with Feature D and the highest TempFlowDem value
 => will be removed by a signal having Feature D with a lower TempFlowDem value   (max. temperature limitation !) 

© 1999 2022 A i i A li i i i 01 02 02 16 f 6

|Feature|AbsLoadPriority|MaxTempLimit|
|---|---|---|
|**A **|false|false|
|**B **|false|true|
|**C **|true|false|
|**D **|true|true|


-----

###### Handling of the Attributes Lists: (recommendation, manufacturer specific solution) For each of the attributes 
 - ShiftLoadPriority
 - DHWReq
 - RoomHeatingReq
 - VentReq
 - AuxAllSeasonReq
 - SystemPumpReq
 - EmergDem
 - DHWLegioReq
 a separate list exists with the following structure

 List for Attribute .... Entry N° Attrib value Source FB Source Timeout true/false Type and Individual
 Instance Addr
 1 2 ... N ≥ 4
 A void entry in the list is marked with the attribute value = false Each entry contains also the source functional block (type and instance) and the source individual address of the sender in order to have an unique identifier. Also a receiver timeout must be handled for each entry independently. In case of removal of a device from the system the attribute should not remain forever in the list ! The HFDM will use the default attribute value = false and default individual address of the sender in the dynamic list if there are no signals with the attribute value = true or after power-up or in case of communication failure, if no data is received.
 Mechanisms for new entries in Attribute lists: (recommendation, manufacturer specific solution) 1. first check if there is already an entry in the list with the same sender (source individual addr). If Yes: delete the entry in the list if the attribute is now false otherwise the entry is unchanged => no further action. 2. check the attribute value of the received signal Signals with attribute value = false are ignored and not further processed Signals with attribute value = true: if there is still free space in the list (void entries) the signal is inserted in the list.
 Resulting Attribute from each list: (recommendation, manufacturer specific solution) - calculation: logical OR of the attribute value of each entry - if the resulting attribute is true this means that at least one of the TempFloWaterDemAbs... signals has the attribute value = true

© 1999 2022 A i i A li i i i 01 02 02 1 f 6

|List for Attribute ....|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Entry N°|Attrib value<br>true/false|Source FB<br>Type and<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1|||||
|2|||||
|...|||||
|N ≥ 4|||||


-----

###### This means for:
 - ShiftLoadPriority: at least one heat consumer wants shift load priority in case of overload
 - DHWReq:  at least one DHWC has a valid heat demand
 - RoomHeatingReq: at least one HZC, HDTRT or RHDTTU has a valid heat demand
 - VentReq:  at least one HDTAHU or AHDTTU has a valid heat demand
 - AuxAllSeasonReq: at least one auxiliary heat consumer has a valid heat demand
 - SystemPumpReq: at least one heat consumer needs water flow provided by the SystemPump in the Heat Distribution Segment
 - EmergDem:  at least one heat consumer has emergency heat demand for frost protection. If supported by the heat production system (HPM), the attribute ‘EmergDem’=true will activate heat production in any case (override of e.g. local ‘summer mode’)
 - DHWLegioReq: at least one DHWC requests hot water for DHW load with active legionella protection mode (can only be ‘true’ if DHWReq = ‘true’) ‘DHWLegioReq’ information can be useful in the heat distribution system (HFDM) for optimized flow-/return temperature control. A pre-controller in the heat distribution system with active return temperature limitation can affect proper legionella protection due to reduced flow temperature to the DHWC. With ‘DHWLegioReq’ appropriate adaptation of the return temperature limitation can be managed by the heat distribution system
 Calculation of the resulting heat demand out of the dynamic lists: (recommendation, manufacturer specific solution) First extract the most relevant entry out of the Main List. 1. From all entries with feature D take the one with the lowest TempFlowDem value (max. temperature limitation !). If no entries with feature D => check feature C 2. From all entries with feature C take the one with the highest TempFlowDem value If no entries with feature D => check feature B 3. From all entries with feature B take the one with the lowest TempFlowDem value If no entries with feature D => check feature A 4. From all entries with feature A take the one with the highest TempFlowDem value If no entries with feature A => no demand

 The resulting value[*) ] out of this procedure is inserted in the TempFlowWaterDemAbsHFDM signal

 Example:

 Main List Entry N° TempFlowDem Attrib:  Source FB Source Timeout

– DemValid Type and Individual
– AbsLoadPriority Instance Addr
– MaxTempLimit

###### 1 65 °C true / true / true    (D) DHWC (1) .... ....

 2 60 °C true / false / true   (B) .... .... ....

 3 70 °C true / true / false   (C) .... .... .... 4 -- false  .... .... ....

 TempFlowWaterDemAbsHFDM signal will contain the value of entry 1. For the resulting TempFlowDem usually temperature elevation ‘TempFlowDiffFTC’ is added in order to have sufficient control loop margin.

 In addition for each attribute out of the Attributes Lists the resulting value is separately calculated (logical OR) and the corresponding value [*)] is inserted in the TempFlowWaterDemAbsHFDM signal.

© 1999 2022 A i i A li i i i 01 02 02 18 f 6

|Example:|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|Main List|Main List|Main List|Main List|Main List|Main List|
|Entry N°|TempFlowDem|Attrib:<br>– DemValid<br>– AbsLoadPriority<br>– MaxTempLimit|Source FB<br>Type and<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1|65 °C|<br>true / true / true       (D)|DHWC (1)|....|....|
|2|60 °C|true / false / true      (B)|....|....|....|
|3|70°C|true / true / false      (C)|....|....|....|
|4|--|false|....|....|....|


-----

###### Each of the resulting DHWReq, RoomHeatingReq, VentReq and AuxAllSeasonReq attributes may be set in any combination. I.e. the resulting TempFlowWaterDemAbsHFDM signal indicates which classes of consumers currently have a valid heat demand but which class is responsible for the resulting TempFlowDem is uncertain.

*) It shall be allowed in implementations of the HFDM that individual attributes (except ‘DemValid‘) in
###### the resulting TempFlowWaterDemAbsHFDM signal are not supported => default value ‘false’

 It shall be allowed in implementations of the HFDM that propagation of individual attributes (except ‘DemValid‘) in the TempFlowWaterDemAbsHFDM signal may be suppressed or activated according to parameter settings.

 2.3.1.2 Flow temperature control The HFDM itself has no built-in pre-controller functionality for the common flow temperature in the secondary Heat Distribution Segment. But usually there is a pre-controller Functional Block FTC (flow temperature controller) linked 1:1 to the HFDM. The FTC may be located in the same device containing the HFDM or it may be located in a separate device. In case of a remote FTC, the signal TempFlowWaterSetp is sent to the FTC via Bus.

 The setpoint for the pre-controller is calculated out of the resulting TempFlowWaterDemAbsHFDM signal.

 DHW load: A pre-controller in the heat distribution system with active return temperature limitation can affect proper legionella protection due to reduced flow temperature to the DHWC. With ‘DHWLegioReq’ appropriate adaptation of the return temperature limitation can be managed by the heat distribution system

 2.3.1.3 System pump control This is an optional feature of the HFDM. 

 In the secondary Heat Distribution Segment a common System Pump is usually installed to provide water flow in the Segment. The System Pump is normally controlled by the HFDM. The pump is usually hard wired but optionally also a bus-connected pump is possible. The setpoint (e.g. On / Off) for the System Pump may be calculated out of the ‘SystemPumpReq’ attributes from the received TempFlowWaterDemAbs.... signals (logical OR, see chapter 2.3.1.1)

 Heat consumers without an own pump like HZC will normally set the ‘SystemPumpReq’ attribute in the TempFlowWaterDemAbs.... signal if they have a valid heat demand.

 Heat consumers with an own pump like DHWC will normally not set the ‘SystemPumpReq’ attribute in the TempFlowWaterDemAbs.... signal if they have a valid heat demand.

 The separation of the attributes ‘SystemPumpReq’ and ‘DemValid’ enables an optimized control of the System Pump depending on the hydraulic situation (e.g. turn off the SystemPump during DHW load)

© 1999 2022 A i i A li i i i 01 02 02 19 f 6


-----

###### 2.3.1.4 Routing of HPM signals Routing of forcing and locking and status signals from HPM is a mandatory feature of the HFDM.

 These signals from HPM are transparently routed by the HFDM to the secondary Heat Distribution Segment without changing data value or datapoint addressing (Object Type and Property ID). I.e. the binding group (LTE-Mode) is changed by the HFDM. The Object Instance in the routed frame is either the one of the HPM in the device sending the original frame or the one of the routing HFDM in the device sending the routed frame. The source address in the routed frame is always the source address of the device with the routing HFDM.  Because of this routing mechanism, the consumers in the Heat Distribution Segments do not need to know to which ‘ProdSegmH’ or HPM they are connected.

 2.3.1.5 Usage of LockSignHPM by the HFDM If the HFDM receives a critical locking signal from the HPM the FTC will normally reduce the flow according to the % reduction factor. Reduction of flow is only possible if an FTC is connected to the HFDM. This is an optional feature of the HFDM. For further details see [07].

 2.3.1.6 Usage of ForceSignHPM by the HFDM If the HFDM receives a forcing signal from the HPM with the type ‘Protection’ or ‘Oversupply’ it will increase the flow until a max. flow temperature (parameter) is reached. I.e. the pre-controller FTC will open the valve accordingly. In case of ‘Overrun’ the last flow temperature setpoint is usually restored. This is an optional feature of the HFDM. For further details see [07].

 2.3.1.7 Local generation of LockSignHFDM The HFDM itself may also generate a locking signal LockSignHFDM which is sent to the secondary Heat Distribution Segment. This is an optional feature of the HFDM and the method to calculate the power reduction value is company specific.
 The LockSignHFDM may be generated in the following cases: – Some consumers in the secondary Heat Distribution Segment request absolute load priority. This feature is normally used for DHW load priority. Priority information for DHW load is contained in specific attributes in the incoming heat demand signals => LockSignHFDM indicates that consumers without priority stop energy consumption    (100% reduction)

 – If an overload condition in the Heat Distribution Segment occurs i.e. the requested flow temperature can not be provided and some consumers request shift load priority. In this situation the HFDM may also generate a locking signal => load priority between consumers, LockSignHFDM indicates that consumers without priority    reduce energy consumption

 – For more details see document [07]

© 1999 2022 A i i A li i i i 01 02 02 20 f 6


-----

###### 2.3.1.8 Local generation of ForceSignHFDM In rare situations critical overheat conditions may also occur in a HFDM (e.g. heat-exchanger) Therefore the HFDM can also generate a forcing signal which is independent from ForceSignHPM

 The signal is sent to the secondary Heat Distribution Segment. This is an optional feature of the HFDM and the method to calculate the signal is company specific.

 The ForceSignHFDM may be generated in the following cases: – critical overheat in heat exchanger:  – oversupply: uncritical overheat in heat exchanger. The heat-exchanger temperature is much higher than requested by heat demand – overrun: indicates that remaining energy is available in the heat-exchanger after load shutdown – an external ForceSignHFDM from the preceding HFDM was received – For more details see document [07]

 2.3.1.9 Usage of received LockSignHFDM from primary HFDM a) The locking signal received from the HFDM in the primary Heat Distribution Segment is evaluated in the HFDM and combined with the locally calculated locking signal. E.g. the received power reduction value and the locally calculated value (see chapter 2.3.1.7) are compared and the higher power reduction value is sent in the resulting LockSignHFDM

 b) Reception of LockSignHFDM may cause a reduction of the flow temperature in the pre-controller (FTC), i.e. the whole secondary Distribution Segment is concerned But the resulting TempFlowWaterDemAbsHFDM must not be influenced !

 Specific behavior of a) and b) can be enabled/disabled/controlled by company specific parameters 

 For more details see document [07]

 2.3.1.10 Usage of received ForceSignHFDM from primary HFDM a) If the HFDM receives a forcing signal with the type ‘Protection’ or ‘Overrun’ from the preceding HFDM (ForceSignHFDM), the HFDM will increase the flow until a max. flow temperature (parameter) is reached. I.e. the pre-controller FTC will open the valve accordingly. But the resulting TempFlowWaterDemAbsHFDM must not be influenced !

 b) The forcing signal received from the HFDM in the primary Heat Distribution Segment is evaluated in the HFDM and combined with the locally calculated forcing signal. The resulting ForceSignHFDM is sent to the secondary Heat Distribution Segment in order to force heat consumers to increase temporarily their energy consumption.

 Specific behavior of a) and b) can be enabled/disabled/controlled by company specific parameters

 For more details see document [07]

 2.3.2 Constraints IMPORTANT: HFDM functionality can today not be implemented in standard mode because:

- the necessary compound HVAC DPT for runtime-interworking are not yet available in standard mode

- mapping to standard DPT is not possible because of loss of the necessary data consistency
###### Therefore for the time being only LTE implementations of the HFDM functional block are possible.

© 1999 2022 A i i A li i i i 01 02 02 21 f 6


-----

###### After a transition period the DPT for Heat Flow Demand Management may be accepted in standard mode. Therefore this documents already contains references to standard mode implementations where appropriate.
 Routing of StatusHPM by the HFDM from the primary to the secondary Heat Distribution Segment is necessary in LTE-Mode only. In standard mode routing of these signal is not necessary and therefore not supported because of different linking mechanisms.

 In LTE implementations using the producer/consumer model, the number of partners of the HFDM in the secondary Heat Distribution Segment is “unlimited” and is not relevant at design time of a product. For standard mode implementations using the shared variable model the number of partners of the HFDM in the secondary Heat Distribution Segment is limited (max. number to be defined at design time of a product) because for every TempFlowWaterDemAbs.. input one separate group address must be assigned.

© 1999 2022 A i i A li i i i 01 02 02 22 f 6


-----

###### 2.3.3 Functional block diagram

 Heating Flow Demand Manager HFDM

Binding Grp.: DistrSegmH_x (secondary, level d)

###### IR TempFlowWaterDemAbsHFDM (1..n)


###### IR


###### IR TempFlowWaterDemAbsHZC(1..n) LockSignHPM IR


###### IR TempFlowWaterDemAbsDHW(1..n)

 IR TempFlowWaterDemAbsHDTRT(1..n)

 IR TempFlowWaterDemAbsHDAUX(1..n)

 IR TempFlowWaterDemAbsHDTAHU

 IR TempFlowWaterDemAbsRHDTTU

 IR TempFlowWaterDemAbsAHDTTU

 IR ChangeOverStatusWater

Binding Grp.: DistrSegmH_y (primary level d-1with HFDM or HPM)

###### IR StatusHPM

 IR LockSignHPM

 IR ForceSignHPM

 IR LockSignHFDM

 IR ForceSignHFDM

Binding Grp.: GenPeripheral_... (link to SystemPump)

Binding Grp.: GenPeripheral_... (link with FlowTempController FTC)

###### IR StatusFTC


ForceSignHPM **IR**

LockSignHFDM **IR**

ForceSignHFDM **IR**

TempFlowWaterDemAbsHFDM **IR**

CtrlSignPump **W**

TempFlowWaterSetp **W**

|block diagram|Col2|
|---|---|
|Heating Flow Demand Manager HFDM|Heating Flow Demand Manager HFDM|
|Binding Grp.: DistrSegmH_x  (secondary, level d)<br>StatusHPM<br>TempFlowWaterDemAbsHZC(1..n)<br>TempFlowWaterDemAbsHDTAHU<br>TempFlowWaterDemAbsRHDTTU<br>TempFlowWaterDemAbsAHDTTU<br>TempFlowWaterDemAbsHFDM (1..n)<br>ChangeOverStatusWater<br><br>TempFlowWaterDemAbsHDAUX(1..n)<br>ForceSignHPM<br>LockSignHPM<br>ForceSignHFDM<br>LockSignHFDM<br>TempFlowWaterDemAbsDHW(1..n)<br>TempFlowWaterDemAbsHDTRT(1..n)|Binding Grp.: DistrSegmH_x  (secondary, level d)<br>StatusHPM<br>TempFlowWaterDemAbsHZC(1..n)<br>TempFlowWaterDemAbsHDTAHU<br>TempFlowWaterDemAbsRHDTTU<br>TempFlowWaterDemAbsAHDTTU<br>TempFlowWaterDemAbsHFDM (1..n)<br>ChangeOverStatusWater<br><br>TempFlowWaterDemAbsHDAUX(1..n)<br>ForceSignHPM<br>LockSignHPM<br>ForceSignHFDM<br>LockSignHFDM<br>TempFlowWaterDemAbsDHW(1..n)<br>TempFlowWaterDemAbsHDTRT(1..n)|
|Binding Grp.: DistrSegmH_y  (primary level d-1with HFDM or HPM)<br>StatusHPM<br>LockSignHPM<br>TempFlowWaterDemAbsHFDM<br>LockSignHFDM<br>ForceSignHPM<br>ForceSignHFDM|Binding Grp.: DistrSegmH_y  (primary level d-1with HFDM or HPM)<br>StatusHPM<br>LockSignHPM<br>TempFlowWaterDemAbsHFDM<br>LockSignHFDM<br>ForceSignHPM<br>ForceSignHFDM|
|Binding Grp.: GenPeripheral_... (link to SystemPump)<br>CtrlSignPump|Binding Grp.: GenPeripheral_... (link to SystemPump)<br>CtrlSignPump|
|Binding Grp.: GenPeripheral_... (link with FlowTempController FTC)<br>TempFlowWaterSetp<br>StatusFTC|Binding Grp.: GenPeripheral_... (link with FlowTempController FTC)<br>TempFlowWaterSetp<br>StatusFTC|
|Local hardware I/O's<br>--|- TempFlowWaterSetpAct<br>Diagnostic Data|
|Parameter<br>- DistrSegmHPrimary  (d - 1)<br>- DistrSegmHSecondary  (d)<br>- PeripheralLinkFTC<br>- PeripheralLinkPump<br>- TempFlowWaterDiffFTC<br>- TempFlowWaterMax|Parameter<br>- DistrSegmHPrimary  (d - 1)<br>- DistrSegmHSecondary  (d)<br>- PeripheralLinkFTC<br>- PeripheralLinkPump<br>- TempFlowWaterDiffFTC<br>- TempFlowWaterMax|


© 1999 2022 A i i A li i i i 01 02 02 23 f 6


-----

###### 2.3.4 Datapoint description

 2.3.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

StatusHPM routed status information from HPM to the DPT_StatusHPM 209.100
secondary Heating Distribution Segment

ForceSignHPM routed forcing signal from HPM to the DPT_ForceSign 21.100
secondary Heating Distribution Segment to
force the consumers to increase energy
consumption

LockSignHPM routed locking signal from HPM to the DPT_LockSign 207.101
secondary Heating Distribution Segment
=> consumers reduce energy consumption

ForceSignHFDM Forcing signal from HFDM in case of DPT_ForceSign 21.100
overheat/oversupply in the HFDM, to force the
consumers to consume energy

LockSignHFDM Locking signal from HFDM for DPT_LockSign 207.101
loadmanagement in the Heat Distribution
Segment, to force the consumers to reduce
energy consumption

TempFlowWaterDem Resulting flow temperature demand to be sent DPT_ 210.100
AbsHFDM to preceding primary HFDM or HPM (absolute TempFlowWaterDemAbs

flow temperature) including temperature
elevation ‘TempFlowDiffFTC’

CtrlSignPump Command for SystemPump with bus interface t.b.d, probably multiple or ?
complex DPT

TempFlowWaterSetp Flow temperature setpoint to be controlled by DPT_TempHVACAbs_Z 205.100
the FTC / LTE and S-interface 9.001

**Inputs**

TempFlowWaterDemAbs.... Flow temperature demands from allocated DPT_TempFlowWater 210.100
Consumer units (absolute temperature) => DemAbs
multiple datapoints from various Functional
Blocks

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy => to
be routed to the secondary Heat Distribution
Segment

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption
=> to be routed to the secondary Heat
Distribution Segment

ForceSignHFDM Forcing signal from HFDM in the primary DPT_ForceSign 21.100
Heat Distribution Segment

LockSignHFDM Locking signal from HFDM in the primary DPT_LockSign 207.101
Heat Distribution Segment

StatusFTC Status information from Flow Temperature DPT_StatusWTC. 209.103
Controller

ChangeOverStatusWater Status Information of changeover sensor DPT_Heat/Cool_Z 200.100
/ LTE and S-interface DPT_Heat/Cool 01.100

© 1999 2022 A i i A li i i i 01 02 02 24 f 6

|Data Point<br>Outputs<br>StatusHPM|Description<br>routed status information from HPM to the<br>secondary Heating Distribution Segment|Data Point Type<br>DPT StatusHPM<br>_|DPT N°<br>209.100|
|---|---|---|---|
|ForceSignHPM|routed forcing signal from HPM to the<br>secondary  Heating Distribution Segment to<br>force the consumers to increase energy<br>consumption|DPT_ForceSign|21.100|
|LockSignHPM|routed locking signal from HPM to the<br>secondary Heating Distribution Segment<br>=> consumers reduce energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in case of<br>overheat/oversupply in the HFDM, to force the<br>consumers to consume energy|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from HFDM for<br>loadmanagement in the Heat Distribution<br>Segment, to force the consumers to reduce<br>energy consumption|DPT_LockSign|207.101|
|TempFlowWaterDem<br>AbsHFDM|Resulting flow temperature demand to be sent<br>to preceding primary HFDM or HPM (absolute<br>flow temperature)**including** temperature<br>elevation ‘TempFlowDiffFTC’|DPT_<br>TempFlowWaterDemAbs|210.100|
|CtrlSignPump|Command for SystemPump with bus interface|t.b.d, probably multiple or<br>complex DPT|?|
|TempFlowWaterSetp|Flow temperature setpoint to be controlled by<br>the FTC /  LTE and S-interface|DPT_TempHVACAbs_Z|205.100<br>9.001|
|**Inputs**||||
|TempFlowWaterDemAbs....|Flow temperature demands from allocated<br>Consumer units (absolute temperature) =><br>multiple datapoints from various Functional<br>Blocks|DPT_TempFlowWater<br>DemAbs|210.100|
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy => to<br>be routed to the secondary Heat Distribution<br>Segment|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption<br>=> to be routed  to the secondary Heat<br>Distribution Segment|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in the primary<br>Heat Distribution Segment|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from HFDM in the primary<br>Heat Distribution Segment|DPT_LockSign|207.101|
|StatusFTC|Status information from Flow Temperature<br>Controller|DPT_StatusWTC.|209.103|
|ChangeOverStatusWater|Status Information of changeover sensor<br>/  LTE and S-interface|DPT_Heat/Cool_Z<br>DPT_Heat/Cool|200.100<br>01.100|


-----

|Data Point<br>Parameters|Description|Data Point Type|DPT N°|
|---|---|---|---|
|DistrSegmHPrimary|LTE zoning number of the primary Heat<br>Distribution Segment|DPT_UcountValue8_Z|202.002|
|DistrSegmHSecondary|LTE zoning number of the secondary Heat<br>Distribution Segment|DPT_UcountValue8_Z|202.002|
|PeripheralLinkPump|LTE zoning number Peripheral link to system<br>pump in the secondary Heat Distribution<br>Segment|DPT_UcountValue16_Z|203.012|
|PeripheralLinkFTC|LTE zoning number Peripheral link to FTC:<br>pre-controller for the secondary Heat<br>Distribution Segment|DPT_UcountValue16_Z|203.012|
|TempFlowWaterDiffFTC|Value to be added to resulting flow<br>temperature demand so that the FTC has<br>control margin|DPT_TempHVACRel_Z|205.101<br>*)|
|TempFlowWaterMax|Max. Flow temperature in the secondary Heat<br>Distribution Segment|DPT_TempHVACAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|TempFlowWaterSetpAct|Actual calculated flow temperature setpoint|DPT_TempHVACAbs_Z|205.100<br>*)|


*) Implementation of Properties using standard DPT see chapter 1.3.2

© 1999 2022 A i i A li i i i 01 02 02 2 f 6


-----

ChangeOverStatusWater **(GOb)** (GO) O

_1) mandatory in LTE Mode but the information is NA in the Basic FB and all other modes because the datapoint type_
_is today not yet available in standard mode. Splitting of DPT is not possible because of necessary data_
_consistency_
_2) Reason: routing of datapoint is only useful in LTE-Mode, not necessary in standard mode_

###### Table 1: HFDM Runtime Interworking - dependence on Configuration Modes

© 1999 2022 A i i A li i i i 01 02 02 26 f 6

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|StatusHPM|**NA**2)|NA|NA|M|
||ForceSignHFDM|**NA**|NA|NA|O|
||LockSignHFDM|**NA**|NA|NA|O|
||ForceSignHPM|**NA**|NA|NA|O|
||LockSignHPM|**NA**|NA|NA|O|
||TempFlowWaterDem<br>AbsHFDM|**NA1) **|NA|NA|M|
||CtrlSignPump|**NA**|NA|NA|O|
||TempFlowWaterSetp|**(GOb) **||(GO)|O|
|**Inputs**|TempFlowWaterDemAbs...|**NA1) **|NA|NA|M|
||StatusHPM|**NA1)**|NA|NA|M|
||ForceSignHFDM|**NA**|NA|NA|O|
||LockSignHFDM|**NA**|NA|NA|O|
||ForceSignHPM|**NA**|NA|NA|O|
||LockSignHPM|**NA**|NA|NA|O|
||StatusFTC|**NA**|NA|NA|O|
||ChangeOverStatusWater|**(GOb) **||(GO)|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DistrSegmHPrimary|M 1) <br>NA2)|
||DistrSegmHSecondary|M|
||PeripheralLinkPump|O|
||PeripheralLinkFTC|O|


1) normal case for “stand alone” HFDM
2) HFDM is the “first” HFDM and located together with the HPM in the same device

###### Table 2: HFDM LTE specific Properties

**Support**

**Parameter** TempFlowWaterDiffFTC O

TempFlowWaterMax O

**Diagnostic Data** [TempFlowWaterSetpAct ] O

###### Table 3: HFDM Standard Properties of Interface Objects (or memory mapped DP)

© 1999 2022 A i i A li i i i 01 02 02 2 f 6

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempFlowWaterDiffFTC|O|
||TempFlowWaterMax|O|
|**Diagnostic Data**|TempFlowWaterSetpAct|O|


-----

###### 2.3.4.2 Output StatusHPM Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: StatusHPM** Mandatory
Optional
**Description:**
Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See
chapter 2.3.1.4 and HPM specification
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (secondary) 1 or 2 (see examples chapter
2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: [2)] 10 sec Heartbeat: [2)] 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE ReadResponse polling of Tx Prio: High Normal Low
the output shall
always be supported) Transm after Powerup: Stored Value Act Value Default Value
1)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not

supported
2) transmission depends on reception of the signal (routing functionality)

© 1999 2022 A i i A li i i i 01 02 02 28 f 6

|FB: HFDM|Col2|LTE Server Output Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification|
|**DPT:**|Name|Name|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|209.100|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||||||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|||DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|COV||MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|MinRepTime:2) <br>10 sec<br>Heartbeat:2) <br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br>Output per default communicating|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|<br>  <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.3.4.3 Output ForceSignHPM Standard mode: NA 

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: ForceSignHPM** Mandatory
Optional
**Description:**
Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See
chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled
by a company specific parameter according to the installation needs.
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (secondary) 1 or 2 (see examples chapter
2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE ReadResponse polling of Tx Prio: High Normal Low
the output shall
always be supported) Transm after Powerup: [2)]Stored Value Act Value Default Value
1)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
HPM and the first HFDM are usually located in the same device => device – internal signal only
1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not
supported
2) transmission depends on reception of the signal (routing functionality)

© 1999 2022 A i i A li i i i 01 02 02 29 f 6

|FB: HFDM|Col2|LTE Server Output Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|21.100|21.100|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|||DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.3.4.4 Output LockSignHPM Standard mode: NA 

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: LockSignHPM** Mandatory
Optional
**Description:**
Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See
chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled
by a company specific parameter according to the installation needs.
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B(8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (secondary) 1 or 2 (see examples chapter
2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE ReadResponse polling of Tx Prio: High Normal Low
the output shall
always be supported) Transm after Powerup: [2)]Stored Value Act Value Default Value
1)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
HPM and the first HFDM are usually located in the same device => device – internal signal only
1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not
supported
2) transmission depends on reception of the signal (routing functionality)

© 1999 2022 A i i A li i i i 01 02 02 30 f 6

|FB: HFDM|Col2|LTE Server Output Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|<br>Signal from HPM routed to the secondary Heat Distribution Segment. Data value is unchanged. See<br>chapter 2.3.1.4 and HPM specification. Routing functionality is optional and may be enabled / disabled<br>by a company specific parameter according to the installation needs.|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|<br> <br> <br> <br> <br> <br>see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||||||||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|
|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>32) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br>**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-~~<br>~~Response polling of~~ <br>~~the output shall~~ <br>~~always be supported)~~<br>1)|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|<br>HPM and the first HFDM are usually located in the same device => device – internal signal only<br>1) no storage of the signal in the HFDM (only routing) therefore read-access from the HFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.3.4.5 Output LockSignHFDM Standard mode: NA 

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: LockSignHFDM** Mandatory
Optional
**Description:**
see chapter 2.3.1.7 and document [07]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Range Unit COV Default
PwrReduction Requested power reduction M 0..100% % 5 cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info

 - LockRequest indicates if power reduction is M true/false bool Y false
necessary (validity of
PwrReduction)

 - Type type of overload O [3)] critical / bool N uncritical

uncritical

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (secondary) 1 or 2 (see examples chapter
2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [1)] min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE ReadResponse polling of Tx Prio: High Normal Low
the output shall

Transm after Powerup: [1)]Stored Value Act Value Default Value

always be supported)

**Property-Service**
Read only [2)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest

attribute is true. When the locking condition in the HFDM disappears, the LockRequest attribute
changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new locking condition appears (this
procedure reduces unnecessary bus-load).
2) Read access is possible but in practice not very useful
3) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful
applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’
LockSignHFDM and the receivers shall react accordingly

© 1999 2022 A i i A li i i i 01 02 02 31 f 6

|FB: HFDM|Col2|LTE Server Output Name: LockSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|<br>see chapter 2.3.1.7 and document[07]|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>M|<br>M|<br>0..100%|<br>0..100%|<br>0..100%|<br>0..100%|<br>%|<br>%|<br>%|<br>5|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|Attributes<br>- LockRequest<br>- Type|Attributes<br>- LockRequest<br>- Type|Attributes<br>- LockRequest<br>- Type|Attributes<br>- LockRequest<br>- Type|Attributes<br>- LockRequest<br>- Type|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|<br>Bitset containing status info<br>indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>type of overload|M <br>O 3)|M <br>O 3)|true/false<br> critical /<br>uncritical|true/false<br> critical /<br>uncritical|true/false<br> critical /<br>uncritical|true/false<br> critical /<br>uncritical|bool<br>bool|bool<br>bool|bool<br>bool|Y <br>N|false<br>uncritical|false<br>uncritical|false<br>uncritical|false<br>uncritical|false<br>uncritical|false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||||||||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|||DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|<br>1)  Heartbeat: the signal is re-transmitted periodically (if no COV occured) as long as the LockRequest<br>attribute is true.  When the locking condition in the HFDM disappears, the LockRequest attribute<br>changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new locking condition appears (this<br>procedure reduces unnecessary bus-load).<br>2)  Read access is possible but in practice not very useful<br>3)  LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to send ‘critical’<br>LockSignHFDM and the receivers shall react accordingly|


-----

###### 2.3.4.6 Output ForceSignHFDM Standard mode: NA 

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: ForceSignHFDM** Mandatory
Optional
**Description:**
see chapter 2.3.1.8 and document [07]
**DPT:** Name DPT_ForceSign DPT ID 21.101 Datatype format B8
Field Description Sup. Range Unit COV Default
Attributes

 - ForceRequest indicates if forced power M true / false bool Y false
consumption is necessary (validity
of the remaining attrib)

 - Protection indicates that overheat is critical M true / false bool Y false

 - Oversupply indicates that overheat is uncritical M true / false bool Y false

 - Overrun indicates that remaining energy is M true / false bool Y false
available in the heat-exchanger
after load shutdown

 - DHWNorm [3)] Load DHW to ‘Normal’ Level in O true / false bool Y cs
case of overheat (‘Protection’ or
‘Oversupply’)

 - DHWLegio [3)] Load DHW to ‘LegioProtect’ Level O true / false bool Y cs
in case of overheat (‘Protection’ or
‘Oversupply’)

 - RoomHComf [3)] Load Room Heating to ‘Comfort’ O true / false bool Y cs
Level in case of overheat
(‘Protection’ or ‘Oversupply’)

 - RoomHMax [3)] Load Room Heating with O true / false bool Y cs
maximum flow temperature in
case of overheat (‘Protection’ or
‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (secondary) 1 or 2 (see examples chapter
2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [1)] min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE ReadResponse polling of Tx Prio: High Normal Low
the output shall

Transm after Powerup: [1)]Stored Value Act Value Default Value

always be supported)

**Property-Service**
Read only [2)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-
© 1999 2022 A i i A li i i i 01 02 02 32 f 6

|FB: HFDM|Col2|Col3|LTE Server Output Name: ForceSignHFDM|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|<br>see chapter 2.3.1.8 and document[07]|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.101|21.101|21.101|21.101|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|<br> <br>Field<br>Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm3) <br>- DHWLegio3) <br>- RoomHComf3) <br>- RoomHMax3)|<br> <br>Field<br>Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm3) <br>- DHWLegio3) <br>- RoomHComf3) <br>- RoomHMax3)|<br> <br>Field<br>Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm3) <br>- DHWLegio3) <br>- RoomHComf3) <br>- RoomHMax3)|<br> <br>Field<br>Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm3) <br>- DHWLegio3) <br>- RoomHComf3) <br>- RoomHMax3)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br> <br>Description<br>indicates if forced power<br>consumption is necessary (validity<br>of the remaining attrib)<br>indicates that overheat is critical<br>indicates that overheat is uncritical<br>indicates that remaining energy is<br>available in the heat-exchanger<br>after load shutdown<br>Load DHW to ‘Normal’ Level in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level<br>in case of overheat (‘Protection’ or<br>‘Oversupply’)<br>Load Room Heating to ‘Comfort’<br>Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating with<br>maximum flow temperature in<br>case of overheat (‘Protection’ or<br>‘Oversupply’)|<br>Sup.<br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O|<br>Sup.<br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O|<br> <br> Range<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false|<br> <br> Range<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false|<br> <br> Range<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false|<br> <br> Range<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false<br>true / false|<br>Unit<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool|<br>Unit<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool|<br>Unit<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool<br>   bool|<br>COV<br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|Default<br>false<br>false<br>false<br>false<br>cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||||||||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|1 or 2 (see examples chapter<br>2.1)|
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>53|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|MinRepTime:<br>10 sec<br>Heartbeat:<br>31) min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|<br> <br>  <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:1)Stored Value<br> Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|Read only2) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|


-----

**Special Features:**
1) Heartbeat: the signal is re-transmitted periodically (if no COV occurred) as long as the ForceRequest

attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute
changes to false and the signal is still repeated with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this
procedure reduces unnecessary bus-load
2) Read access is possible but in practice not very useful
3) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in
case of overheat (type ‘Protection’ or ‘Oversupply’) and in addition the load level is selected. With
this feature “intelligent” load management is possible. If this function is not supported, the attributes
DHWNorm, DHWLegio, RoomHComf and RoomHMax shall be set to an allowed and reasonable
default value. At least one of these attributes shall be set to ‘1’, see [07]

###### 2.3.4.7 Output: TempFlowWaterDemAbsHFDM Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Server Output Name: TempFlowWaterDemAbsHFDM** Mandatory 1)
Optional
**Description:**
This output signal contains the calculated resulting flow temperature demand (absolute value) of the
secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution
Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.
**DPT:** Name DPT_TempFlowWaterDemA DPT ID 210.100 Datatype format V16B16

bs

Field Description Sup. Range Unit COV Default
TempFlowDem resulting flow temp. demand / M full temp. °C 2 cs
requested flow temperature range

Attributes

 - DemValid Validity of TempFlowDem M true/false bool Y false
(false means also “no heat
demand”)

 - AbsLoadPriority absolute load priority if one or O true/false bool Y false
more consumer(s) request all
available power

 - ShiftLoadPriority shift load priority: set e.g. if HFDM O true/false bool Y false
requests priority in case of boiler
overload

 - MaxTempLimit TempFlowDem contains max. O true/false bool Y false
temp. limit e.g. for DHW load

 - MinTempLimit for cold water only NA false bool N false

 - DHWReq one or multiple DHW have heat O true/false bool Y false
demand

 - RoomCtrlReq one or multiple room heating O true/false bool Y false
circuits have heat demand

 - VentReq Heat demand from Ventilation O true/false bool Y false

 - AuxAllSeasonReq demand from auxiliary heat O true/false bool Y false
consumer; all season

 - SystemPumpReq request for water circulation in the O true/false bool Y false
primary distribution segment
(common system pump on)

 - EmergDem resulting emergency heat demand O true/false bool Y false
for frost protection

 - DHWLegioReq demand from DHW while O true/false bool Y false
legionella function is active (can
only be ‘true’ if DHWReq = ‘true’)

© 1999 2022 A i i A li i i i 01 02 02 33 f 6

|LTE-Mode:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|**LTE Server Output Name: TempFlowWaterDemAbsHFDM**|Mandatory<br>1) <br>Optional|Mandatory<br>1) <br>Optional|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|<br>This output signal contains the calculated resulting flow temperature demand (absolute value) of the<br>secondary Heat Distribution Segment. It is sent to the HFDM (or HPM) in primary Heat Distribution<br>Segment. Calculation of the resulting flow temperature demand: see chapter 2.3.1.1.|
|**DPT:**|Name|Name|DPT_TempFlowWaterDemA<br>bs|DPT_TempFlowWaterDemA<br>bs|DPT ID|210.100|210.100|Datatype format|Datatype format|V16B16|V16B16|V16B16|
|<br>Field|<br>Field|<br>Field|<br>Field|Description|Description|Sup.|Range|Range|Unit|Unit|COV|Default|
|<br>TempFlowDem|<br>TempFlowDem|<br>TempFlowDem|<br>TempFlowDem|<br>resulting flow temp. demand /<br>requested flow temperature|<br>resulting flow temp. demand /<br>requested flow temperature|<br>M|<br>full temp.<br>range|<br>full temp.<br>range|<br>°C|<br>°C|<br>2|<br>cs|
|Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|<br>Validity of TempFlowDem<br>(false means also “no heat<br>demand”)<br>absolute load priority if one or<br>more consumer(s) request all<br>available power<br>shift load priority: set e.g. if HFDM<br>requests priority in case of boiler<br>overload<br>TempFlowDem contains max.<br>temp. limit e.g. for DHW load<br>for cold water only<br>one or multiple DHW have heat<br>demand<br>one or multiple room heating<br>circuits have heat demand<br>Heat demand from Ventilation<br>demand from auxiliary heat<br>consumer; all season<br>request for water circulation in the<br>primary distribution segment<br>(common system pump on)<br>resulting emergency heat demand<br>for frost protection<br>demand from DHW while<br>legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|<br>Validity of TempFlowDem<br>(false means also “no heat<br>demand”)<br>absolute load priority if one or<br>more consumer(s) request all<br>available power<br>shift load priority: set e.g. if HFDM<br>requests priority in case of boiler<br>overload<br>TempFlowDem contains max.<br>temp. limit e.g. for DHW load<br>for cold water only<br>one or multiple DHW have heat<br>demand<br>one or multiple room heating<br>circuits have heat demand<br>Heat demand from Ventilation<br>demand from auxiliary heat<br>consumer; all season<br>request for water circulation in the<br>primary distribution segment<br>(common system pump on)<br>resulting emergency heat demand<br>for frost protection<br>demand from DHW while<br>legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|M <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O <br>O|<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y <br>N <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|


-----

difference in a pre-controller (optional FTC). This offset is a configuration parameter.
1) HPM and the first HFDM are usually located in the same device => device – internal signal only in
this case

###### 2.3.4.8 Output CtrlSignPump see example in HPM specification

© 1999 2022 A i i A li i i i 01 02 02 34 f 6

|Communication:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|
|Geographical||||||||||||||||||||
|<br>Application Specific<br>|<br>Application Specific<br>|<br>Application Specific<br>|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|1 or 31 (see examples chapter<br>2.1)|
|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>51|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal||Low|||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-<br>Response polling of<br>the output shall<br>always be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|<br>- <br>A temperature offset can be added to the calculated flow temperature to compensate temperature<br>difference in a pre-controller (optional FTC). This offset is a configuration parameter.<br>1)  HPM and the first HFDM are usually located in the same device => device – internal signal only in<br>this case|


-----

###### 2.3.4.9 Output TempFlowWaterSetp Standard mode

DP Name: TempFlowWaterSetp Abbr.: -- Mandatory
FB Name: HFDM Can be internal
**Description**
see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 1 °C MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© 1999 2022 A i i A li i i i 01 02 02 3 f 6

|DP Name:|Col2|TempFlowWaterSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>FB Name:|<br>FB Name:|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br> <br> <br>HFDM|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal|<br>Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|<br>see LTE-Mode|
|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||<br>full range|<br>full range|<br>°C|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|<br> <br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|1°C|1°C|1°C|1°C|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|<br> <br> <br>15 Min|
||Request|Request|Request|Request|Request|||<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|<br> <br>**Dynamics**|
||<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|<br>Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|<br>**Special Features**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### LTE-Mode:

**FB:** **HFDM** **LTE Client Output Name: TempFlowWaterSetp** Mandatory
Optional
**Description:**
This signal is optionally used by the HFDM to control an “intelligent” flow temperature controller FTC
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
TempFlowWaterSetp temperature setpoint M full range °C 1 cs
Command standard Command field enum

 - Write normal Write M

 - other Commands not applicable NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 120 (FTC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Powerup: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© 1999 2022 A i i A li i i i 01 02 02 36 f 6

|FB: HFDM|Col2|LTE Client Output Name: TempFlowWaterSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Mandatory<br>Optional|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|<br>This signal is optionally used by the HFDM to control an“intelligent” flow temperature controller FTC|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|<br>Sup.|<br>Sup.|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br> <br> Range|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>Unit|<br>COV|Default|Default|Default|Default|Default|Default|
|<br>TempFlowWaterSetp|<br>TempFlowWaterSetp|<br>TempFlowWaterSetp|<br>TempFlowWaterSetp|<br>TempFlowWaterSetp|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>temperature setpoint|<br>M|<br>M|<br>full range|<br>full range|<br>full range|<br>full range|<br>°C|<br>°C|<br>°C|<br>°C|<br>°C|<br>1|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>Command<br>- Write<br>- other Commands|<br>Command<br>- Write<br>- other Commands|<br>Command<br>- Write<br>- other Commands|<br>Command<br>- Write<br>- other Commands|<br>Command<br>- Write<br>- other Commands|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>standard Command field<br>normal Write<br>not applicable|<br>M <br>NA|<br>M <br>NA|||||<br>enum|<br>enum|<br>enum|<br>enum|<br>enum||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||||||||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned||||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||1|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|<br> <br> <br>IO Type(ID):<br>120 (FTC)<br>Property ID:<br>52|
|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br>Output per default communicating|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|<br> <br> <br>Binding Group Wildcard allowed|
|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|Low||||||
|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|<br>**LTE-Services (event):** <br>Write|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.3.4.10 Input: TempFlowWaterDemAbs....  This is the common description for all demand signals from HFDM, HZC, HDTRT, DHWC, HDAUX, HDTAHU, RHDTTU, AHDTTU

 Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Client Input Name:** **TempFlowWaterDemAbs.....** Mandatory
Optional
**Description:**
Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,
HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM
to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for
load management between consumers (DHW priority) as described in chapter 2.3.1.1
**DPT:** Name DPT_TempFlowWater DPT ID 210.100 Datatype format V16B16

DemAbs

Field Description Sup. Unit Default
TempFlowDem flow temperature demand (setpoint) M °C cs
Attributes

 - DemValid Validity of TempFlowDem field M bool false
(false means also “no heat demand”)

 - AbsLoadPriority absolute load priority if one or more consumer(s) O bool false
request all available power => evtl.
LockSignHFDM

 - ShiftLoadPriority shift load priority: set e.g. if DHW load has priority O bool false
in case of boiler overload => evtl. LockSignHPM

 - MaxTempLimit TempFlowDem contains max. temp. limit e.g. for M bool false
DHW load. Flow temp must be limited to max
level

 - MinTempLimit for cold water only NA bool false

 - DHWReq Heat demand from DHW => for DHW preparation O bool false
during summer

 - RoomCtrlReq Heat demand from Room Heating O bool false

 - VentReq Heat demand from Ventilation O bool false

 - AuxAllSeasonReq demand from auxiliary heat consumer; all season O bool false

 - SystemPumpReq request for water circulation in the distribution O bool false
segment (common system pump on)

 - EmergDem emergency heat demand for frost protection O bool false

 - DHWLegioReq demand from DHW while legionella function is O bool false
active (can only be ‘true’ if DHWReq = ‘true’)

© 1999 2022 A i i A li i i i 01 02 02 3 f 6

|FB: HFDM|Col2|LTE Client Input Name: TempFlowWaterDemAbs.....|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory<br>Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs.....**|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|<br>Theses input signals contain the actual water flow temperature demand (absolute value) from HDTRT,<br>HZC, DHW, HFDM etc. in the secondary Distribution Segment. These information are used in the HFDM<br>to calculate the resulting heat demand of the Heat Distribution Segment and to create locking signals for<br>load management between consumers (DHW priority) as described in chapter 2.3.1.1|
|**DPT:**|Name|Name|DPT_TempFlowWater<br>DemAbs|DPT_TempFlowWater<br>DemAbs|DPT ID|210.100|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|
|<br>Field|<br>Field|<br>Field|<br>Field|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|
|<br>TempFlowDem|<br>TempFlowDem|<br>TempFlowDem|<br>TempFlowDem|<br>flow temperature demand (setpoint)|<br>flow temperature demand (setpoint)|<br>flow temperature demand (setpoint)|<br>flow temperature demand (setpoint)|<br>M|<br>°C|<br>°C|<br>cs|<br>cs|<br>cs|
|<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|<br>Validity of TempFlowDem field<br>(false means also “no heat demand”)<br>absolute load priority if one or more consumer(s)<br>request all available power => evtl.<br>LockSignHFDM<br>shift load priority: set e.g. if DHW load has priority<br>in case of boiler overload => evtl. LockSignHPM<br>TempFlowDem contains max. temp. limit e.g. for<br>DHW load. Flow temp must be limited to max<br>level<br>for cold water only<br>Heat demand from DHW => for DHW preparation<br>during summer<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>demand from auxiliary heat consumer; all season<br>request for water circulation in the distribution<br>segment (common system pump on)<br>emergency heat demand for frost protection<br>demand from DHW while legionella function is<br>active (can only be ‘true’ if DHWReq = ‘true’)|<br>Validity of TempFlowDem field<br>(false means also “no heat demand”)<br>absolute load priority if one or more consumer(s)<br>request all available power => evtl.<br>LockSignHFDM<br>shift load priority: set e.g. if DHW load has priority<br>in case of boiler overload => evtl. LockSignHPM<br>TempFlowDem contains max. temp. limit e.g. for<br>DHW load. Flow temp must be limited to max<br>level<br>for cold water only<br>Heat demand from DHW => for DHW preparation<br>during summer<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>demand from auxiliary heat consumer; all season<br>request for water circulation in the distribution<br>segment (common system pump on)<br>emergency heat demand for frost protection<br>demand from DHW while legionella function is<br>active (can only be ‘true’ if DHWReq = ‘true’)|<br>Validity of TempFlowDem field<br>(false means also “no heat demand”)<br>absolute load priority if one or more consumer(s)<br>request all available power => evtl.<br>LockSignHFDM<br>shift load priority: set e.g. if DHW load has priority<br>in case of boiler overload => evtl. LockSignHPM<br>TempFlowDem contains max. temp. limit e.g. for<br>DHW load. Flow temp must be limited to max<br>level<br>for cold water only<br>Heat demand from DHW => for DHW preparation<br>during summer<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>demand from auxiliary heat consumer; all season<br>request for water circulation in the distribution<br>segment (common system pump on)<br>emergency heat demand for frost protection<br>demand from DHW while legionella function is<br>active (can only be ‘true’ if DHWReq = ‘true’)|<br>Validity of TempFlowDem field<br>(false means also “no heat demand”)<br>absolute load priority if one or more consumer(s)<br>request all available power => evtl.<br>LockSignHFDM<br>shift load priority: set e.g. if DHW load has priority<br>in case of boiler overload => evtl. LockSignHPM<br>TempFlowDem contains max. temp. limit e.g. for<br>DHW load. Flow temp must be limited to max<br>level<br>for cold water only<br>Heat demand from DHW => for DHW preparation<br>during summer<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>demand from auxiliary heat consumer; all season<br>request for water circulation in the distribution<br>segment (common system pump on)<br>emergency heat demand for frost protection<br>demand from DHW while legionella function is<br>active (can only be ‘true’ if DHWReq = ‘true’)|<br>M <br>O <br>O <br>M <br>NA<br>O <br>O <br>O <br>O <br>O <br>O <br>O|<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|


-----

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at
Powerdown
see chapter 2.3.1.1
**Special Features:**
see chapter 2.3.1.1

© 1999 2022 A i i A li i i i 01 02 02 38 f 6

|Communication:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|
|Geographical||||||||||||||||
|<br>Application Specific|<br>Application Specific||||DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|DistrSegmH (secondary)|1 or 2 (see examples chapter 2.1)|1 or 2 (see examples chapter 2.1)|1 or 2 (see examples chapter 2.1)|1 or 2 (see examples chapter 2.1)|
|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>144 (HFDM)<br>145 (HDAUX)<br>151 (HDTRT)<br>152 (HDTAHU)<br>153 (RHDTTU)<br>154 (AHDTTU)<br>160 (HZC)<br>177 (DHWC)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|<br>InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|<br>**Exception Handling:**|Save at<br>Powerdown|Save at<br>Powerdown|Save at<br>Powerdown|
|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|<br>see chapter 2.3.1.1|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|<br>see chapter  2.3.1.1|


-----

###### 2.3.4.11 Input StatusHPM Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Client Input Name: StatusHPM** Mandatory [1)]
Optional
**Description:**
Routing of HPM signals: see chapter 2.3.1.4
This signal contains various status information of the heat production. StatusHPM may also used for
local control functionality in the HFDM (company specific solution)
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmH common flow temperature of heat production M °C cs
segment

Attributes

 - TempFlowValid validity of TempFlowProdSegmH M bool false

 - Fault one or more boiler(s) have a failure (mainly for M bool false
monitoring); manufacturer specific reaction in the
HFDM

 - SummerMode boiler / boiler sequence switched off due to local O bool false
summer/winter mode (mainly for monitoring)

 - OffPerm boilers are permanently off (manual switch or O bool false
failure)

 - NoHeatAvailable boiler / boiler sequence is temporary not O bool false
producing heat

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (primary) 1 or 31 (see examples chapter 2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) HPM and the first HFDM are usually located in the same device => device – internal signal only in this
case

© 1999 2022 A i i A li i i i 01 02 02 39 f 6

|FB: HFDM|Col2|LTE Client Input Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|**LTE Client Input Name: StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|<br>Routing of HPM signals: see chapter 2.3.1.4<br>This signal contains various status information of the heat production. StatusHPM may also used for<br>local control functionality in the HFDM (company specific solution)|
|**DPT:**|Name|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|209.100|209.100|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|Default|Default|Default|
|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>TempFlowProdSegmH|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>common flow temperature of heat production<br>segment|<br>M|<br>°C|<br>cs|<br>cs|<br>cs|
|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HFDM<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not<br>producing heat|M <br>M <br>O <br>O <br>O|bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|
|Unassigned|Unassigned|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|


-----

###### 2.3.4.12 Input LockSignHPM Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Client Input Name:** **LockSignHPM** Mandatory
Optional [2)]
**Description:**
see chapter 2.3.1.5 and document [07]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload critical/uncritical; value is only M bool uncritical
meaningful if LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (primary) 1 or 31 (see examples chapter 2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute
changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes
(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this
procedure reduces unnecessary bus-load)
2) HPM and the first HFDM are usually located in the same device => device – internal signal only in this
case

© 1999 2022 A i i A li i i i 01 02 02 40 f 6

|FB: HFDM|Col2|LTE Client Input Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|<br>see chapter 2.3.1.5 and document[07]|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|<br> Unit|Default|Default|Default|
|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>PwrReduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction|<br>M|<br>%|<br>%|<br>cs|<br>cs|<br>cs|
|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|Attributes<br>– LockRequest<br>– Type|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|M <br>M|bool<br>bool|bool<br>bool|false<br>uncritical|false<br>uncritical|false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|||||||||||||||||||||||
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|DistrSegmH (primary)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|1 or 31 (see examples chapter 2.1)|
|Unassigned|Unassigned|Unassigned|||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|<br>**LTE-Service (event):** <br>InfoReport|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|Timeout:1) <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|<br>1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute<br>changes to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes<br>(3 messages). Afterwards re-transmission is stopped until a new overload condition appears (this<br>procedure reduces unnecessary bus-load)<br>2)HPM and the first HFDM are usually located in the same device => device – internal signal only in this<br>case|


-----

###### 2.3.4.13 Input ForceSignHPM Standard mode: NA

 LTE-Mode:

**FB:** **HFDM** **LTE Client Input Name:** **ForceSignHPM** Mandatory
Optional [3)]
**Description:**
see chapter 2.3.1.6 and document [07]
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Unit Default
Attributes Bitset containing status info

 - ForceRequest indicates overheat condition in the HPM (validity M bool false
of remaining attributes)

 - Protection indicates that overheat is critical, too high boiler M bool false
temp

 - Oversupply indicates that overheat is uncritical but supply M bool false
temp is much higher than requested by heat
demand

 - Overrun indicates that remaining energy is available in the M bool false
boiler(s) after load shutdown

 - DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat O bool false
(‘Protection’ or ‘Oversupply’)

 - DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of O bool false
overheat (‘Protection’ or ‘Oversupply’)

 - RoomHComf [2)] Load Room Heating to ‘Comfort’ Level in case of O bool false
overheat (‘Protection’ or ‘Oversupply’)

 - RoomHMax [2)] Load Room Heating with maximum flow O bool false
temperature in case of overheat (‘Protection’ or
‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (primary) 1 or 31 (see examples chapter 2.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in
case of overheat. These flags are usually not considered locally in the HFDM
3) HPM and the first HFDM are usually located in the same device => device – internal signal only in this
case

© 1999 2022 A i i A li i i i 01 02 02 41 f 6

|FB: HFDM|Col2|LTE Client Input Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HFDM**|**FB:**<br>**HFDM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|<br>see chapter 2.3.1.6 and document[07]|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|21.100|21.100|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br> Unit|<br> Unit|Default|Default|Default|
