# Application Description

## Hot Water Heating

 Domestic Hot Water Control

###### Summary:

 This document is a part of the HVAC Application Interworking Standard for Hot Water Heating applications. This chapter describes the Functional Blocks for Domestic Hot Water Control

 Version 01.02.01 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

0.1 2001.09.12 BKY, document created from HWHFuncBlocV20 => document split-up
into multiple chapters
Functional block diagrams and DP overview updated
0.2 2001.09.27 BKY, detailed DP descriptions added
0.3 2001.12.21 BKY, inclusion of general TFI decisions (editorial);
Modified Standard Mode interface (basic FB) according to TFI decisions;
additional 2[nd] DHWZone binding group in DHWSM: link with DHWS;
TempDHWSetpEff added in DHWSM, DHWZC;
New chapter 2.1.5 circulation pump control;
Data interface of DHWCPC updated; introduction of DHWCPS scheduler
new: Specification of DHWTS, COLTS, UDHWSET
=> release for TFI assessment
0.4 2002.02.22 BKY, editorial corrections; missing DPT added; updated forcing/locking
signals according to chapter 7-11-5; TFI approved, KNX Handbook 1.0
1.0 2002.09.10 BKY, editorial corrections; inclusion of new attribute EmergDem in
DPT_TempFlowWaterDemAbs (210.100), TFI approved,
updated for KNX Handbook 1.1
1.1 2002.11.29 BKY, editorial corrections; correction timeout of StatusHPM input,
change of MinRepTime for DHWModeUser, DHWModeUserEff,
DHWModeEff, DHWPushUser, TempDHWSetpUser, DHWCPCPush,
DHWOtherEnergySource.
1.1 2003.08.25 signal DHWModeUserEff added in DHWSM and UDHWSET
1.1 2004.01.08 DHWSM: no timeout for DHWModeUser and TempDHWSetpUser inputs
(LTE and S-Mode).
UDHWSET: heartbeat repetition is optional for DHWModeUser and
TempDHWSetpUser outputs (LTE and S-Mode)
TFI approved, updated for KNX Handbook 1.1
1.2 2006.01.12 [BKY]: DHWC inclusion of new attribute DHWLegioReq in
DPT_TempFlowWaterDemAbs (210.100)
1.2 2009.06.17 Update in view of publication in the KNX Specifications v2.0.
01.02.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/11/1 “Heat Production”

[08] Chapter 7/11/2 “Heat Distribution”

[09] Chapter 7/11/5 “Load Management”

[10] Chapter 7/11/9 “Property Identifiers”

[11] Part 7/12 “Direct Electric Heating”

[12] Part 7/13 “Terminal Unit Functional Blocks”

[13] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[14] Part 10/1 “Logical Tag Extended”

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 2 f 180

|Version|Date|Modifications|
|---|---|---|
|0.1|2001.09.12|BKY, document created from HWHFuncBlocV20 => document split-up<br>into multiple chapters<br>Functional block diagrams and DP overview updated|
|0.2|2001.09.27|BKY, detailed DP descriptions added|
|0.3|2001.12.21|BKY, inclusion of general TFI decisions (editorial);<br>Modified Standard Mode interface (basic FB) according to TFI decisions;<br>additional 2nd DHWZone binding group in DHWSM: link with DHWS;<br>TempDHWSetpEff added in DHWSM, DHWZC;<br>New chapter 2.1.5 circulation pump control;<br>Data interface of DHWCPC updated; introduction of DHWCPS scheduler<br>new: Specification of DHWTS, COLTS, UDHWSET<br>=> release for TFIassessment|
|0.4|2002.02.22|BKY, editorial corrections; missing DPT added; updated forcing/locking<br>signals according to chapter 7-11-5; TFIapproved, KNX Handbook 1.0|
|1.0|2002.09.10|BKY, editorial corrections; inclusion of new attribute EmergDem in<br>DPT_TempFlowWaterDemAbs (210.100), TFI approved,<br>updated for KNX Handbook 1.1|
|1.1|2002.11.29|BKY, editorial corrections; correction timeout of StatusHPM input,<br>change of MinRepTime for DHWModeUser, DHWModeUserEff,<br>DHWModeEff, DHWPushUser, TempDHWSetpUser, DHWCPCPush,<br>DHWOtherEnergySource.|
|1.1|2003.08.25|signal DHWModeUserEff added in DHWSM and UDHWSET|
|1.1|2004.01.08|DHWSM: no timeout for DHWModeUser and TempDHWSetpUser inputs<br>(LTE and S-Mode).<br>UDHWSET: heartbeat repetition is optional for DHWModeUser and<br>TempDHWSetpUser outputs (LTE and S-Mode)<br>TFI approved, updated for KNX Handbook 1.1|
|1.2|2006.01.12|[BKY]: DHWC inclusion of new attribute DHWLegioReq in<br>DPTTempFlowWaterDemAbs (210.100)|
|1.2|2009.06.17|_<br>Update in view ofpublication in the KNX Specifications v2.0.|
|01.02.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

Filename: 07_11_03 HWH FB DHWCtrl v01.02.01 AS.docx
Version: 01.02.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 180

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 3 f 180


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 6 1.1 Scope ............................................................................................................................... 6 1.2 Objectives ....................................................................................................................... 6 1.3 Dependence on Configuration Modes ............................................................................ 7 1.3.1 Runtime Interworking ......................................................................................... 7 1.3.2 Parameters and Diagnostic Data ......................................................................... 8 1.4 Abbreviations .................................................................................................................. 9

 2 Functional Blocks: Domestic Hot Water Control ............................................................. 12 2.1 Aims and Objectives ..................................................................................................... 12 2.1.1 DHW control system......................................................................................... 12 2.1.2 DHW Setpoint Management ............................................................................. 15 2.1.3 External HVAC Optimizer ............................................................................... 16 2.1.4 Solar DHW applications ................................................................................... 17 2.1.5 DHW Circulation Pump Control ...................................................................... 18 2.2 Functional Block: Domestic Hot Water Setpoint Manager (DHWSM) ....................... 19 2.2.1 Functional Specification ................................................................................... 19 2.2.2 Constraints ........................................................................................................ 23 2.2.3 Functional block diagram ................................................................................. 24 2.2.4 Datapoint description ........................................................................................ 25 2.3 Functional Block: Domestic Hot Water Controller (DHWC) ...................................... 52 2.3.1 Functional Specification ................................................................................... 52 2.3.2 Constraints ........................................................................................................ 56 2.3.3 Functional block diagram ................................................................................. 57 2.3.4 Datapoint description ........................................................................................ 58 2.4 Functional Block: DHW Circulation Pump Controller (DHWCPC) ......................... 113 2.4.1 Functional Specification ................................................................................. 113 2.4.2 Constraints ...................................................................................................... 113 2.4.3 Functional block diagram ............................................................................... 114 2.4.4 Datapoint description ...................................................................................... 115 2.5 Functional Block: Solar Domestic Hot Water Controller (SDHWC) ........................ 133 2.5.1 Functional Specification ................................................................................. 133 2.5.2 Constraints ...................................................................................................... 133 2.5.3 Functional block diagram ............................................................................... 134 2.5.4 Datapoint description ...................................................................................... 135 2.6 Functional Block: DHW Temperature Sensor (DHWTS) .......................................... 149 2.6.1 Functional Specification ................................................................................. 149 2.6.2 Constraints ...................................................................................................... 149 2.6.3 Functional block diagram ............................................................................... 150 2.6.4 Datapoint description ...................................................................................... 150 2.7 Functional Block Collector Temperature Sensor (COLTS) ....................................... 157 2.7.1 Functional Specification ................................................................................. 157 2.7.2 Constraints ...................................................................................................... 157 2.7.3 Functional block diagram ............................................................................... 158 2.7.4 Datapoint description ...................................................................................... 158 2.8 Functional Block DHW User Settings (UDHWSET) ................................................ 165 2.8.1 Functional Specification ................................................................................. 165 2.8.2 Constraints ...................................................................................................... 166 2.8.3 Functional block diagram ............................................................................... 166

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 4 f 180


-----

###### 2.8.4 Datapoint description ...................................................................................... 166

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 5 f 180


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard.  It contains the Specification of the Functional Blocks used for HVAC Hot Water Heating (HWH) applications – part Domestic Hot Water Control. 

 The target market is mainly (European) residential and small commercial buildings. 

 Functional Blocks specification for applications VAC [13], terminal units (TU) [12] and direct electric heating (DEH) [11] are described in separate documents. 
 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, MMI and some common HVAC Functional Blocks are described in a separate documents [02], [03], [04], [05] and
 [06].
 This document does not describe the general HVAC-HWH application field and application requirements to be covered. It does also not contain the description of typical application examples (scenarios) and application profiles.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC HWH products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-HEE Mode [14] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of functional blocks, i.e. black-box description of functional blocks including data-interface and relationship to other functional blocks.

 Every functional block may be part of a complex device (e.g. a boiler & heating controller) containing more than one functional block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a functional block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC HWH Specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this document. 

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 6 f 180


-----

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
  for a complete implementation of the Functional Blocks in LTE mode
  for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

##### 1.3.1 Runtime Interworking
###### Mode dependent (S, LT-R, LT-S, Ctrl, Pb, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

      - Outp1-1 **GOb** GO GO NA

      - Outp1-2 **GOb** GO GO NA

Outp2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 7 f 180

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:
  Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
  These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
  Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
  Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A- Mode.
  In case of Memory Mapped datapoints the DPT may be manufacturer specific
  In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
  In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE ]+ 10000d (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

 Implementation of Parameter and Diagnostic Data

 Property based Group Object Memory mapped HVAC-LTE style Standard DPT

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x => same Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT

if HVAC-LTE specific*) => mapped standard => mapped standard

e.g. 205.100 DPT, e.g. 9.001 DPT, e.g. 9.001

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE]. 
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01].

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 8 f 180

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|=> same Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Abbreviations

###### Functional Blocks:
 Hot Water Heating (HWH)  Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDTACT Heat Demand Transformer Actuator Position HDTRT Heat Demand Transformer Room Temperature HDAUX Auxiliary Heat Demand DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings
 Ventilation, Air Conditioning and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Precent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Precent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 9 f 180


-----

###### Terminal Units (TU) [11] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control
 Sensor, MMI, Actuators - Common Controller Functions [02], [03], [04], [05] and [06] Abbreviation Description CFWTS Condensor Flow Temperature Sensor CRNWTS Condensor Retrun Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 10 f 180


-----

###### General Abbreviation Description cs Company specific NA not allowed / not available LTE Logical Tag Extended Mode, see [14] Volume 10, LTE Specification FB Functional Block DPT Datapoint Type IO Interface Object IR LTE InfoReport Input / Output IR/P LTE InfoReport Input with Polling capability (LTE property client) W LTE Write Input / Output

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 11 f 180


-----

### 2 Functional Blocks: Domestic Hot Water Control

#### 2.1 Aims and Objectives

##### 2.1.1 DHW control system

#### MMI

**Grp_DHWZone_d**

**Grp_DHWZone_d**

**Grp_DistrSegmentH_u**

##### DHWTS

TempDHW

TempFlowWaterDemAbsDHW(n) StatusSDHWC

##### DHWC TempCollectorAct SDHWC TempCollector COLTS

StatusDHWC

LockSignHFDM TempDHWSensorHigh
ForceSignHFDM TempDHWSensorLow
LockSignHPM etc.
ForceSignHPMStatusHPM DHWCPC DHWModeEffDHWModeEffNext

StatusDHWC

secondary distribution level d

##### DHWSM

DHWModeEff
DHWModeEffNext
TempDHWSetpSetEff (4)
TempDHWSetpEff
DHWPush

###### Figure 1 DHW Control system (simplified)

Functional Blocks: DHWC: Domestic Hot Water Controller SDHWC: Solar Domestic Hot Water Controller
DHWSM: DHW Setpoint Manager DHWTS: DHW Temperature Sensor
DHWCPC: DHW Circulation Pump Controller COLTS: Collector Temperature Sensor
MMI: Man Machine Interface PUMP: DHW circulation pump

###### The diagram above shows a sophisticated DHW application and the related functional blocks including solar DHW preparation and optimized circulation pump control. The DHW control system is composed of multiple functional blocks (some functional blocks are optional). Usually all of these functional blocks – except DHWSM or SDHWC - are located in the same device.

 Additional electrical DHW load (e.g. during summer time) is possible and supported by the DHWC but the corresponding functional block is not part of this specification.

 Domestic hotwater control:

 A Domestic Hot Water circuit is controlled by a DHW Controller (DHWC) according to the current hot water temperature setpoint. The DHW setpoint depends on the actual DHW operating mode ‘DHWModeEff’ and a set of DHW temperature setpoints ‘TempDHWSetpSetEff(4)’, each corresponding to one of the DHW operating modes. These information are inputs for the DHWC which are provided by the DHW Setpoint Manager (DHWSM). The DHW operating mode from DHWSM may depend on automatic time schedule or user operation (MMI).In simple systems the DHWSM only provides the actual setpoint ‘TempDHWSetpEff’ because ‘DHWModeEff‘ and ‘TempDHWSetpSetEff(4)’ are not available

 The current DHW temperature ‘TempDHW’ (normally a set of 2 different sensor values: DHW start/stop sensors) is also a mandatory for DHW control loop. DHW sensor(s) are usually hard-wired to the device containing the DHWC.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 12 f 180


-----

###### In more sophisticated systems the DHWC may incorporate local optimizer functionality like optimized start/stop of DHW load. In this case the optimizer will have influence on the DHW operating mode and the DHW temperature setpoint used internally by the DHWC. The local optimizer functions in the DHWC are company specific and not part of this specification. Usually optimizer functionality may depend on:

- ‘DHWModeEff’, the next DHW operating mode & time until change ‘DHWModeEffNext’ from
###### DHWSM

- Status information from DHWC including actual DHW temperature

- DHW temp. setpoints
###### etc.
 In addition the DHWC provides optional inputs for an external (central) “HVAC Optimizer” which may be located in a management station etc. See chapter 2.1.3

 Solar energy: In solar energy supported DHW systems and additional Solar Domestic Hot Water Controller (SDHWC) is present. Usually SDHWC works autonomously, i.e. SDHWC provides as much energy as possible to the DHW storage tank. SDHWC control mechanisms are very manufacturer specific.  Conventional DHW load may be influenced by the availability of solar energy. Usually conventional DHW load by the DHWC is disabled, if sufficient solar energy is available (the DHWC decides depending on SDHW status information). The SDHWC provides the ‘StatusSDHWC’ containing information about availability of solar energy.

 DHW push: If DHW temperature is below comfort level and DHW load is not activated due to the actual DHW operating mode, the user may still activate DHW load by the ‘DHWPush’ function. The ‘DHWPush’ signal is provided by the DHWSM after user operation and it forces the DHWC to load the DHW storage tank once to DHW comfort temperature level. DHW push is blocked by the DHWSM if DHW preparation is disabled, e.g. by a management station.

 DHW heat demand:

 The DHWC is connected to one Heat Distribution Segment and sends its heat demand to the corresponding HFDM which provides demand dependent hot water flow. Out of the actual DHW temperature setpoint the DHWC calculates the corresponding flow temperature demand signal which is sent to the HFDM in the same Distribution Segment. The HFDM in the Heat Distribution Segment collects the heat demands from all connected DHW circuits (DHWC) and other consumers (e.g. HZC) and calculates the resulting heat demand (see [08]) DHW load often requires max. limitation of the flow temperature in the Distribution Segment to avoid calcification of the water heater. In this case the attribute „MaxTempLimit“ will be set in the heat demand signal (TempFlowWaterDemAbsDHW).

 With the 'EmergDem' attribute in the heat demand signal the DHWC can indicate an emergency heat demand e.g. for frost protection 

 DHW controls are often connected to the primary Distribution Segment or are located in a specific Distribution Segment.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 13 f 180


-----

###### DHW load management and priority:

 Usually DHW control requests load priority by setting the corresponding attributes in the heat demand signal (TempFlowWaterDemAbsDHW)

- „absolute load priority“: if DHW load requests all available power in the Distribution Segment

- „shifting load priority“: DHW load has priority in case of boiler overload

###### Load priority between DHWC and other consumers is controlled by the HFDM according to priority attributes in the heat demand signals. If absolute load priority is requested by one or a class of consumers, the HFDM will send a locking signal to the consumers in the distribution segment. These locking signal must be handled in the DHW as well as locking signals due to boiler overload.

 Forcing signal must also be handled by the DHWC. In case of boiler overheat, DHW load will usually be activated first.

 For further information on forcing and locking signals: see also document [09].

 Usage of status information from heat production: The signal ‘StatusHPM’ is provided by the HPM / HFDM to inform consumers like DHWC e.g. if the heat production is on and is able do provide energy. This information is used in the DHWC e.g. in order to avoid unloading of the DHW storage tank if heat production is not ready.

 DHW circulation pump:

 DHW circulation pump is controlled by the functional block DHW circulation pump controller DHWCPC. The purpose of this functional block is to reduce runtime of the DHW circulation pump to a minimum.

 The local mechanisms of DHWCPC are manufacturer specific. Usually the actual DHW operating mode, TempDHW, DHWPush etc. are used in order to decide whether the pump is on or off. Also a separate program from a DHW Circulation Pump Scheduler is possible. The circulation pump is normally hard wired but optionally also a bus-connected pump is possible.

 DHW Zoning:

 In LTE implementations of a DHW system all functional blocks used for DHW control are belonging to the specific group DWHZone. DHW zoning is completely independent of the building structure / geographical zones (e.g. one centralized DHW control for all apartments or individual DHW control for each apartment is possible). DHWZone is used for the distribution of DHW scheduler, load management and remote- control/diagnostic data.

 The LTE system supports up to 31 independent DHW Zones and one DHW-“Broadcast” address for all DHW Zones (LTE Wildcard addressing).

 User Interface: A user interface (MMI) can be used for remote management of the DHW control. It may also contain the DHW Setpoint Manager (DHWSM), DHW temperature setpoint adjustment etc. In LTE implementations this MMI must also be configured with the corresponding DHWZone

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 14 f 180


-----

##### 2.1.2 DHW Setpoint Management
###### Overview only: for more details see DHWSM in chapter 2.2

**DHW SchedulerDHWS** **DHW Controller Connections with DHWSM**

**(not complete)**

**DHWMode**

**DHWModeNext**

**DHW Setpoint Manager DHWSM**

**DHW Controller DHWC**

**EnableDHWPrep** **DHWMode** **(not complete)**

**DHWModeNext**

**DHWModeEff** **DHWModeEff**

**EnableDHWPrep**

**DHWModeEffNext** **DHWModeEffNext**

**MMI UDHWSET**

**(not complete)** **TempDHWSetpSetEff(4)** **TempDHWSetpSetEff(4)**

**DHWModeUser**

**DHWModeUser** **TempDHWSetpEff** **TempDHWSetpEff**

**DHWPushUser**

**DHWPush**

**DHWPushUser** **DHWPush**

**TempDHWSetpUser** **StatusDHWC**

**TempDHWSetpUser** **DHWModeAct**

**DHWOther**
**EnergySource**

**DHWModeUserEff** **TempDHWSetpAct**

**DHWModeUserEff**

**DHWOther**
**EnergySource**

###### Figure 2 DHW Setpoint Management (simplified)

 The separation of the DHW controller from DHWSM and “scheduling” allows much more flexibility for device design. The figure above shows the dependencies between the Functional Blocks

 The DHWSM provides the active DHW mode (DHWModeEff), the scheduler-dependent next DHW mode and the time until change of mode (DHWModeEffNext) and a set of 4 DHW temperature setpoints, one for each DHW mode. In simple systems only the actual DHW setpoint ‘TempDHWSetpEff’ is provided.

 The outputs of the DHWSM may depend on user interaction from an MMI, automatic scheduler program or interaction from a management station

 The DHW Controller uses these signals from the DHWSM to calculate the actual DHW temperature setpoint.

 The DHW Scheduler DHWS provides the current DHWMode and the next DHWMode (including the delay time until change of mode). DHWS is specified in [06].

 From an MMI containing the functional Block UDHWSET automatic DHW scheduling can be overridden manually (signals DHWModeUser, DHWPushUser) and the DHW temperature setpoint can be modified (TempDHWSetpUser).

 The DHW Setpoint Manager may provide the output signal DHWModeUserEff which contains the resulting user interaction on DHW Mode for feedback on the MMI. Manual override of DHWMode may be influenced besides by the signal DHWModeUser from an MMI also by other parameters (e.g. signal EnableDHWPrep or local settings on the device containing the DHWSM). It may therefore be necessary to give feedback to the MMI (UDHWSET) about the result of user interaction on DHW Mode.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 15 f 180


-----

##### 2.1.3 External HVAC Optimizer
###### Overview only: for more details see [02], [03], [04], [05] and [06]

 In more sophisticated systems the DHWC may incorporate local optimizer functionality (company specific functionality like start and stop optimization etc).  In addition the DHWC may provide optional inputs for an external (central) “HVAC Optimizer” which may be located in a central unit or management station etc. HVAC Optimizer provides an optimized DHW Mode (DHWModeOptim) and a delta DHW temperature setpoint value which allows shift the actual setpoint (TempDHWSetpOptimShift). These values are consumed by the DHWC.

 The DHWC provides a Status output signal with optimizer-attributes, the operating mode which the controller is currently using (including external and local optimization) and the currently active DHW temperature setpoint.. These information are mainly used for visualization (e.g. on a room unit)

**HVAC Optimizer HVACOPT**

**DHWTemperature**

**(not complete)** **Sensor(s)**

**DHWModeOptim**

**TempDHWSetpOptimShift**

**DHWController + local Optimizer DHWC**

**(not complete)**

**TempDHW**

**DHWModeOptim**

**TempDHWSetpOptimShift**

**DHW Setpoint Manager DHWSM** **TempDHWSetpAct**

**(not complete)**

**DHWModeEff** **DHWModeAct**

**DHWModeEff**

**DHWModeEffNext** **StatusDHWC**

**DHWModeEffNext**

**TempDHWSetpSetEff(4)**

**TempDHWSetpSetEff(4)**

**TempDHWSetpEff**

**TempDHWSetpEff**

**DHWPush**

**DHWPush**

###### Figure 3 Link with HVAC Optimizer (simplified)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 16 f 180

|HVAC Optimizer HVACOPT<br>(not complete)|Col2|
|---|---|
|**HVAC Optimizer HVACOPT**<br>**(not complete)**|** zer HVACOPT**<br>** mplete)**|
|**DHW**<br>**TempDHWSe**|**ModeOptim**<br>**tpOptimShift**|


-----

##### 2.1.4 Solar DHW applications

 Flat plate/tube collector

TempDHWSensorHigh
(Start temperature)

T

TempDHWSensorLow

##### DHW (Stop temperature) Storage

T

##### tank

StatusDHWC

##### DHWC TempDHWSensorHigh
 SDHWC

TempDHWSensorLow
etc.

StatusSDHWC
TempCollectorAct

###### Figure 4 Link with Solar DHW Controller (simplified)


TempCollector

T

SolarPump


###### In solar energy supported DHW systems an additional Solar Domestic Hot Water Controller (SDHWC) is present. Usually SDHWC works autonomously, i.e. SDHWC provides as much energy as possible to the DHW storage tank. SDHWC control mechanisms are very company specific. 

 Conventional DHW load may be influenced by the availability of solar energy. Usually conventional DHW load by the DHWC will be stopped, if sufficient solar energy is available (decision of DHWC). The SDHWC provides the ‘StatusSDHWC’ and ‘TempCollectorAct’ containing information about availability of solar energy. 

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 17 f 180


-----

##### 2.1.5 DHW Circulation Pump Control
###### Overview only: for more details see DHWSM in chapter 2.4

 DHW Circulation Pump Control Connections

**DHW Scheduler**
**DHWS**
**(not complete)** **DHW Setpoint Manager DHWSM** **DHW Controller DHWC**

**(not complete)**

**DHWMode** **DHWMode**

**DHWModeEff** **DHWModeEff**

**DHWModeNext**

**DHWModeNext** **DHWModeEffNext**

**DHWModeEffNext**

**EnableDHWPrep**

**EnableDHWPrep** **TempDHWSetpSetEff(4)**

**TempDHWSetpSetEff(4)**

**TempDHWSetpEff**

**MMI UDHWSET** **TempDHWSetpEff**

**DHWModeUser** **DHWPush** **DHW CirculationPump**

**DHWModeUser** **Controller DHWCPC**

**DHWPush** **StatusDHWC**

**DHWPushUser**

**DHWPushUser**

**DHWModeAct** **StatusDHWC**

**TempDHWSetpUser**

**TempDHWSetpUser**

**TempDHWSetpAct** **DHWModeAct**

**DHWOther** **TempDHWSnsorHigh** **TempDHWSetpAct**
**EnergySource**

**TempDHWSensorLow** **TempDHWSensorHigh**

**DHWCPPush**

**DHWOtherEnergySource** **TempDHWSensorLow**

**DHW Circulation** **DHWModeEff**
**Pump Scheduler**
**DHWCPS** **DHWModeEffNext**

**(not complete)**

**DHWCPPush**

**EnableDHWCP**

**EnableDHWCP**

**CtrlSignPump**

###### Figure 5 DHW Circulation Pump Control 

 Control of the DHW Circulation Pump may depend on:

- currently active DHW operating mode(s) from DHWSM, DHWC and the next DHW operating mode.
###### In this case DHW load and operation of the DHW circulation pump are “synchronised”.

- a separate DHW circulation pump scheduler. In this case DHW load and operation of the DHW
###### circulation pump are completely independent. E.g. load of the DHW storage tank during night time (e.g. 04:00 – 06:00) and operation of the DHW circulation pump depending on the needs of the user (e.g. from 06:00 – 22:00)

- the current temperatures in the DHW storage tank. It does not make sense to run the circulation pump
###### if DHW temperature is much below the requested DHW temperature setpoint.

- a DHW circulation pump push “trigger” command from an MMI: to run the circulation pump on user
###### request for a limited time (parameter).

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 18 f 180


-----

#### 2.2 Functional Block: Domestic Hot Water Setpoint Manager (DHWSM)

##### 2.2.1 Functional Specification
###### The Domestic Hot Water Setpoint Manager DHWSM provides resulting DHW operating modes and setpoints to the DHW system in a DHWZone.

 The following output signals are provided by the DHWSM:

- ‘DHWModeEff’ Contains the actual resulting DHW operating mode; DHWModeEff may
###### depend on automatic time schedule, local user operation (MMI) etc. = value of DHWMode input if DHWModeUser = AUTO = value of DHWModeUser input if DHWModeUser <> AUTO = Off/FrostProtect if input EnableDHWPrep=false See example below [1])

- ‘TempDHWSetpSetEff[4]’ This output contains the effective temperature setpoints for the four
###### different DHW operating modes: ‘LegioProtect’, ‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’.

 This set of 4 setpoint values is usually derived from the parameters:
 - TempDHWSetpLegioProtect, 
 - TempDHWSetpNormal, 
 - TempDHWSetpReduced,
 - TempDHWSetpOff/FrostProtect

 The setpoint for ‘Normal’ level may also be derived from ‘TempDHWSetpUser’ (if present).

 The datapoint has no 'temperature valid' attributes, i.e. all four temperature fields must contain valid data. If a device does not support some DHW operating modes and the corresponding DHW setpoints, reasonable default values must be generated by the DHWSM.

 The DHWSM shall guarantee a reasonable and consistent set of setpoints. The following rule shall be observed:

                           - TempDHWSetpSet.LegioProtect ≥ TempDHWSetpSet.Normal

                           - TempDHWSetpSet.Normal ≥ TempDHWSetpSet.Reduced

                           - TempDHWSetpSet.Reduced ≥ TempDHWSetpSet.Off/FrostProtect

- ‘DHWModeEffNext’ Contains the next expected DHW operating mode and the delay time until
###### the change of DHWModeEff (according to advanced scheduling information, local user operation etc.) => used in the DHWC for local optimiser functionality

- ‘TempDHWSetpEff’ The currently effective DHW temperature setpoint
###### (For simple DHW applications; no usage of DHWMode.)

- ‘DHWPush’ This signal indicates that a user needs short time DHW ‘Normal’
###### temperature independent of the DHW operating mode. DHW storage tank must be loaded once to ‘Normal’ temperature level. This signal is only generated if ‘EnableDHWPrep’ input has the value ‘enabled’. See example below [1)]

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 19 f 180


-----

- ‘DHWModeUserEff’ Resulting user interaction on DHW Mode (manual override
###### ‘LegioProtect’, ‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ or ‘AUTO’ to enable DHW scheduler). The value of DHWModeUserEff can be the result of the signal DHWModeUser from an MMI (UDHWSET) or the signal EnableDHWPrep from DHW scheduler (DHWS) or e.g. local settings on the device containing the DHWSM. This output signal can be used on the MMI (UDHWSET) for immediate feedback about the result of user interaction. See example below [2])

 The above output values are calculated by the DHWSM depending on various input information originated by a DHW scheduler, user MMI, management station etc.

- ‘DHWMode’ Actual/present DHW operating mode (‘LegioProtect’, ‘Normal’,
###### ‘Reduced’ and ‘Off/FrostProtect’) being provided by DHWS in a “management / programme unit” 

- ‘DHWModeNext’ Next DHW operating mode (‘LegioProtect’, ‘Normal’, ‘Reduced’ and
###### ‘Off/FrostProtect’) and the delay time until the change of DHWMode being provided by DHWS in a “management / program unit” 

- ‘EnableDHWPrep’ Information from DHWS e.g. in a management station whether DHW
###### preparation is enabled or not (e.g. availability of hot water supply) The value of this input enables or disables user requests for DHW preparation according to DHWModeUser and DHWPushUser inputs. See example below [1)]

- ‘DHWModeUser’ DHW operating mode (‘LegioProtect’, ‘Normal’, ‘Reduced’ and
###### ‘Off/FrostProtect’ or AUTO) being provided by a MMI unit, in order to be able to change the mode manually. The value of this input has no effect if ‘EnableDHWPrep’ input has the value ‘disabled’ See example below [1)]

- ‘DHWPushUser’ Trigger command from an MMI. The user requests a DHW “push” This
###### function only makes sense in residential applications where DHW load is controlled individually per apartment or single family home. DHW “push” from different users / apartments in the same DHWZone is usually not applicable. The value of this input has no effect if ‘EnableDHWPrep’ input has the value ‘disabled’. See example below [1)]

- ‘TempDHWSetpUser’ This input can be considered as a remote override of the DHW temp.
###### setpoint for ‘Normal’ operating mode. In simple systems without DHW scheduler (fixed ‘Normal’ operating mode DHWModeEff), the user has the possibility for manual adjustment of the DHW temperature setpoint. See example below [3])

1) illustrative example(not normative): generation of DHWModeEff and DHWPush depending on input
###### signals

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 20 f 180


-----

DHWMode

DHWModeEff

DHWModeUser

DHWModeUser Off/FrostProtect

 AUTO

EnableDHWPrep

EnableDHWPrep
=disable

DHWPushUser DHWPush

2) illustrative example(not normative): generation of DHWModeUserEff output depending on
###### DHWModeUser and EnableDHWPrep input signals and local settings. In this example local setting of DHWModeUser is a "trigger" (last update of DHWModeUserLocal wins)

 DHWSM

DHWModeUser

DHWMode
UserLocal DHWModeUserEff

local setting Off/FrostProtect
DHWModeUser

EnableDHWPrep

EnableDHWPrep
=disable

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 21 f 180

|HWMode|DHWSM<br>DHWModeUser Off/FrostProtect<br> AUTO<br>EnableDHWPrep<br>=disable|DHWModeEff<br>DHWPush|
|---|---|---|
|ModeUser|||
|DHWPrep|DHWPrep|DHWPrep|
|ushUser|ushUser|ushUser|
||||

|WModeUser<br>leDHWPrep|DHWSM<br>DHWMode<br>UserLocal<br>local setting Off/FrostProtect<br>DHWModeUser<br>EnableDHWPrep<br>=disable|DHWModeU|
|---|---|---|
|WModeUser<br>leDHWPrep|DHWSM<br>local setting<br>DHWModeUser<br>Off/FrostProtect<br>EnableDHWPrep<br>=disable<br>DHWMode<br>UserLocal||


-----

3) illustrative example: Simple system without DHW Scheduler, 24 h DHW preparation (fixed
###### DHWMode)

**DHW Setpoint Manager DHWSM**

**DHWMode**

**DHWModeNext**

**DHWModeEff** **= ‘Normal’ (fixed)**

**EnableDHWPrep**

**DHWModeEffNext** **= NA (‘Normal’, delay time =0)**

LegioProt: = TempDHWSetpLegioProtect

**TempDHWSetpSetEff(4)** **Normal:** **= TempDHWSetpUser**

Reduced: = TempDHWSetpReduced

Off/FrostProtect = TempDHWSetpOff/FrostProtect

**DHWModeUser**

**TempDHWSetpEff** **= TempDHWSetpUser**

**MMI** **DHWPushUser**

**TempDHWSetpUser** **TempDHWSetpUser**

**Parameter**

**- TempDHWSetpLegioProtect**

**- TempDHWSetpNormal**

**- TempDHWSetpReduced,**

**- TempDHWSetpOff/FrostProtect**

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 22 f 180

|MMI<br>TempDHWSetpUser|DHW Setpoint Manager DHWSM|= ‘Normal’ (fixed)<br>= NA (‘Normal’, delay time =0)<br>LegioProt: = TempDHWSetpLegioProtect<br>Normal: = TempDHWSetpUser<br>Reduced: = TempDHWSetpReduced<br>Off/FrostProtect = TempDHWSetpOff/FrostProtect<br>= TempDHWSetpUser|
|---|---|---|
|**TempDHWSetpUser**<br>**MMI**|**DHWMode**<br>**DHWModeNext**<br>**DHWModeUser**<br>**DHWModeEff**<br>**DHWModeEffNext**<br>**TempDHWSetpSetEff(4)**<br>**DHWPushUser**<br>**TempDHWSetpUser**<br>**EnableDHWPrep**<br>**TempDHWSetpEff**|**DHWMode**<br>**DHWModeNext**<br>**DHWModeUser**<br>**DHWModeEff**<br>**DHWModeEffNext**<br>**TempDHWSetpSetEff(4)**<br>**DHWPushUser**<br>**TempDHWSetpUser**<br>**EnableDHWPrep**<br>**TempDHWSetpEff**|
|**TempDHWSetpUser**<br>**MMI**|**Parameter**<br>**- TempDHWSetpLegioProtect**<br>**- TempDHWSetpNormal**<br>**- TempDHWSetpReduced,**<br>**- TempDHWSetpOff/FrostProtect**|**Parameter**<br>**- TempDHWSetpLegioProtect**<br>**- TempDHWSetpNormal**<br>**- TempDHWSetpReduced,**<br>**- TempDHWSetpOff/FrostProtect**|


-----

###### Binding Groups (LTE) The DHWSM may belog to two different DHWZone different binding groups.

Supervisor DHWZone_s (Scheduling Information) DHWZone_t (Scheduling Information)
with
DHW DHW DHW DHW
HVAC Scheduler
Controller Controller Controller Controller

DHWZone_x DHWZone_y DHWZone_z DHWZone_n

Sensors Sensors Sensors Sensors
HMI HMI HMI HMI

- Binding group x, y, z, n This binding group corresponds with the DHWZone to which the DHW
###### functional block effectively belongs.

- Binding group s, t This binding group is used to get the 'programme information' from the
###### supervisor/scheduler. I.e. the DHWSM may get ‘programme information’ such as DHWMode, DHWModeNext etc. from a different DHWZone. Example: The DHW circuits with DHWZone_x and DHWZone_y use the same 'programme' form DHWZone_s

##### 2.2.2 Constraints
###### Only one DHWSM is allowed in a DHWZone which reperesents a DHW control circuit

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 23 f 180

|Supervisor<br>with<br>HVAC Scheduler|Col2|
|---|---|


-----

##### 2.2.3 Functional block diagram

**IR** DHWMode

**IR** DHWModeNext

**IR** EnableDHWPrep

**IR** DHWModeUser

**IR** TempDHWSetpUser

**IR** DHWPushUser


DHWModeEff **IR**

TempDHWSetpSetEff (4) **IR**

DHWModeEffNext **IR**

TempDHWSetpEff **IR**

DHWPush **IR**

DHWModeUserEff **IR**

|Domestic Hot Water Setpoint Manager DHWSM|Col2|
|---|---|
|Binding Grp.: DHWZone_ Scheduler (with DHWS)<br>DHWMode<br>DHWModeNext<br>EnableDHWPrep|Binding Grp.: DHWZone_ Scheduler (with DHWS)<br>DHWMode<br>DHWModeNext<br>EnableDHWPrep|
|TempDHWSetpSetEff (4)<br>DHWPush<br>TempDHWSetpUser<br>DHWModeUser<br>DHWModeEff<br>DHWModeEffNext<br>DHWPushUser<br>TempDHWSetpEff<br>Binding Grp.: DHWZone_ Controller (with DHWC,  MMI etc.)<br>**+**<br>_*)_<br>**+**<br>_*) either or  implementation_<br>_*)_<br>DHWModeUserEff|TempDHWSetpSetEff (4)<br>DHWPush<br>TempDHWSetpUser<br>DHWModeUser<br>DHWModeEff<br>DHWModeEffNext<br>DHWPushUser<br>TempDHWSetpEff<br>Binding Grp.: DHWZone_ Controller (with DHWC,  MMI etc.)<br>**+**<br>_*)_<br>**+**<br>_*) either or  implementation_<br>_*)_<br>DHWModeUserEff|
|Local Hardware I/O's<br>- none|Diagnostic Data<br>- none|
|Parameter<br>- DHWZone_Controller<br>- DHWZone_Scheduler<br>- TempDHWSetpLegioProtect<br>- TempDHWSetpNormal<br>- TempDHWSetpReduced<br>- TempDHWSetpOff/FrostProtect|Parameter<br>- DHWZone_Controller<br>- DHWZone_Scheduler<br>- TempDHWSetpLegioProtect<br>- TempDHWSetpNormal<br>- TempDHWSetpReduced<br>- TempDHWSetpOff/FrostProtect|


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 24 f 180


-----

##### 2.2.4 Datapoint description

###### 2.2.4.1 Overview

**Datapoint** **Description** **Datapoint Type** **DPT N°**

**Outputs**

DHWModeEff present/effective DHW operating mode; it may DPT_DHWMode_Z 201.102
depend on automatic time schedule, local user DPT_DHWMode 20.103
operation etc. / LTE and S-interface

DHWModeEffNext next DHW operating mode and time until DPT_DHWModeNext 206.102
change of mode

TempDHWSetpSetEff [4] set of effective DHW temperature setpoints for DTP_TempDHWSetpSet[4] 213.101
‘LegioProt’, ‘Normal’, ‘Reduced’ and
‘Off/Protection’ operating modes

TempDHWSetpEff present/effective DHW temperature setpoint / DPT_TempHVACAbs_Z 205.100
LTE and S-interface DPT_Value_Temp 9.001

DHWPush resulting DHW push command DPT_Trigger 01.017

DHWModeUserEff resulting user DHW operating mode (manual DPT_DHWMode_Z 201.102
override); may be used for feedback on the DPT_DHWMode 20.103
MMI (UDHWSET) / LTE and S-interface

**Inputs**

DHWMode scheduler dependent DHW operating mode/ DPT_DHWMode_Z 201.102
LTE and S-interface DPT_DHWMode 20.103

DHWModeNext scheduler dependent next DHW operating mode DPT_DHWModeNext 206.102
and time until change of DHWMode

EnableDHWPrep indicates whether energy supply for DHW load DPT_Enable 1.003
is available or not

DHWModeUser DHW operating mode selected by user (manual DPT_DHWMode_Z 201.102
override) / LTE and S-interface DPT_DHWMode 20.103

TempDHWSetpUser DHW temperature setpoint, manually set by DPT_TempHVACAbs_Z 205.100
user on an MMI / LTE and S-interface DPT_Value_Temp 9.001

DHWPushUser DHW push command from user MMI DPT_Trigger 01.017

**Parameters**

DHWZone_Scheduler LTE zone: DHW zone number; link with DPT_UcountValue8_Z 202.002
scheduler

DHWZone_Controller LTE zone: DHW zone number; link with DPT_UcountValue8_Z 202.002
DHW control circuit

TempDHWSetpLegioProtect DHW temperature setpoint for ‘LegioProt’ DPT_TempHVACAbs_Z 205.100
operating mode *)

TempDHWSetpNormal DHW temperature setpoint for ‘Normal’ DPT_TempHVACAbs_Z 205.100
operating mode *)

TempDHWSetpReduced DHW temperature setpoint for ‘Reduced’ DPT_TempHVACAbs_Z 205.100
operating mode *)

TempDHWSetpOff/FrostProtect DHW temperature setpoint for ‘Off/Protection’ DPT_TempHVACAbs_Z 205.100
operating mode *)

**Diagnostic Data**

-
*) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 25 f 180

|Datapoint<br>Outputs<br>DHWModeEff|Description<br>present/effective DHW operating mode; it may<br>depend on automatic time schedule, local user<br>operation etc. / LTE and S-interface|Datapoint Type<br>DPT DHWMode Z<br>_ _<br>DPT DHWMode<br>_|DPT N°<br>201.102<br>20.103|
|---|---|---|---|
|DHWModeEffNext|next DHW operating mode and time until<br>change of mode|DPT_DHWModeNext|206.102|
|TempDHWSetpSetEff [4]|set of effective DHW temperature setpoints for<br>‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes|DTP_TempDHWSetpSet[4]|213.101|
|TempDHWSetpEff|present/effective DHW temperature setpoint /<br>LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWPush|resulting DHW push command|<br>DPT_Trigger|01.017|
|DHWModeUserEff|resulting user DHW operating mode (manual<br>override); may be used for feedback on the<br>MMI (UDHWSET) / LTE and S-interface|<br>DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|**Inputs**||||
|DHWMode|scheduler dependent DHW operating mode/<br>LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|DHWModeNext|scheduler dependent next DHW operating mode<br>and time until change of DHWMode|<br>DPT_DHWModeNext|206.102|
|EnableDHWPrep|indicates whether energy supply for DHW load<br>is available or not|DPT_Enable|1.003|
|DHWModeUser|DHW operating mode selected by user (manual<br>override) / LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|TempDHWSetpUser|DHW temperature setpoint, manually set by<br>user on an MMI / LTE and S-interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWPushUser|DHW push command from user MMI|<br>DPT_Trigger|01.017|
|**Parameters**||||
|DHWZone_Scheduler|LTE zone: DHW zone number; link with<br>scheduler|DPT_UcountValue8_Z|202.002|
|DHWZone_Controller|LTE zone: DHW zone number; link with<br>DHW control circuit|DPT_UcountValue8_Z|202.002|
|TempDHWSetpLegioProtect|DHW temperature setpoint for ‘LegioProt’<br>operating mode|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempDHWSetpNormal|DHW temperature setpoint for ‘Normal’<br>operating mode|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempDHWSetpReduced|DHW temperature setpoint for ‘Reduced’<br>operating mode|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempDHWSetpOff/FrostProtect|DHW temperature setpoint for ‘Off/Protection’<br>operating mode|DPT_TempHVACAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|--||||


-----

DHWPushUser **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_standard mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or_
_{ TempDHWSetpEff }_

###### Table 1: DHWSM Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone_Controller M

DHWZone_Scheduler O

###### Table 2: DHWSM LTE specific Properties

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 26 f 180

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|DHWModeEff|**GOb **<br>2)|GO2)|GO2)|M 2)|
||DHWModeEffNext|**NA**1)|NA|NA|O 2)|
||TempDHWSetpSetEff [4]|**NA**1)|NA|NA<br>|M2)<br>|
||TempDHWSetpEff|**GOb **<br>2)|GO2)|GO2)|M 2)|
||DHWPush|**(GOb)**||(GO)|O|
||DHWModeUserEff|**(GOb)**||(GO)|O|
|**Inputs**|DHWMode|**(GOb)**||(GO)|O|
||DHWModeNext|**NA**1)|NA|NA|O|
||EnableDHWPrep|**(GOb)**||(GO)|O|
||DHWModeUser|**(GOb)**||(GO)|O|
||TempDHWSetpUser|**(GOb)**||(GO)|O|
||DHWPushUser|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone_Controller|M|
||DHWZone_Scheduler|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempDHWSetpLegioProtect|O|
||TempDHWSetpNormal|M|
||TempDHWSetpReduced|O|
||TempDHWSetpOff/FrostProtect|O|
|**Diagnostic Data**|--||
||||


###### Table 3: DHWSM Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 27 f 180


-----

###### 2.2.4.2 Output DHWModeEff Standard mode:

DP Name: DHWModeEff Abbr.: --- Mandatory [2)]
FB Name: DHWSM Can be internal
**Description**
This output contains the effective DHW Mode of the DHW zone
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
1..4  [1)] cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 2sec [3)]
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) value 0=‘Auto’ is not allowed
2) Either implementation of {DHWModeEff } or {TempDHWSetpEff}
3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a
calculation. However the signal may be sent immediately if the COV is the result of user interaction
(locally or by input signal).

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 28 f 180

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|2)|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|DHWModeEff|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|---|---|---|Mandatory~~2)~~|Mandatory~~2)~~|Mandatory~~2)~~|Mandatory~~2)~~|Mandatory~~2)~~|Mandatory~~2)~~|Mandatory~~2)~~||||
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||1..4~~1)~~|1..4~~1)~~||||cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|2sec ~~3)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|~~1)~~ value 0=‘Auto’ is not allowed<br>2) Either implementation of {DHWModeEff }  or  {TempDHWSetpEff}<br>3) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal).|


-----

###### LTE-HEE mode:

**FB:** **DHWSM** **LTE Server Output Name: DHWModeEff** Mandatory [3)]

Optional
**Description:**
This output contains the effective DHW Mode of the DHW zone
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
DHWMode actual DHW Mode M [1..4] [1)] Y cs
Status standard Status attributes

- Overridden DHW mode overridden true / false O true/false bool Y true

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 2 sec [4)] Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) value ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the
override value
3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or
{TempDHWSetpEff}
4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However
the signal may be sent immediately if the COV is the result of user interaction (locally or by input signal).

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 29 f 180

|FB: DHWSM|Col2|Col3|LTE Server Output Name: DHWModeEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|3)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|**LTE Server Output Name: DHWModeEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|This output contains the effective DHW Mode of the DHW zone|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|201.102|201.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range<br>|Range<br>|Range<br>|Range<br>|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|bool|bool|bool|bool|Y <br>Y|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~4)~~ <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWSM sends the<br>override value<br>3) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}<br>4) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately ifthe COV is the result of user interaction (locally or by input signal).|


-----

###### 2.2.4.3 Output DHWModeEffNext Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWSM** **LTE Server Output Name: DHWModeEffNext** Mandatory

Optional
**Description:**
This output contains the next DHW operating mode and the delay time to it
This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization
**DPT:** Name DPT_DHWModeNext DPT ID 206.102 Datatype format U16N8
Field Description Sup. Range Unit COV Default
DelayTime Time to next DHW mode in M full min 15 [2)] 0
minutes
0 = no next DHW Mode available [1)]

DHWMode Next DHW Mode M [1..4] and Y cs

[0] = Mode Undefined [1)] [0] [1)]

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) encoding of special conditions, see table below
2) COV value is identical to heartbeat time (15 min).

###### Interpretation of Time and DHWMode fields

Time DHWMode

= 0 (Undefined) = 0 (Undefined) [the content of the datapoint is void / undefined ]
=> no next DHWMode available for an undefined time period

defined and valid next DHWMode but the delay time is undefined/unknown
= 0 (Undefined) = {1..4} => in case of manually selected DHWModeUser ≠ ‘Auto’
(i.e. next DHWMode = current DHWModeEff)

- 0 = 0 (Undefined) [undefined (unknown) DHWMode during a defined delay time ]
=> in practice this combination is useless and not allowed

- 0 = {1..4} defined and valid DHWMode and delay time

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 30 f 180

|LTE-HEE mode:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|**LTE Server Output Name: DHWModeEffNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|This output contains the next DHW operating mode and the delay time to it<br>This information is e.g. used by the DHWC for local optimizer functions, e.g. start/stop optimization|
|**DPT:**|Name|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPT ID|DPT ID|DPT ID|206.102|206.102|206.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV<br>|Default|Default|Default|Default|Default|
|DelayTime<br>DHWMode|DelayTime<br>DHWMode|DelayTime<br>DHWMode|DelayTime<br>DHWMode|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|Time to next DHW mode in<br>minutes<br>0 = no next DHW Mode available1)<br>Next DHW Mode<br>[0]= Mode Undefined1)|M <br>M|full<br>[1..4] and<br>[0]1)|full<br>[1..4] and<br>[0]1)|full<br>[1..4] and<br>[0]1)|full<br>[1..4] and<br>[0]1)|min<br>Y|min<br>Y|min<br>Y|min<br>Y|15~~2)~~|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|~~1)~~ encoding of special conditions, see table below<br>2) COV value is identical to heartbeat time (15 min).|

|Time|DHWMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br>=> no next DHWMode available for an undefined timeperiod|
|= 0 (Undefined)|= {1..4}|defined and valid next DHWMode but the delay time is undefined/unknown<br>=> in case of manually selected DHWModeUser ≠ ‘Auto’<br> (i.e. next DHWMode =  current DHWModeEff)|
|> 0|= 0 (Undefined)|undefined (unknown) DHWMode during a defined delay time<br>=> inpractice this combination is useless and not allowed|
|> 0|= {1..4}|defined and valid DHWMode and delay time|


-----

###### 2.2.4.4 Output TempDHWSetpSetEff[4] Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWSM** **LTE Server Output Name: TempDHWSetpSetEff[4]** Mandatory [1)]

Optional
**Description:**
This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and
‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the
actual DHW temperature setpoint.
For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output
**DPT:** Name DPT_TempDHWSetpSet[4] DPT ID 213.101 Datatype format V16V16V16V16
Field Description Sup. Range Unit COV Default
TempSetpLegioProtect DHW temperature setpoint for M cs °C 0.2 cs
LegioProtect operating mode

TempSetpNormal DHW temperature setpoint for M cs °C 0.2 cs
Normal operating mode

TempSetpReduced DHW temperature setpoint for M cs °C 0.2 cs
Reduced operating mode

TempSetpOff/FrostProt DHW temperature setpoint for M cs °C 0.2 cs
ect Off/FrostProtect operating
mode

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
Some rules shall be respected, for further details see chapter 2.2.1, description of
TempDHWSetpSetEff[4] output
1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or
{TempDHWSetpEff}

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 31 f 180

|FB: DHWSM|Col2|Col3|LTE Server Output Name: TempDHWSetpSetEff[4]|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|**LTE Server Output Name: TempDHWSetpSetEff[4]**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|This output contains a set of effective DHW temperature setpoints for ‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes. The temperature set is e.g. used in the DHWC in order to determine the<br>actual DHW temperature setpoint.<br>For further details see chapter 2.2.1, description of TempDHWSetpSetEff[4] output|
|**DPT:**|Name|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPT ID|DPT ID|DPT ID|213.101|213.101|213.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProt<br>ect|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProt<br>ect|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProt<br>ect|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProt<br>ect|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|DHW temperature setpoint for<br>LegioProtect operating mode<br>DHW temperature setpoint for<br>Normal operating mode<br>DHW temperature setpoint for<br>Reduced operating mode<br>DHW temperature setpoint for<br>Off/FrostProtect operating<br>mode|M <br>M <br>M <br>M|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|0.2<br>0.2<br>0.2<br>0.2|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|Some rules shall be respected, for further details see chapter 2.2.1, description of<br>TempDHWSetpSetEff[4] output<br>1) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|


-----

###### 2.2.4.5 Output TempDHWSetpEff Standard mode:

DP Name: TempDHWSetpEff Abbr.: -- Mandatory [1)]
FB Name: DHWSM Can be internal
**Description**
Currently effective DHW temperature setpoint
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 °C Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) Either implementation of {DHWModeEff } or {TempDHWSetpEff}

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 32 f 180

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|1)|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|TempDHWSetpEff|Abbr.:|Abbr.:|Abbr.:|Abbr.:|--|--|--|--|--|--|--|--|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~||||
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|Currently effective DHW temperature setpoint|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 °C|0.2 °C|0.2 °C|0.2 °C|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|~~1)~~ Either implementation of {DHWModeEff} or{TempDHWSetpEff}|


-----

###### LTE-HEE mode:

**FB:** **DHWSM LTE Server Output Name: TempDHWSetpEff** Mandatory [2)]

Optional
**Description:**
Currently effective DHW temperature setpoint of the DHW zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature setpoint value M full °C 0.2°C -Status standard Status attributes

- OutOfService void value: setpoint not available M true/false bool Y true

- Overridden setpoint value overridden true / O true/false bool Y true
false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the
override value for DHW temperature control
2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or
{TempDHWSetpEff}

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 33 f 180

|FB: DHWSM|Col2|LTE Server Output Name: TempDHWSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|2)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|** LTE Server Output Name: TempDHWSetpEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|Currently effective DHWtemperature setpoint of the DHW zone|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2°C<br>Y <br>Y|--<br>true<br>true|--<br>true<br>true|--<br>true<br>true|--<br>true<br>true|--<br>true<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHW temperature control<br>2) Either implementation of {DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or<br>{TempDHWSetpEff}|


-----

###### 2.2.4.6 Output DHWPush Standard mode:

DP Name: DHWPush Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
Resulting DHWPush command from DHWSM; for further details see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] 0
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10sec
Cyclic Period: -Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted !

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 34 f 180

|DP Name:|Col2|DHWPush|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|Resulting DHWPush command from DHWSM; for further details see LTE-Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~||||0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted !|


-----

###### LTE-HEE mode:

**FB:** **DHWSM** **LTE Server Output Name: DHWPush** Mandatory

Optional
**Description:**
This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to
‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or
DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after
reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).
Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for
visualization is provided by DHWC in StatusDHWC
**DPT:** Name DPT_Trigger DPT ID 01.017 Datatype format B1
Field Description Sup. Range Unit COV Default
{0,1} [1)] -- Y [1)] 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: -- min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only [2)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted !
2) Read access is in principle possible but in practice not useful since the read-back value of this transient
DP will always be 0

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 35 f 180

|FB: DHWSM|Col2|Col3|LTE Server Output Name: DHWPush|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|**LTE Server Output Name: DHWPush**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|This trigger signal from the DHWSM indicates that the DHW storage tank must be loaded once to<br>‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or<br>DHWModeOptim). This signal is provided by the DHWSM only once on event (no heartbeat) after<br>reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).<br>Redundant retransmission of DHWPush for higher reliability is not necessary => feedback for<br>visualization is provided by DHWC inStatusDHWC|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|01.017|01.017|01.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|Unit|COV <br>|Default|Default|Default|Default|Default|Default|
|||||||||||||{0,1} ~~1)~~|{0,1} ~~1)~~|{0,1} ~~1)~~|{0,1} ~~1)~~|--|--|--|--|Y ~~1)~~|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|MinRepTime:<br>10 sec<br>Heartbeat:<br>-- min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP willalways be 0|


-----

###### 2.2.4.7 Output DHWModeUserEff Standard mode:

DP Name: DHWModeUserEff Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW
scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff
is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device
containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter
2.2.1
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
0..4 cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 2 sec [1)]
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-
**Special Features**
1) the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a
calculation. However the signal may be sent immediately if the COV is the result of user interaction
(locally or by input signal, e.g. DHWModeUser).

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 36 f 180

|DP Name:|Col2|DHWModeUserEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|This output contains the resulting DHW operating mode requested by the user. DHWMode from the DHW<br>scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠ ‘AUTO’. DHWModeUserEff<br>is derived from DHWModeUser and EnableDHWPrep inputs and possible local settings on the device<br>containing the DHWSM. This output can be used for feedback on the MMI (UDHWSET). See also chapter<br>2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||0..4|0..4||||cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|2 sec ~~1)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|<br>**Exception Handling**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|~~1)~~ the Min repetition period of 2 sec shall be respected if the COV of the signal is the result of a<br>calculation. However the signal may be sent immediately if the COV is the result of user interaction<br>(locally or by input signal, e.g. DHWModeUser).|


-----

###### LTE-HEE mode:

**FB:** **DHWSM** **LTE Server Output Name: DHWModeUserEff** Mandatory

Optional
**Description:**
This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.
DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠
‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible
local settings on the device containing the DHWSM. This output can be used for feedback on the MMI
(UDHWSET). See also chapter 2.2.1
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
DHWMode actual DHW Mode M [0..4] Y cs
Status standard Status attributes

- OutOfService void value true / false O true/false bool Y false

- Overridden DHW mode overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Commands, Write only

- Override / Release Temporary override / release of O
DHWMode

- Set / Reset OSV Set / reset of out of service O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 56
**LTE-Services (event):** COV MinRepTime: 2 sec [2)] Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-
**Special Features:**
1) write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not
very meaningful for DHWModeUserEff)
2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However
the signal may be sent immediately if the COV is the result of user interaction (locally or by input
signal, e.g. DHWModeUser).

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 37 f 180

|FB: DHWSM|Col2|Col3|LTE Server Output Name: DHWModeUserEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|**LTE Server Output Name: DHWModeUserEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|This output contains the resulting DHW operating mode requested by the user in the same DHW Zone.<br>DHWMode from the DHW scheduler is overridden in the DHWSM if the value of DHWModeUserEff is ≠<br>‘AUTO’. DHWModeUserEff is derived from DHWModeUser and EnableDHWPrep inputs and possible<br>local settings on the device containing the DHWSM. This output can be used for feedback on the MMI<br>(UDHWSET). See also chapter 2.2.1|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|201.102|201.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other<br>commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other<br>commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other<br>commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other<br>commands|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>not supported|M <br>O <br>O <br>O <br>O <br>NA|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|bool<br>bool|bool<br>bool|bool<br>bool|bool<br>bool|Y <br>Y <br>Y|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|MinRepTime: <br>2 sec ~~2)~~ <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|**Exception Handling:**<br>|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|<br> <br>~~--~~|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUserEff)<br>2) the 2 sec MinRepTime shall be respected if the COV of the signal is the result of a calculation. However<br>the signal may be sent immediately if the COV is the result of user interaction (locally or by input<br>signal, e.g. DHWModeUser).|


-----

###### 2.2.4.8 Input DHWMode Standard Mode:

DP Name: DHWMode Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
This input signal from a scheduler, management station etc. contains the actual requested DHW
operating mode. In simple systems without DHW scheduling this input may be optional (usage of
DHWModeUser only or fixed default DHW mode inside the DHWSM).
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
1...4  [1)] -- cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**

**Special Features**
1) value 0=‘Auto’ is not allowed and shall be ignored => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 38 f 180

|DP Name:|Col2|DHWMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range <br>|Range <br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||1...4~~1)~~|1...4~~1)~~|--|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1~~) value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|


-----

###### LTE-HEE Mode:

**FB:** **DHWSM** **LTE ClientInput Name:** **DHWMode** Mandatory

Optional
**Description:**
This input signal from a scheduler, management station etc. contains the actual requested DHW
operating mode. In simple systems without DHW scheduling this input may be optional (usage of
DHWModeUser only or fixed default DHW mode inside the DHWSM).
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode Actual DHW Mode, range [1..4] [1)] M enum. cs
STATUS Can be ignored by the DHWSM NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Scheduler) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value
This input may be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 39 f 180

|FB: DHWSM|Col2|Col3|LTE ClientInput Name: DHWMode|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|**LTE ClientInput Name:**<br>**DHWMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|This input signal from a scheduler, management station etc. contains the actual requested DHW<br>operating mode. In simple systems without DHW scheduling this input may be optional (usage of<br>DHWModeUser only or fixed default DHW mode inside the DHWSM).|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|
|DHWMode<br>STATUS|DHWMode<br>STATUS|DHWMode<br>STATUS|DHWMode<br>STATUS|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|Actual DHW Mode, range [1..4]~~1)~~ <br>Can be ignored by the DHWSM|M <br>NA|enum.|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>51|
