|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|~~1)~~ value 0=‘Auto’ is not allowed => to be ignored by the DHWSM => use default value<br>This input may be device-internal|


-----

###### 2.2.4.9 Input DHWModeNext Standard Mode: NA

 LTE-HEE Mode:

**FB:** **DHWSM** **LTE ClientInput Name:** **DHWModeNext** Mandatory

Optional
**Description:**
This optional input signal from a scheduler, management station etc. contains next DHW operating mode
and the time until the next mode.
This information is used by the DHWSM to generate the DHWModeEffNext output (considering also
DHWModeUser)
**DPT:** Name DPT_DHWModeNext DPT ID 206.102 Datatype format U16N8
Field Description Sup. Unit Default
Time Time to next DHWMode in minutes M min 0
0 = no next DHWMode available [1) ]

DHWMode Next DHWMode, range [1..4] M enum. cs
and [0] = Mode Undefined [1) ]

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Scheduler) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) encoding of special conditions, see table below
This input may be device-internal

###### Interpretation of Time and DHWMode fields

Time DHWMode

the content of the datapoint is void / undefined
= 0 (Undefined) = 0 (Undefined)
=> no next DHWMode available for an undefined time period

defined and valid next DHWMode but the delay time is undefined
(unknown)

= 0 (Undefined) = {1..4}

=> in case of manually selected DHWModeUser ≠ ‘Auto’
(i.e. next DHWMode = current DHWMode)

undefined (unknown) DHWMode during a defined delay time

- 0 = 0 (Undefined) => in practice this combination is useless and is interpreted like
Time=0 / DHWMode=0 (default value)

- 0 = {1..4} defined and valid DHWMode and delay time

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 40 f 180

|FB: DHWSM|Col2|Col3|LTE ClientInput Name: DHWModeNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|**LTE ClientInput Name:**<br>**DHWModeNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|This optional input signal from a scheduler, management station etc. contains next DHW operating mode<br>and the time until the next mode.<br>This information is used by the DHWSM to generate the DHWModeEffNext output (considering also<br>DHWModeUser)|
|**DPT:**|Name|DPTDHWModeNext|DPTDHWModeNext|DPTDHWModeNext|DPT ID|DPT ID|DPT ID|206.102|Datatype format|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|
|Time<br>DHWMode|Time<br>DHWMode|Time<br>DHWMode|Time<br>DHWMode|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|Time to next DHWMode in minutes<br>0 = no next DHWMode available1) <br>Next DHWMode, range [1..4]<br>and [0] = Mode Undefined 1)|M <br>M|min<br>enum.|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>111 (DHWS)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|~~1)~~ encoding of special conditions, see table below<br>This input may be device-internal|

|Time|DHWMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br>=> no next DHWMode available for an undefined timeperiod|
|= 0 (Undefined)|= {1..4}|defined and valid next DHWMode but the delay time is undefined<br>(unknown)<br>=> in case of manually selected DHWModeUser ≠ ‘Auto’<br> (i.e. next DHWMode =  current DHWMode)|
|> 0|= 0 (Undefined)|undefined (unknown) DHWMode during a defined delay time<br>=> in practice this combination is useless and is interpreted like<br>      Time=0 / DHWMode=0(default value)|
|> 0|= {1..4}|defined and valid DHWMode and delay time|


-----

###### 2.2.4.10 Input EnableDHWPrep Standard Mode: 

DP Name: EnableDHWPrep Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
bool enable
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 41 f 180

|DP Name:|Col2|EnableDHWPrep|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||bool|bool|bool|bool|enable|enable|enable|enable|enable|enable|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWSM** **LTE Client Input Name:** **EnableDHWPrep** Mandatory

Optional
**Description:**
This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested
by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Unit Default
enum. enable
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Scheduler) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 111 (DHWS) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The DHWSM will use the default value ‘enable’ if this input signal is not present.
**Special Features:**
This input may be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 42 f 180

|FB: DHWSM|Col2|Col3|LTE Client Input Name: EnableDHWPrep|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|**LTE Client Input Name:**<br>**EnableDHWPrep**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|This input is provided by a scheduler or a supervisor and enables / disables DHW preparation requested<br>by user interaction (DHWPushUser, DHWModeUser); see also chapter 2.2.1|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|
||||||||||||||enum.|enable|enable|enable|enable|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|DHWZone (Link with Scheduler)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>111(DHWS) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|<br> <br>The DHWSM will use the default value‘enable’ if this input signal is not present.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|


-----

###### 2.2.4.11 Input DHWModeUser Standard Mode:

DP Name: DHWModeUser Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
This input signal from a HMI contains the actual DHW operating mode requested by the user. This input
will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also
chapter 2.2.1
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
0...4 -- cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
The signal is sent due to user interaction and has no timeout on the input side

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 43 f 180

|DP Name:|Col2|DHWModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user. This input<br>will override the DHWMode from the DHW scheduler if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||0...4|0...4|--|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|The signal is sent due to user interaction and has no timeout on the input side|


-----

###### LTE-HEE Mode:

**FB:** **DHWSM** **LTE ClientInput Name:** **DHWModeUser** Mandatory

Optional
**Description:**
This input signal from a HMI contains the actual DHW operating mode requested by the user in the same
DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of
DHWModeUser is ≠ ‘AUTO’. See also chapter 2.2.1
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode Actual DHW Mode, range [0..4] M enum. cs
Status standard Status attributes M bitset

- OutOfService void DHWMode value M bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: -- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input may be device-internal
The signal is sent due to user interaction and has no timeout on the input side

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 44 f 180

|FB: DHWSM|Col2|Col3|LTE ClientInput Name: DHWModeUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|**LTE ClientInput Name:**<br>**DHWModeUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|This input signal from a HMI contains the actual DHW operating mode requested by the user in the same<br>DHW Zone. This input will override the DHWMode from the DHW scheduler if the value of<br>DHWModeUser is ≠ ‘AUTO’.See also chapter 2.2.1|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|
|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|


-----

###### 2.2.4.12 Input TempDHWSetpUser Standard Mode:

DP Name: TempDHWSetpUser Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode
requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output
value . See also chapter 2.2.1
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
 The signal is sent due to user interaction and has no timeout on the input side

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 45 f 180

|DP Name:|Col2|TempDHWSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|This input signal from a HMI contains the actual DHW setpoint for ‘Normal’ DHW operation mode<br>requested by the user. This input value will be used to generate TempDHWSetpSetEff.Normal output<br>value .See also chapter 2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side| The signal is sent due to user interaction and has no timeout on the input side|


-----

###### LTE-HEE mode:

**FB:** **DHWSM** **LTE Client Input Name:** **TempDHWSetpUser** Mandatory

Optional
**Description:**
This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW
operation mode requested by the user. This input value will be used to generate
TempDHWSetpSetEff.Normal output value . See also chapter 2.2.1
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature setpoint value, ‘Normal’ level M °C cs
Status standard Status attributes M bitset

- OutOfService void setpoint value M bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: -- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
In case of missing input data or value ‘OutOfService’ the DHWSM will use the
TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output
**Special Features:**
This input may be device-internal
The signal is sent due to user interaction and has no timeout on the input side

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 46 f 180

|FB: DHWSM|Col2|Col3|LTE Client Input Name: TempDHWSetpUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|**LTE Client Input Name:**<br>**TempDHWSetpUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|This input signal from a HMI in the same DHW Zone contains the actual DHW setpoint for ‘Normal’ DHW<br>operation mode requested by the user. This input value will be used to generate<br>TempDHWSetpSetEff.Normal output value .See also chapter 2.2.1|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- allother flags|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|DHW temperature setpoint value, ‘Normal’ level<br>standard Status attributes<br>void setpoint value<br>not supported|M <br>M <br>M <br>NA|°C<br>bitset<br>bool<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|Timeout:<br> -- Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br>  <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|<br> <br>In case of missing input data  or value ‘OutOfService’ the DHWSM will use the<br>TempDHWSetpSet.Normal parameter as default value to generate TempDHWSetSetEff[4] output|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|This input may be device-internal<br>The signal is sent due to user interaction and has no timeout on the input side|


-----

###### 2.2.4.13 Input DHWPushUser Standard Mode: 

DP Name: DHWPushUser Abbr.: --- Mandatory
FB Name: DHWSM Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] bool 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted and would be ignored by the receiver!

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 47 f 180

|DP Name:|Col2|DHWPushUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|DHWSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~|bool|bool|bool|bool|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWSM** **LTE Client Input Name:** **DHWPushUser** Mandatory

Optional
**Description:**
This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests
load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW
operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush
signal if EnableDHWPrep = enabled; see also chapter 2.2.1
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype B1
format

Field Description Sup. Unit Default
enum. 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: -- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =
‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!
This input may be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 48 f 180

|FB: DHWSM|Col2|Col3|LTE Client Input Name: DHWPushUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|**LTE Client Input Name:**<br>**DHWPushUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|This trigger signal is provided by HMI once on event (no heartbeat). It indicates that the user requests<br>load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode). After reception of a DHWPushUser signal the DHWSM will generate one DHWPush<br>signal if EnableDHWPrep =enabled; see also chapter 2.2.1|
|**DPT:**|Name|DPT_Trigger|DPT_Trigger|DPT_Trigger|DPT ID|DPT ID|DPT ID|1.017|Datatype<br>format|Datatype<br>format|Datatype<br>format|Datatype<br>format|B1|B1|B1|B1|B1|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|
||||||||||||||enum.|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input may be device-internal|


-----

###### 2.2.4.14 Parameter: DHWZone_Controller

**FB:** **DHWSM** **Property Name (Server): DHWZone_Controller** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number, link with the FB’s in the DHW controller circuit
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
The corresponding DHWSM DP’s are not LTE communicating if DHWZone_Controller is ‘OutOfService’.

###### 2.2.4.15 Parameter: DHWZone_Scheduler

**FB:** **DHWSM** **Property Name (Server): DHWZone_Scheduler** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number, link with a DHW scheduler
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
The implementation of this parameter is optional. If implemented the DHWSM may receive the
information from an “external” DHW scheduler in a different DHWZone. If not implemented, the parameter
DHWZone_Controller is valid for all inputs and outputs of the RSMHD.
The corresponding DHWSM DP’s are not LTE communicating if DHWZone_Scheduler is ‘OutOfService’.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 49 f 180

|FB: DHWSM|Col2|Col3|Property Name (Server): DHWZone Controller<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**DHWSM**|<br>**FB:**<br>**DHWSM**|<br>**FB:**<br>**DHWSM**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|<br>**Property Name (Server): DHWZone_Controller**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|LTE zone: DHW Zone number, link with the FB’s inthe  DHWcontroller circuit|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneController is ‘OutOfService’.|

|FB: DHWSM|Col2|Col3|Property Name (Server): DHWZone Scheduler<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**DHWSM**|<br>**FB:**<br>**DHWSM**|<br>**FB:**<br>**DHWSM**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|<br>**Property Name (Server): DHWZone_Scheduler**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|LTE zone: DHW Zone number, link with a DHWscheduler|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|The implementation of this parameter is optional. If implemented the DHWSM may receive the<br>information from an “external” DHW scheduler in a different DHWZone. If notimplemented, the parameter<br>DHWZone_Controller is valid for all inputs and outputs of the RSMHD.<br>The corresponding DHWSM DP’s are not LTEcommunicating if DHWZoneScheduler is ‘OutOfService’.|


-----

###### 2.2.4.16 Parameter TempDHWSetpLegioProtect

**FB:** **DHWSM** **Property Name** **TempDHWSetpLegioProtect** Mandatory
**(Server):** Optional

**Description:**
DHW temperature setpoint for ‘LegioProt’ operating mode
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature setpoint value M cs ° C cs [1)]
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) recommended default value: 65°

###### 2.2.4.17 Parameter TempDHWSetpNormal

**FB:** **DHWSM** **Property Name** **TempDHWSetpNormal** Mandatory
**(Server):** Optional

**Description:**
DHW temperature setpoint for ‘Normal’ operating mode
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature setpoint value M cs ° C cs [1)]
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) recommended default value: 55°

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 50 f 180

|FB: DHWSM|Col2|Col3|Property Name TempDHWSetpLegioProtect<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpLegioProtect**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|DHWtemperature setpoint for ‘LegioProt’ operating mode|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|~~1)~~ recommended default value: 65°|

|FB: DHWSM|Col2|Col3|Property Name TempDHWSetpNormal<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|**Property Name**<br>**(Server):**<br>**TempDHWSetpNormal**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|DHWtemperature setpoint for ‘Normal’operating mode|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|~~1)~~ recommended default value: 55°|


-----

###### 2.2.4.18 Parameter TempDHWSetpReduced

**FB:** **DHWSM** **Property Name** **TempDHWSetpReduced** Mandatory
**(Server):** Optional

**Description:**
DHW temperature setpoint for ‘Reduced’ operating mode
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature setpoint value M cs ° C cs [1)]
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) recommended default value: 40°

###### 2.2.4.19 Parameter TempDHWSetpOff/FrostProtect

**FB:** **DHWSM** **Property Name** **TempDHWSetpOff/FrostProtect** Mandatory
**(Server):** Optional

**Description:**
DHW temperature setpoint for ‘Off/FrostProtect’ operating mode
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature setpoint value M cs ° C cs [1)]
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) recommended default value: 5°

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 51 f 180

|FB: DHWSM|Col2|Col3|Property Name TempDHWSetpReduced<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|**Property Name**<br>**(Server):**<br>**TempDHWSetpReduced**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|DHWtemperature setpoint for ‘Reduced’ operating mode|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|° C<br>bitset<br>enum|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|~~1)~~ recommended default value: 40°|

|FB: DHWSM|Col2|Col3|Property Name TempDHWSetpOff/FrostProtect<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**FB:**<br>**DHWSM**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|**Property Name**<br>**(Server):**<br>**TempDHWSetpOff/FrostProtect**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|DHWtemperature setpoint for ‘Off/FrostProtect’ operating mode|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|temperature setpoint value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>176 (DHWSM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|~~1)~~ recommended default value: 5°|


-----

#### 2.3 Functional Block: Domestic Hot Water Controller (DHWC)

##### 2.3.1 Functional Specification

###### 2.3.1.1 DHW temperature control Load of a Domestic Hot Water circuit is controlled by a DHW Controller (DHWC) according to the requested actual hot water temperature setpoint and the actual temperature value(s) of the DHW storage tank.

 DHW control loop mechanisms, load strategies and calculation methods for the flow temperature setpoint are company-specific and not part of this specification.

 Optionally the DHWC may incorporate local optimizer functions like start/stop optimization for DHW load. These optimization functions are company specific and not part of the DHWC specification

 The DHWSM provides information for the DHWC for DHW setpoint calculation:

- ‘DHWModeEff’ Contains the currently effective DHW operating mode from DHWSM
###### which may depend on automatic time schedule, local user operation (MMI) etc.

- ‘DHWModeEffNext’ Contains the next DHW operating mode and the delay time until
###### change of mode (according to advanced scheduling information, local user operation etc.) => used in the DHWC for local optimiser functionality

- ‘TempDHWSetpSetEff(4)‘ The effective temperature setpoints from DHWSM for the four
###### different DHW operating modes: ‘LegioProtect’, ‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ (set of setpoints).

- ‘TempDHWSetpEff’ The currently effective DHW temperature setpoint from DHWSM
###### (For simple DHW applications; no usage of DHWModeEff.)

- ‘DHWPush’ This signal provided by the DHWSM indicates that the DHW storage
###### tank must be loaded once to ‘Normal’ temperature level, independent of the actual DHW operating mode

 Interaction with an external HVAC Optimizer: see also chapter 2.1.3

- ‘DHWModeOptim’ Contains the optimised ‘DHWMode’ to be used in the DHWC instead
###### of the ‘DHWModeEff’

- 'TempDHWSetpOptimShift' delta correction value to be added in the DHWC to the actual DHW
###### temperature setpoint

 DHW temperature setpoint calculation: For DHW load, the DHWC calculates the DHW temperature setpoint according to:

- ‘TempDHWSetpEff’ in very simple systems which are not based on DHWMode information

- 'DHWModeEff'  or  ‘DHWModeOptim’ (has priority) and the the corresponding setpoint from
###### ‘TempDHWSetpSetEff(4)’

- the temperature offset 'TempDHWSetpOptimShift' provided by a central HVAC Optimizer

- local max. and min. DHW temperature limits: The DHWC is responsible that the DHW temperature
###### setpoint is limited to these values. These values are neither checked in the DHWSM nor in a HVAC Optimizer.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 52 f 180


-----

###### Further inputs for DHW control are:

- ‘TempDHW’ The actual DHW temperature from a DHWTS. Normally two
###### independent sensors are connected: DHW High (start) and DHW Low (stop) sensors. Usually the DHW sensors are hard wired. 
 Instead of the sensors also hard wired DHW thermostat(s) are possible.

- ‘StatusHPM’ see chapter 2.3.1.7

- ‘StatusSDHWC’ Contains information about availability of solar energy if a solar
###### DHW controller is present in the DHWZone. This signal is used in the DHWC to disable conventional DHW load if sufficient solar energy is available.

- ‘LockSign...’ / ‘ForceSign...’ The DHWC consumes locking and forcing signals from the HFDM
###### and HPM, taking them into consideration by controlling the energy consumption of the DHW load procedure. See chapters 2.3.1.8 .. 2.3.1.11 and document [09]

- ‘DHWOtherEnergySource’ This signal indicates, that another DHW source is active (e.g. electric
###### DHW load) and that load by the DHWC should be disabled, see chapter 2.3.1.3

 2.3.1.2 Flow temperature demand The DHWC is connected to one Heat Distribution Segment. The DHWC calculates from the DHW temperature setpoint the corresponding flow temperature demand for its zone.

- TempFlowWaterDemAbsDHW This mandatory output signal contains the calculated flow
###### temperature demand (absolute value) of the DHWC which is sent to the HFDM in the Heat Distribution Segment.

 Calculation of the flow temperature demand is company-specific and not part of this specification. Normally a temperature offset is added to the DHW temperature setpoint to compensate temperature difference in the heat exchanger.

 The demand signal contains also attributes for load priority management (see chapter 2.3.1.12) and control of a common system pump in the Heat Distribution Segment (see chapter 2.3.1.14) 

 The emergency demand ‘EmergDem’ attribute is also supported in the DHWC heat demand signal (optional feature). This attribute can be set by the DHWC to indicate a critical heat demand for frost protection if no heat is provided by the heat production system (e.g. because boiler is in ‘summer mode’ or manually switched off).  If supported by the heat production system (HPM), the attribute ‘EmergDem’=true will activate heat production in any case (override of e.g. local ‘summer mode’) 

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 53 f 180


-----

###### The ‘DHWLegioReq’ attribute is included in the DHWC heat demand signal (optional feature) to indicate, that DHW load is active in legionella protection mode. ‘DHWLegioReq’ may be set only if DHW load is active (‘DHWReq’ attribute set) ‘DHWLegioReq’ information can be useful in the heat distribution system (HFDM) for optimized flow-/return temperature control. A pre-controller in the heat distribution system with active return temperature limitation can affect proper legionella protection due to reduced flow temperature to the DHWC. With ‘DHWLegioReq’ appropriate adaptation of the return temperature limitation can be managed by the heat distribution system

 2.3.1.3 DHW energy source DHW load during summer time is often done using electrical energy instead of conventional hot water supplied DHW load. The signal ‘DHWOtherEnergySource’ indicates whether load by DHWC is enabled or not. The function controlling electrical DHW load is located in the same device as DHWC and not part of this specification.

 2.3.1.4 Solar energy support Conventional DHW load may be supported by solar DHW load. DHW load mechanism can be influenced by the availability of solar energy. Usually conventional DHW load by the DHWC will be reduced or stopped, if sufficient solar energy is available (decision of DHWC).

- The SDHWC provides the ‘StatusSDHWC’ containing information about availability of solar energy
###### and ‘TempCollectorAct’ of the Flat plate/tube collector

- The DHWC provides attributes in ‘StatusDHWC’ indicating whether conventional DHW load by
###### DHWC is stopped or reduced because of solar DHW load.

 2.3.1.5 DHW Push This command from the DHWSM indicates that the DHW storage tank must be loaded once to ‘Normal’ temperature level, independent of the actual DHW operating mode (DHWModeEff or DHWModeOptim). This signal is provided by the DHWSM only on event (no heartbeat) after reception of a DHWPushUser signal if heat production is enabled (EnableDHWPrep = true).

 DHWPush has also an influence on the actual DHW mode in the DHWC:  => DHWModeAct = ‘Normal’ during DHWPush

 Example:

Trigger

DHWPush

Normal

DHWModeAct

DHWPushActive

TempSetpNormal

TempDHW

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 54 f 180

|Trigger<br>sh<br>Normal|Col2|Col3|
|---|---|---|
|odeAct|||

|hActive|Col2|Col3|
|---|---|---|


-----

###### 2.3.1.6 Legionella Protection This function has similar behavior as “DHWPush”. Change from other DHW operating modes to LegioProtect mode is like a trigger for the DHWC to load DHW until the LegioProtect setpoint is reached and maintained during 1 hour. 

 If LegioProtect operating mode is only active for a short time (e.g. less than one hour) this can be considered as a trigger to start the legionella protection procedure as described above.

 If LegioProtect operating mode is active for several hours (i.e. longer than the loading and hold time) this leads to a prolongation of the legionella protection procedure.

 Example:

LegioProtect
DHWModeAct

LegioProtActive 1h

TempSetpLegioProtect

TempDHW

###### In case of LegioProtect mode the ‘DHWLegioReq’ attribute can be set in the DHWC heat demand signal (optional feature) for optimized flow-/return temperature control by the heat distribution system (HFDM), see 2.3.1.2 

 2.3.1.7 Usage of StatusHPM by the DHWC The signal StatusHPM which is provided by the HPM / HFDM informs the DHWC e.g. if the heat production is on and is able do provide energy. This information is used in the DHWC e.g. in order to avoid unloading of the DHW storage tank if heat production is not ready.This information may also be used in the DHWC for local optimization purpose and “learning-functions”. These functions are company-specific.

 2.3.1.8 Usage of LockSignHPM by the DHWC If the DHWC receives a critical locking signal from the HPM the DHWC will stop/reduce DHW load according to the % reduction factor in any case.

 If the DHWC receives a uncritical locking signal from the HPM the DHWC may stop/reduce DHW load according to the % reduction factor if the DHWC has not requested load priority.

 IMPORTANT: LockSignHPM must NOT have an influence on the calculation of the flow temperature demand signal (otherwise system may „oscillate“)

 Usage of LockSignHPM is an optional feature of the DHWC. See also document [09]

 2.3.1.9 Usage of ForceSignHPM by the DHWC Forcing signals of the type ‘Protection’ or ‘Oversupply’ from HPM are only accepted by the DHWC if either the attribute ‘DHWLegio’ or ‘DHWNorm ‘is set (activate DHW load).

- If the DHWC receives a critical forcing signal (type ‘Protection’) it will react in any case
###### (unconditional load). If ‘DHWLegio’ attribute is set, DHW load shall be activated with ‘LegioProtect’ setpoint. If ‘DHWNorm’ attribute is set, DHW load shall be activated with ‘Normal’ setpoint

- If the DHWC receives a uncritical forcing signal (type ‘Oversupply’) it may react or may ignore the
###### signal (conditional load). Forcing signal could e.g. be ignored if solar DHW load is currently active. If the signal is accepted, the reaction is the same as for type ‘Protection’, see above

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 55 f 180

|LegioProtect<br>deAct|Col2|Col3|
|---|---|---|


-----

###### If the DHWC receives a forcing signal with the type ‘Overrun’ immediately after load shutdown it will temporarily keep the last flow temperature setpoint (used before shutdown) for control loop (pump overrun). So remaining energy in the heat producer / heat exchanger is efficiently used after load shutdown.

 IMPORTANT: Forcing signals must NOT have an influence on the calculation of the flow temperature demand signal of the DHWC (otherwise system may „oscillate“)

 Implemetation of ForceSignHPM is an optional feature of the DHWC. . See also document [09]

 2.3.1.10 Usage of LockSignHFDM in the DHWC same procedure as for LockSignHPM, see chapter 2.3.1.8

 2.3.1.11 Usage of ForceSignHFDM in the DHWC same procedure as for ForceSignHPM, see chapter 2.3.1.9

 2.3.1.12 DHW Load Priority Management In many applications DHW load priority is requested. Absolute or shift load priority can be requested by the DHWC by setting the attributes ‘AbsLoadPriority’ or ‘ShiftLoadPriority’ in the TempFlowWaterDemAbsDHW signal.

 Load Priority between the consumers within a Heat Distribution Segment is controlled by the HFDM according to priority attributes in the received heat demand signals. If absolute load priority is requested by one or a class of consumers, the HFDM will send a ‘uncritical’ locking signal LockSignHFDM with 100% power reduction value to the consumers in the Heat Distribution Segment.

 If the HFDM can not provide the requested flow temperature (e.g. in a heat-exchanger) and if a consumer requests shift load priority the HFDM will send an ‘uncritical’ locking signal LockSignHFDM with X % power reduction value. See also documents [08] and [09]

 If the heat production system can not provide the requested boiler- / flow temperature and if a consumer requests shift load priority the HPM will send an ‘uncritical’ locking signal LockSignHPM with X % power reduction value. See also documents [07] and [09]

 2.3.1.13 DHW load actuators DHW load pump and mixing/switching valve are hard wired to the DHWC. Connection of intelligent pump/valve via bus is possible but not part of this specification. 

 2.3.1.14 System pump In larger system a common System Pump is usually installed in the Heat Distribution Segment to provide water flow in the Segment. The System Pump is normally controlled by the HFDM, see document [08]. The DHWC has usually its own load pump (see chapter 2.3.1.13) but depending on the hydraulic system the DHWC may need the activation of the common System Pump for DHW load. In this case the DHWC will set the ‘SystemPumpReq’ attribute in the TempFlowWaterDemAbsDHW signal if it has a valid heat demand.

 2.3.1.15 Common flow temperature The common flow temperature ‘TempFlowWater’ in the Heat Distribution Segment is an optional input signal to the DHWC. It may be used to check the flow temperature before DHW loading in order to avoid unloading of the DHW storage tank.

##### 2.3.2 Constraints
###### There is only one DHWC in one DHWZone.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 56 f 180


-----

##### 2.3.3 Functional block diagram

###### Domestic Hot Water Controller DHWC

Binding Grp.: DistrSegmH_ x (link with HFDM)

**IR** StatusHPM

TempFlowWaterDemAbsDHW **IR**

**IR** LockSignHPM

**IR** ForceSignHPM

**IR** LockSignHFDM

**IR** ForceSignHFDM

**IR** TempFlowWater

Binding Grp.: DHWZone_x

TempDHWSetpAct **IR**

**IR** DHWModeEff

###### + DHWModeAct IR

**IR** TempDHWSetpSetEff (4) _*)_

###### + StatusDHWC

**IR** DHWModeEffNext         - Fault

                              - DHWLoadActive

**IR** TempDHWSetpEff _*)_         - LegioProtActive

                              - DHWPushActive

                                  - OtherEnergySourceActive **IR**

**IR** DHWModeOptim        - SolarEnergyOnly

                                   - SolarEnergySupport

                                 - TempOptimShiftActive

**IR** TempDHWSetpOptimShift

**IR** TempDHW TempDHWSensorHigh **IR**

|TempDHW|Col2|
|---|---|


**IR** DHWPush

**IR** StatusSDHWC

**IR** TempCollectorAct

**IR** DHWOtherEnergySource


TempDHWSensorLow **IR**

TempFlowWaterDHW **IR**


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 57 f 180


-----

##### 2.3.4 Datapoint description

###### 2.3.4.1 Overview

**Datapoint** **Description** **Datapoint Type** **DPT N°**

**Outputs**

TempFlowWaterDemAbsDHW Flow temperature demand of the DHWC to be DPT_ 210.100
sent to the allocated HFDM TempFlowWaterDemAbs

TempDHWSetpAct Actual DHW temperature setpoint / DPT_TempHVACAbs 205.100
LTE and S-interface DPT_Value_Temp 9.001

DHWModeAct Actual active DHW mode used by the DHWC / DPT_DHWMode_Z 201.102
LTE and S-interface DPT_DHWMode 20.103

StatusDHWC Status attributes of DHWC DPT_StatusDHWC 22.100

 - Fault failure, some error in the DHWC  (S-interface) DPT_Bool 1.002

 - DHWLoadActive actual DHW load status: on / off   (S-interface) DPT_Bool 1.002

 - LegioProtActive legionella protection procedure active DPT_Bool 1.002
(load & hold) / (S-interface)

 - DHWPushActive DHW load due to DHW Push is active DPT_Bool 1.002
(S-interface)

 - OtherEnergySourceActive load by DHWC is disabled due to other active DPT_Bool 1.002
energy source, e.g. electrical (S-interface)

 - SolarEnergyOnly load by DHWC is disabled due to sufficient DPT_Bool 1.002
solar energy (S-interface)

 - SolarEnergySupport DHW load is partly done by solar energy DPT_Bool 1.002
(S-interface)

 - TempOptimShiftActive actual DHW temp setpoint is influenced by DPT_Bool 1.002
TempDHWSetpOptimShift  0  (S-interface)

TempDHWSensorHigh actual DHW temperature sensor with higher DPT_TempHVACAbs 205.100
position/temperature (DHW start temp) / DPT_Value_Temp 9.001
LTE and S-interface

TempDHWSensorLow actual DHW temperature sensor with lower DPT_TempHVACAbs 205.100
position/temperature (DHW stop temp) / DPT_Value_Temp 9.001
LTE and S-interface

TempFlowWaterDHW Actual water flow temperature for DHW load / DPT_TempHVACAbs_Z 205.100
LTE and S-interface DPT_Value_Temp 9.001

**Inputs**

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption

ForceSignHFDM Forcing signal from HFDM in the Heat DPT_ForceSign 21.100
Distribution Segment

LockSignHFDM Locking signal from HFDM in the Heat DPT_LockSign 207.101
Distribution Segment

TempFlowWater Common flow temperature of the hydraulic DPT_TempHVACAbs_Z 205.100
group, Heat Distribution Segment / DPT_Value_Temp 9.001
LTE and S-interface

DHWModeEff present/active ‘DHWMode’ from DHWSM DPT_DHWMode_Z 201.102

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 58 f 180

|Datapoint<br>Outputs<br>TempFlowWaterDemAbsDHW|Description<br>Flow temperature demand of the DHWC to be<br>sent to the allocated HFDM|Datapoint Type<br>DPT<br>_<br>TempFlowWaterDemAbs|DPT N°<br>210.100|
|---|---|---|---|
|TempDHWSetpAct|Actual DHW temperature setpoint /<br>LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|DHWModeAct|Actual active DHW mode used by the DHWC /<br>LTE and S-interface|<br>DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|StatusDHWC|Status attributes of DHWC|<br>DPT_StatusDHWC|22.100|
|- Fault|failure, some error in the DHWC    (S-interface)|<br>DPT_Bool|1.002|
|- DHWLoadActive|actual DHW load status: on / off     (S-interface)|<br>DPT_Bool|1.002|
|- LegioProtActive|legionella protection procedure active<br>(load & hold) /(S-interface)|<br>DPT_Bool|1.002|
|- DHWPushActive|DHW load due to DHW Push is active<br>(S-interface)|DPT_Bool|1.002|
|- OtherEnergySourceActive|load by DHWC is disabled due to other active<br>energy source, e.g. electrical (S-interface)|DPT_Bool|1.002|
|- SolarEnergyOnly|load by DHWC is disabled due to sufficient<br>solar energy (S-interface)|DPT_Bool|1.002|
|- SolarEnergySupport|DHW load is partly done by solar energy<br>(S-interface)|DPT_Bool|1.002|
|- TempOptimShiftActive|actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0   (S-interface)|DPT_Bool|1.002|
|TempDHWSensorHigh|actual DHW temperature sensor with higher<br>position/temperature (DHW start temp) /<br>LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempDHWSensorLow|actual DHW temperature sensor with lower<br>position/temperature (DHW stop temp) /<br>LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempFlowWaterDHW|Actual water flow temperature for DHW load /<br>LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in the Heat<br>Distribution Segment|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from HFDM in the Heat<br>Distribution Segment|DPT_LockSign|207.101|
|TempFlowWater|Common flow temperature of the hydraulic<br>group,  Heat Distribution Segment /<br>LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWModeEff|present/active ‘DHWMode’ from DHWSM|DPT_DHWMode_Z|201.102|


-----

ErrorCodeDHWC company specific numeric error code DPT_Value_2_Ucount 7.001

*) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 59 f 180

|Datapoint<br>TempDHWSetpSetEff [4]|Description<br>set of effective DHW temperature setpoints for<br>‘LegioProt’, ‘Normal’, ‘Reduced’ and<br>‘Off/Protection’ operating modes from<br>DHWSM|Datapoint Type<br>DTP TempDHWSetpSet[4]<br>_|DPT N°<br>213.101|
|---|---|---|---|
|DHWModeEffNext|next DHW operating mode and time until<br>change of mode from DHWSM|DPT_DHWModeNext|206.102|
|TempDHWSetpEff|present/effective DHW temperature setpoint<br>from DHWSM / LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWModeOptim|optimized DHW mode from external HVAC<br>Optimizer|<br>DPT_DHWMode_Z|201.102|
|TempDHWSetpOptimShift|DHW temp. setpoint shift from external HVAC<br>Optimizer  / LTE and S-interface|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|TempDHW|Actual DHW storage tank temperature value(s).<br>Two independent high / low sensors are<br>possible - each sending its temperature value<br>/ LTE and S-interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWPush|DHW push command from DHWSM|DPT_Trigger|01.017|
|DHWOtherEnergySource|Status information from MMI etc. to indicate<br>that another source for DHW load is active =><br>disable load by DHWC|<br>DPT_Bool|1.002|
|StatusSDHWC|indicates whether solar energy for DHW load is<br>available or not|DPT_StatusSDHWC|21.103|
|TempCollectorAct|Solar flat plate/tube collector temperature from<br>SDHWC / LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Parameters**||||
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|DistrSegmH|LTE zone:  number of the Heat Distribution<br>Segment|<br>DPT_UcountValue8_Z|202.002|
|TempDHWSwitchDiff|DHW switching differential temperature|DPT_TempHVACRel_Z|205.101<br>*)|
|TempDHWLoadBoost|DHW loading boost temperature|DPT_TempHVACRel_Z|205.101<br>*)|
|LoadPriorityDHW|DHW load priority: none, shift, absolute|DPT_LoadPriority|20.104|
|**Diagnostic Data**||||
|TempFlowWaterSetpDHW|Actual flow temperature setpoint for DHW load|DPT_TempHVACAbs_Z|205.100<br>*)|
|StatusLoadPumpDHW|actual relative power of the DHW load pump,<br>% value; for  switched pump 0%=off, 100%=on|DPT_RelValue_Z|202.001<br>*)|
|ThermostatDHWHigh|status of the DHW thermostat with higher<br>position / temperature|DPT_Switch|1.001|
|ThermostatDHWLow|status of the DHW thermostat with lower<br>position / temperature|DPT_Switch|1.001|
|Fault|failure, some error in the DHWC|DPT_Bool|1.002|
|ErrorCodeDHWC|company specific numeric error code|<br>DPT_Value_2_Ucount|7.001|


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**HEE**|
|**Outputs**|TempFlowWaterDemAbsDHW|** NA**1)|NA|NA|M|
||TempDHWSetpAct|**(GOb)**||(GO)|O|
||DHWModeAct|**(GOb)**||(GO)|O|
||StatusDHWC|**NA**1)|NA|NA|O|
||- Fault|**(GOb)**||(GO)|NA|
||- DHWLoadActive|**(GOb)**||(GO)|NA|
||- LegioProtActive|**(GOb)**||(GO)|NA|
||- DHWPushActive|**(GOb)**||(GO)|NA|
||- OtherEnergySourceActive|**(GOb)**||(GO)|NA|
||- SolarEnergyOnly|**(GOb)**||(GO)|NA|
||- SolarEnergySupport|**(GOb)**||(GO)|NA|
||- TempOptimShiftActive|**(GOb)**||(GO)|NA|
||TempDHWSensorHigh|**(GOb)**||(GO)|O|
||TempDHWSensorLow|**(GOb)**||(GO)|O|
||TempFlowWaterDHW|**(GOb)**||(GO)|O|
|**Inputs**|StatusHPM|**NA**1)|NA|NA|O|
||ForceSignHPM|**NA**1)|NA|NA|O|
||LockSignHPM|**NA**1)|NA|NA|O|
||ForceSignHFDM|**NA**1)|NA|NA|O|
||LockSignHFDM|**NA**1)|NA|NA|O|
||TempFlowWater|**(GOb)**||(GO)|O|
||DHWModeEff|**NA** 3)|NA|NA|M2)|
||TempDHWSetpSetEff [4]|**NA**1)|NA|NA|M2)|
||DHWModeEffNext|**NA**1)|NA|NA<br>|O 2)<br>|
||TempDHWSetpEff|**GOb **<br>2)|GO2)|GO2)|M 2)|
||DHWModeOptim|**NA**3)|NA|NA|O|
||TempDHWSetpOptimShift|**(GOb)**||(GO)|O|
||TempDHW|**(GOb)**||(GO)|O|
||DHWPush|**(GOb)**||(GO)|O|
||DHWOtherEnergySource|**(GOb)**||(GO)|O|
||StatusSDHWC|**NA**1)|NA|NA|O|
||TempCollectorAct|**(GOb)**||(GO)|O|


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 60 f 180


-----

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in standard_

_mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or { TempDHWSetpEff }._
_3) Implementation of DHWModeEff or DHWModeOptim inputs only without TempDHWSetpSetEff [4] does not make sense_

###### Table 4: DHWC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

DistrSegmH M

###### Table 5: DHWC LTE specific Properties

**Support**

**Parameter** TempDHWSwitchDiff O

TempDHWLoadBoost O

LoadPriorityDHW O

O

**Diagnostic Data** TempFlowWaterSetpDHW O

StatusLoadPumpDHW O

ThermostatDHWHigh O

ThermostatDHWLow O

Fault O

ErrorCodeDHWC O

O

###### Table 6: DHWC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 61 f 180

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||DistrSegmH|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempDHWSwitchDiff|O|
||TempDHWLoadBoost|O|
||LoadPriorityDHW|O|
|||O|
|**Diagnostic Data**|TempFlowWaterSetpDHW|O|
||StatusLoadPumpDHW|O|
||ThermostatDHWHigh|O|
||ThermostatDHWLow|O|
||Fault|O|
||ErrorCodeDHWC|O|
|||O|


-----

###### 2.3.4.2 Output TempFlowWaterDemAbsDHW Standard mode: NA

 LTE-HEE mode:

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 62 f 180


-----

|FB:<br>DHWC|Col2|LTE Server Output Name: TempFlowWaterDemAbsDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|**LTE Server Output Name: TempFlowWaterDemAbsDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the DHWC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see chapter 2.3.1.2|
|**DPT:**|Name|Name|DPT_TempFlowWaterDemA<br>bs|DPT_TempFlowWaterDemA<br>bs|DPT_TempFlowWaterDemA<br>bs|DPT_TempFlowWaterDemA<br>bs|DPT_TempFlowWaterDemA<br>bs|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>- DemandValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemandValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemandValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemandValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|requested flow temperature for<br>DHW load<br>Validity of TempFlowDem<br>(false means also<br>“NoDemand”)<br>set if absolute load priority is<br>requested by the DHWC<br>set if shift load priority is<br>requested by the DHWC<br>set if flow temp. in the<br>Distribution Segment must be<br>limited to max. value (often the<br>case for DHW load)<br>for cold water only<br>indicates that a DHW circuit<br>has heat demand<br>for Room heating only<br>for Ventilation only<br>for auxiliary heat consumer<br>only<br>request for water circulation in<br>the distribution segment<br>(common system pump on)<br>emergency heat demand for<br>frost protection<br>demand from DHW while<br>legionella function is active<br>(can only be ‘true’ if DHWReq =<br>‘true’)|M <br>M <br>O <br>O <br>O <br>NA<br>M <br>NA<br>NA<br>NA<br>O <br>O <br>O|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>false<br>false<br>false<br>true/false<br>true/false<br>true/false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>false<br>false<br>false<br>true/false<br>true/false<br>true/false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>false<br>false<br>false<br>true/false<br>true/false<br>true/false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>false<br>false<br>false<br>true/false<br>true/false<br>true/false|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 63 f 180


-----

###### 2.3.4.3 Output TempDHWSetpAct Standard mode:

DP Name: TempDHWSetpAct Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
Currently active DHW temperature setpoint
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 64 f 180

|DP Name:|Col2|TempDHWSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|Currently active DHW temperature setpoint|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K|0.2 K|0.2 K|0.2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC LTE Server Output Name: TempDHWSetpAct** Mandatory

Optional
**Description:**
Currently active DHW temperature setpoint of the DHW zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature setpoint value M full °C 0.2 cs
Status standard Status attributes

- OutOfService void value: setpoint not available M true/false bool Y true

- Overridden setpoint value overridden true / O true/false bool Y false
false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the
override value for DHW temperature control

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 65 f 180

|FB: DHWC|Col2|LTE Server Output Name: TempDHWSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|** LTE Server Output Name: TempDHWSetpAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|Currently active DHWtemperature setpoint of the DHW zone|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint value overridden true /<br>false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2<br>Y <br>Y|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the DHWC uses the<br>override value for DHWtemperature control|


-----

###### 2.3.4.4 Output DHWModeAct Standard mode:

DP Name: DHWModeAct Abbr.: --- Mandatory
FB Name: DHWC Can be internal
**Description**
This output contains the currently active DHW Mode used by the DHWC (output used mainly for
visualisation or in the DHW Circulation Pump Controller)
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
1..4  [1)] cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10sec
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) value 0=‘Auto’ is not allowed

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 66 f 180

|DP Name:|Col2|DHWModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (output used mainly for<br>visualisation or inthe DHWCirculation Pump Controller)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range <br>|Range <br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||1..4~~1)~~|1..4~~1)~~||||cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|~~1)~~ value 0=‘Auto’ is not allowed|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Server Output Name: DHWModeAct** Mandatory

Optional
**Description:**
This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or
in the DHW Circulation Pump Controller)
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
DHWMode actual DHW Mode M [1..4] [1)] Y cs
Status standard Status attributes

- Overridden DHW mode overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 56
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) value ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally
and sends the override value

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 67 f 180

|FB: DHWC|Col2|Col3|LTE Server Output Name: DHWModeAct|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|**LTE Server Output Name: DHWModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|This output contains the currently active DHW Mode used by the DHWC (used mainly for visualisation or<br>in the DHW Circulation Pump Controller)|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|201.102|201.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|DHWMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual DHW Mode<br>standard Status attributes<br>DHW mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|bool|bool|bool|bool|Y <br>Y|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the DHWC uses internally<br>and sends the override value|


-----

###### 2.3.4.5 Output StatusDHWC Standard mode: separate boolean datapoints Fault, DHWLoadActive, LegioProtActive, DHWPushActive, OtherEnergySourceActive, SolarEnergyOnly, SolarEnergySupport, TempOptimShiftActive

 LTE-HEE mode:

**FB:** **DHWC** **LTE Server Output Name: StatusDHWC** Mandatory

Optional
**Description:**
Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.
room unit)
**DPT:** Name DPT_StatusDHWC DPT ID 22.100 Datatype format B16
Field Description Sup. Range Unit COV Default

- Fault DHWC has a failure M true/false bool Y false

- DHWLoadActive DHW load is currently active O true/false bool Y false

- LegioProtActive legionella protection procedure O true/false bool Y false
active (load & hold)

- DHWPushActive true during DHW load triggered O true/false bool Y false
by a ‘DHWPush’ command

- OtherEnergySource load by DHWC is disabled due O true/false bool Y false
Active to other active energy source
(e.g. electrical)

- SolarEnergyOnly load by DHWC is disabled due O true/false bool Y false
to sufficient solar energy

- SolarEnergySupport DHW load is partly done by O true/false bool Y false
solar energy

- TempOptimShiftActive actual DHW temp setpoint is O true/false bool Y false
influenced by
TempDHWSetpOptimShift  0

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 68 f 180

|FB: DHWC|Col2|LTE Server Output Name: StatusDHWC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
