|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|**LTE Server Output Name: StatusDHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the DHWC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|
|**DPT:**|Name|DPTStatusDHWC|DPTStatusDHWC|DPTStatusDHWC|DPTStatusDHWC|DPTStatusDHWC|DPT ID|DPT ID|DPT ID|22.100|22.100|22.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B16|B16|B16|B16|B16|B16|B16|B16|
|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure<br>active (load & hold)<br>true during DHW load triggered<br>by a ‘DHWPush’ command<br>load by DHWC is disabled due<br>to other active energy source<br>(e.g. electrical)<br>load by DHWC is disabled due<br>to sufficient solar energy<br>DHW load is partly done by<br>solar energy<br>  actual DHW temp setpoint is<br>influenced by<br>TempDHWSetpOptimShift  0|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.3.4.6 Output Fault Standard mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports a failure in the DHWC; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 69 f 180

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|reports a failure in the DHWC; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.7 Output DHWLoadActive Standard mode

DP Name: DHWLoadActive Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
indicates whether DHW load is currently active; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 70 f 180

|DP Name:|Col2|DHWLoadActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|indicates whether DHW load is currently active; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.8 Output LegioProtActive Standard mode

DP Name: LegioProtActive Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 71 f 180

|DP Name:|Col2|LegioProtActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|indicates whether legionella protection procedure is active (load & hold); mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.9 Output DHWPushActive Standard mode

DP Name: DHWPushActive Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports whether DHW load due to DHW Push is active or not; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 72 f 180

|DP Name:|Col2|DHWPushActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|reports whether DHW load due to DHW Push is active or not; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.10 Output OtherEnergySourceActive Standard mode

DP Name: OtherEnergySourceActive Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;
mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 73 f 180

|DP Name:|Col2|OtherEnergySourceActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|reports whether load by DHWC is disabled due to other active energy source, e.g. electrical;<br>mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.11 Output SolarEnergyOnly Standard mode

DP Name: SolarEnergyOnly Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 74 f 180

|DP Name:|Col2|SolarEnergyOnly|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|reports whether load by DHWC is disabled due to sufficient solar energy; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.12 Output SolarEnergySupport Standard mode

DP Name: SolarEnergySupport Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports whether DHW load is partly done by solar energy; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 75 f 180

|DP Name:|Col2|SolarEnergySupport|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|reports whether DHW load is partly done by solar energy; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.13 Output TempOptimShiftActive Standard mode

DP Name: TempOptimShiftActive Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used
for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 76 f 180

|DP Name:|Col2|TempOptimShiftActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|reports whether actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0; mainly used<br>for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.14 Output TempDHWSensorHigh Standard mode

DP Name: TempDHWSensorHigh Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 77 f 180

|DP Name:|Col2|TempDHWSensorHigh|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Server Output Name: TempDHWSensorHigh** Mandatory

Optional
**Description:**
Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp DHW temperature value M full °C 2 cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write only

- AlarmAck alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for AlarmAck function only

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 78 f 180

|FB: DHWC|Col2|LTE Server Output Name: TempDHWSensorHigh|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|**LTE Server Output Name: TempDHWSensorHigh**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|Current value of the DHWtemperature sensor with higher position/temperature (DHWstart temperature)|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.3.4.15 Output TempDHWSensorLow Standard mode

DP Name: TempDHWSensorLow Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 79 f 180

|DP Name:|Col2|TempDHWSensorLow|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Server Output Name: TempDHWSensorLow** Mandatory

Optional
**Description:**
Current value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp DHW temperature value M full °C 2 cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write only

- AlarmAck alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for AlarmAck function only

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 80 f 180

|FB: DHWC|Col2|LTE Server Output Name: TempDHWSensorLow|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|**LTE Server Output Name: TempDHWSensorLow**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|Current value of the DHWtemperature sensor with lower position/temperature (DHWstop temperature)|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.3.4.16 Output TempFlowWaterDHW Standard mode

DP Name: TempFlowWaterDHW Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
Current water flow temperature for DHW load
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 81 f 180

|DP Name:|Col2|TempFlowWaterDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Server Output Name: TempFlowWaterDHW** Mandatory

Optional
**Description:**
Current water flow temperature for DHW load
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp DHW temperature value M full °C 2 cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write only

- AlarmAck alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 57
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for AlarmAck function only

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 82 f 180

|FB: DHWC|Col2|LTE Server Output Name: TempFlowWaterDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|**LTE Server Output Name: TempFlowWaterDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|Current water flow temperature for DHW load|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>57|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.3.4.17 Input StatusHPM Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **StatusHPM** Mandatory

Optional
**Description:**
This signal contains various status information of the heat production. StatusHPM may also used for local
control functionality in the DHWC (company specific solution). See chapter 2.3.1.7
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmH common flow temperature of heat production M °C cs
segment

Attributes

- TempFlowValid validity of TempFlowProdSegmH M bool false

- Fault some failure in the boiler/boiler sequence (mainly M bool false
for monitoring); manufacturer specific reaction in
the DHWC

- SummerMode boiler / boiler sequence switched off due to local O bool false
summer/winter mode (mainly for monitoring)

- OffPerm boilers are permanently off (manual switch or O bool false
failure)

- NoHeatAvailable boiler / boiler sequence is temporary not producing O bool false
heat

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 83 f 180

|FB: DHWC|Col2|LTE Client Input Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality in the DHWC (company specific solution). See chapter 2.3.1.7|
|**DPT:**|Name|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>some failure in the boiler/boiler sequence (mainly<br>for monitoring); manufacturer specific reaction in<br>the DHWC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|M <br>M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.18 Input LockSignHPM Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **LockSignHPM** Mandatory

Optional
**Description:**
see chapter 2.3.1.8 and document [09]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload critical/uncritical; value is only M bool uncritical
meaningful if LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure
reduces unnecessary bus-load)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 84 f 180

|FB: DHWC|Col2|LTE Client Input Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|see chapter 2.3.1.8 and document [09]|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|M <br>M <br>M|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|


-----

###### 2.3.4.19 Input ForceSignHPM Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **ForceSignHPM** Mandatory

Optional
**Description:**
see chapter 2.3.1.9 and document [09]
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Unit Default
Attributes Bitset containing status info

- ForceRequest indicates overheat condition in the HPM (validity of M bool false
remaining attributes)

- Protection indicates that overheat is critical, too high boiler temp M bool false

- Oversupply indicates that overheat is uncritical but supply temp is M bool false
much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the M bool false
boiler(s) after load shutdown

- DHWNorm Load DHW to ‘Normal’ Level in case of overheat M bool false
(‘Protection’ or ‘Oversupply’)

- DHWLegio Load DHW to ‘LegioProtect’ Level in case of overheat M bool false
(‘Protection’ or ‘Oversupply’)

- RoomHComf [2)] Load Room Heating to ‘Comfort’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not supported

- RoomHMax [2)] Load Room Heating with maximum flow temperature in NA bool false
case of overheat (‘Protection’ or ‘Oversupply’)
=>not supported

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case
of overheat. The flags for Room Heating are not considered in the DHWC

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 85 f 180

|FB: DHWC|Col2|LTE Client Input Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|see chapter 2.3.1.9 and document [09]|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler temp<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|M <br>M <br>M <br>M <br>M <br>M <br>NA<br>NA|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for Room Heating are not considered inthe DHWC|


-----

###### 2.3.4.20 Input LockSignHFDM Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **LockSignHFDM** Mandatory

Optional
**Description:**
see chapter 2.3.1.10 and document [09]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload; value is only meaningful if M [2)] bool uncritical
LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (primary) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding
HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped
until a new locking condition appears (this procedure reduces unnecessary bus-load)
2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful
applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’
LockSignHFDM and the DHWC shall react accordingly

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 86 f 180

|FB: DHWC|Col2|LTE Client Input Name: LockSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|see chapter 2.3.1.10 and document [09]|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|M <br>M <br>M 2)|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH (primary)<br>Broadcast<br>Configurable|DistrSegmH (primary)<br>Broadcast<br>Configurable|DistrSegmH (primary)<br>Broadcast<br>Configurable|DistrSegmH (primary)<br>Broadcast<br>Configurable|DistrSegmH (primary)<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>144 (HFDM)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the DHWC shall react accordingly|


-----

###### 2.3.4.21 Input ForceSignHFDM Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **ForceSignHFDM** Mandatory

Optional
**Description:**
see chapter 2.3.1.11 and document [09]
**DPT:** Name DPT_ForceSign DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes

- ForceRequest indicates if forced power consumption is necessary M bool false
(validity of the remaining attrib)

- Protection indicates that overheat is critical e.g. in heat exchanger M bool false

- Oversupply indicates that overheat is uncritical but supply temp is M bool false
much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the heat- M bool false
exchanger after load shutdown

- DHWNorm Load DHW to ‘Normal’ Level in case of overheat M bool false
(‘Protection’ or ‘Oversupply’)

- DHWLegio Load DHW to ‘LegioProtect’ Level in case of overheat M bool false
(‘Protection’ or ‘Oversupply’)

- RoomHComf [2)] Load Room Heating to ‘Comfort’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not supported

- RoomHMax [2)] Load Room Heating with maximum flow temperature in NA bool false
case of overheat (‘Protection’ or ‘Oversupply’)
=>not supported

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH (primary) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in
case of overheat. The flags for Room Heating are not considered in the DHWC

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 87 f 180

|FB: DHWC|Col2|LTE Client Input Name: ForceSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|see chapter 2.3.1.11and document [09]|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm<br>- DHWLegio<br>- RoomHComf2) <br>- RoomHMax2)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat exchanger<br>indicates that overheat is uncritical but supply temp is<br>much higher than requested by heat demand<br>indicates that remaining energy is available in the heat-<br>exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not supported<br>Load Room Heating with maximum flow temperature in<br>case of overheat (‘Protection’ or ‘Oversupply’)<br>=>not supported|M <br>M <br>M <br>M <br>M <br>M <br>NA<br>NA|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH (primary)<br>Broadcast <br>Configurable|DistrSegmH (primary)<br>Broadcast <br>Configurable|DistrSegmH (primary)<br>Broadcast <br>Configurable|DistrSegmH (primary)<br>Broadcast <br>Configurable|DistrSegmH (primary)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
